    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF"^^cim:String ;
    cim:IdentifiedObject.name "Ddn"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "36"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "20.0"^^cim:String .

<10947A42-96E4-46D4-9524-3734F3FC497B> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "10947A42-96E4-46D4-9524-3734F3FC497B"^^cim:String ;
    cim:IdentifiedObject.name "Ip3"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "52"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<1160B75E-445F-4DEB-A6C9-A0A5F255FD10> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "1160B75E-445F-4DEB-A6C9-A0A5F255FD10"^^cim:String ;
    cim:IdentifiedObject.name "KC"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "13"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.038"^^cim:String .

<1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA"^^cim:String ;
    cim:IdentifiedObject.name "TA"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "10"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<1395498F-FE58-4DEE-B0AD-B6C1819E4990> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "1395498F-FE58-4DEE-B0AD-B6C1819E4990"^^cim:String ;
    cim:IdentifiedObject.name "Imax"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "37"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.2"^^cim:String .

<143CC459-8716-4B19-A68F-251F8FE10BF9> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "143CC459-8716-4B19-A68F-251F8FE10BF9"^^cim:String ;
    cim:IdentifiedObject.name "Vq1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "39"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-1.0"^^cim:String .

<18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "18E1330D-02DD-4C0E-9E9A-FA406AEFEE76"^^cim:String ;
    cim:IdentifiedObject.name "T5"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "8"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<19F78225-C18F-4719-8D24-EED695C07960> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "19F78225-C18F-4719-8D24-EED695C07960"^^cim:String ;
    cim:IdentifiedObject.name "PMAX"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "35"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34"^^cim:String ;
    cim:IdentifiedObject.name "VCFlag"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Boolean"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "8"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "true"^^cim:String .

<1B4B54DC-C4C9-458A-8EDE-535C077F1156> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "1B4B54DC-C4C9-458A-8EDE-535C077F1156"^^cim:String ;
    cim:IdentifiedObject.name "T1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "12"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4"^^cim:String ;
    cim:IdentifiedObject.name "Rrpwr"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "6"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "10.0"^^cim:String .

<1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8"^^cim:String ;
    cim:IdentifiedObject.name "T6"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "9"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<1C552845-EFF1-41FE-8675-13942D1998EF> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "1C552845-EFF1-41FE-8675-13942D1998EF"^^cim:String ;
    cim:IdentifiedObject.name "Lvpl1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Float"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "9"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.2"^^cim:String .

<1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9"^^cim:String ;
    cim:IdentifiedObject.name "BUSR"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "4"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "237103F2-35B0-4DB3-AAF3-1906C3C5AC8A"^^cim:String ;
    cim:IdentifiedObject.name "Iqrmin"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "17"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-999.0"^^cim:String .

<248B970E-A434-416A-B70E-574B18238F12> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "248B970E-A434-416A-B70E-574B18238F12"^^cim:String ;
    cim:IdentifiedObject.name "VIMIN"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "6"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-0.1"^^cim:String .

<24FE04AC-5723-41AF-858D-7884A0FC5E71> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "24FE04AC-5723-41AF-858D-7884A0FC5E71"^^cim:String ;
    cim:IdentifiedObject.name "VCU"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "21"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "5.0"^^cim:String .

<259A5850-9DEF-47B0-A34A-8D1F4876210C> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "259A5850-9DEF-47B0-A34A-8D1F4876210C"^^cim:String ;
    cim:IdentifiedObject.name "K2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "11"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<2851E921-7603-4FEF-905B-DA437652F5B6> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "2851E921-7603-4FEF-905B-DA437652F5B6"^^cim:String ;
    cim:IdentifiedObject.name "Lvpnt1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "11"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.8"^^cim:String .

<2A95B34F-025C-4ACD-AABD-C51E487ED44A> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "2A95B34F-025C-4ACD-AABD-C51E487ED44A"^^cim:String ;
    cim:IdentifiedObject.name "VMAX"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "25"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.07"^^cim:String .

<2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE"^^cim:String ;
    cim:IdentifiedObject.name "Ip4"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "54"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<2BCC9F74-3065-4293-B7D9-6656FD97FD26> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "2BCC9F74-3065-4293-B7D9-6656FD97FD26"^^cim:String ;
    cim:IdentifiedObject.name "QMax"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "23"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.7"^^cim:String .

<2C884552-0A10-4E68-8302-19695662A563> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "2C884552-0A10-4E68-8302-19695662A563"^^cim:String ;
    cim:IdentifiedObject.name "K3"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "12"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "2D1BD53F-A65E-448D-8186-0EFDE2C60CAC"^^cim:String ;
    cim:IdentifiedObject.name "A2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "7"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<2EC855E9-0CB9-4C4D-99C8-2743C28AB462> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "2EC855E9-0CB9-4C4D-99C8-2743C28AB462"^^cim:String ;
    cim:IdentifiedObject.name "T3"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "14"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "2.0"^^cim:String .

<2F057E4B-2294-47CF-B756-F048E7519ECD> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "2F057E4B-2294-47CF-B756-F048E7519ECD"^^cim:String ;
    cim:IdentifiedObject.name "Tg"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "35"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.08"^^cim:String .

<2F0F6B77-D760-4F6C-8D1B-392A3585FD42> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "2F0F6B77-D760-4F6C-8D1B-392A3585FD42"^^cim:String ;
    cim:IdentifiedObject.name "Vdip"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "10"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.87"^^cim:String .

<31832411-11CC-4FDE-8D39-3F03A8411A3F> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "31832411-11CC-4FDE-8D39-3F03A8411A3F"^^cim:String ;
    cim:IdentifiedObject.name "Vp2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "49"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "2.0"^^cim:String .

<319A0D2C-2719-4CB6-94AD-04386C646CDD> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "319A0D2C-2719-4CB6-94AD-04386C646CDD"^^cim:String ;
    cim:IdentifiedObject.name "Ip2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "50"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<343361F9-5599-4CA6-A451-9B2A601E4393> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "343361F9-5599-4CA6-A451-9B2A601E4393"^^cim:String ;
    cim:IdentifiedObject.name "T2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "13"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.5"^^cim:String .

<346F4B13-FD65-4E57-868F-AFC2DC3966F5> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "346F4B13-FD65-4E57-868F-AFC2DC3966F5"^^cim:String ;
    cim:IdentifiedObject.name "Kvi"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "30"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<352229D4-CFB4-4F23-B8C2-D36A5C7D401D> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "352229D4-CFB4-4F23-B8C2-D36A5C7D401D"^^cim:String ;
    cim:IdentifiedObject.name "Ip1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "48"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<370643E2-4DA4-42FB-A876-5FCBE065B5B7> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "370643E2-4DA4-42FB-A876-5FCBE065B5B7"^^cim:String ;
    cim:IdentifiedObject.name "dPmin"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "34"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-999.0"^^cim:String .

<376022E5-AFA5-40C1-96D9-E4F70F848656> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "376022E5-AFA5-40C1-96D9-E4F70F848656"^^cim:String ;
    cim:IdentifiedObject.name "dbd2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "14"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.05"^^cim:String .

<37B6A0A0-E321-4310-8628-2DE1A38049CB> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "37B6A0A0-E321-4310-8628-2DE1A38049CB"^^cim:String ;
    cim:IdentifiedObject.name "Iolim"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "13"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-1.2"^^cim:String .

<39E52BDC-255A-49B2-BE80-92E20240C63E> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "39E52BDC-255A-49B2-BE80-92E20240C63E"^^cim:String ;
    cim:IdentifiedObject.name "T4"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "7"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<3A93999C-81B8-4B11-874B-E716310D1E61> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "3A93999C-81B8-4B11-874B-E716310D1E61"^^cim:String ;
    cim:IdentifiedObject.name "BUS1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "5"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<3C687FA6-309A-4DEC-B945-D616E00C4165> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "3C687FA6-309A-4DEC-B945-D616E00C4165"^^cim:String ;
    cim:IdentifiedObject.name "A1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "6"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<3CF71436-E804-4378-ABB7-B3F22497BADC> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "3CF71436-E804-4378-ABB7-B3F22497BADC"^^cim:String ;
    cim:IdentifiedObject.name "Iq4"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "46"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<4051A34B-2CCC-40A8-A6EA-3330982C0446> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "4051A34B-2CCC-40A8-A6EA-3330982C0446"^^cim:String ;
    cim:IdentifiedObject.name "Xc"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "18"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<42881242-0903-44F8-A565-A9273B186223> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "42881242-0903-44F8-A565-A9273B186223"^^cim:String ;
    cim:IdentifiedObject.name "Lvpnt0"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "12"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.4"^^cim:String .

<49E007D9-1474-40AC-A5F9-C091BCD70704> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "49E007D9-1474-40AC-A5F9-C091BCD70704"^^cim:String ;
    cim:IdentifiedObject.name "Thld2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "21"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<4AF992A7-010D-42CF-890B-DA4A92212AB1> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "4AF992A7-010D-42CF-890B-DA4A92212AB1"^^cim:String ;
    cim:IdentifiedObject.name "Vp3"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "51"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<4E329B38-269A-4906-98C9-B8D6D87F4CE3> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "4E329B38-269A-4906-98C9-B8D6D87F4CE3"^^cim:String ;
    cim:IdentifiedObject.name "MODE"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "InputSignalKind"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "4"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "rotorAngularFrequencyDeviation"^^cim:String .

<4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "4FB81493-5BD7-4AC1-BC71-90E7C6BE008D"^^cim:String ;
    cim:IdentifiedObject.name "PMAX"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "13"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.9"^^cim:String .

<502534AF-9A0C-4C4E-82A1-EE7DC5008296> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "502534AF-9A0C-4C4E-82A1-EE7DC5008296"^^cim:String ;
    cim:IdentifiedObject.name "KF"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "14"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<51034D10-D82D-4E1C-88B8-3F9E00D6534E> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "51034D10-D82D-4E1C-88B8-3F9E00D6534E"^^cim:String ;
    cim:IdentifiedObject.name "Kp"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "12"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "10.0"^^cim:String .

<53487495-3E33-4BD4-925E-5FCF38B971A1> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:IdentifiedObject.mRID "53487495-3E33-4BD4-925E-5FCF38B971A1"^^cim:String ;
    cim:IdentifiedObject.name "Dshaft"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "8"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.5"^^cim:String .

<585D0407-70FA-4EAE-B1B2-C1A442650402> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "585D0407-70FA-4EAE-B1B2-C1A442650402"^^cim:String ;
    cim:IdentifiedObject.name "Tft"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "14"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<5A737BB4-EEA3-486E-8CC8-539E68A8535C> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "5A737BB4-EEA3-486E-8CC8-539E68A8535C"^^cim:String ;
    cim:IdentifiedObject.name "Brkpt"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "7"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.9"^^cim:String .

<5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0"^^cim:String ;
    cim:IdentifiedObject.name "Ki"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "13"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "5.0"^^cim:String .

<5CBA6640-2682-4FD7-BF12-1A8B906497D8> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "5CBA6640-2682-4FD7-BF12-1A8B906497D8"^^cim:String ;
    cim:IdentifiedObject.name "Thld"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "20"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<5DCA73CD-94F6-43F2-8A6C-3536A37AC895> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "5DCA73CD-94F6-43F2-8A6C-3536A37AC895"^^cim:String ;
    cim:IdentifiedObject.name "TC"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "7"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F"^^cim:String ;
    cim:IdentifiedObject.name "Pmin"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "34"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<62F16062-1BF3-49FD-B2F4-7CE208A297FB> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "62F16062-1BF3-49FD-B2F4-7CE208A297FB"^^cim:String ;
    cim:IdentifiedObject.name "Kvp"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "29"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "5.0"^^cim:String .

<666A1142-4B6E-4942-984E-24FF97A5A62D> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "666A1142-4B6E-4942-984E-24FF97A5A62D"^^cim:String ;
    cim:IdentifiedObject.name "K1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "10"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "25.0"^^cim:String .

<698732A1-D3FF-4CEA-8FFB-E36C115915F3> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "698732A1-D3FF-4CEA-8FFB-E36C115915F3"^^cim:String ;
    cim:IdentifiedObject.name "Tfv"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "15"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.08"^^cim:String .

<6994AC3F-5173-454C-8778-D96D0444276B> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "6994AC3F-5173-454C-8778-D96D0444276B"^^cim:String ;
    cim:IdentifiedObject.name "Iq1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "40"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<6D2B92F8-30CD-4D7E-9169-C9A28224F03B> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "6D2B92F8-30CD-4D7E-9169-C9A28224F03B"^^cim:String ;
    cim:IdentifiedObject.name "Trv"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "12"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.03"^^cim:String .

<7058A063-4FEC-4A0B-A459-19BC3F4C4445> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "7058A063-4FEC-4A0B-A459-19BC3F4C4445"^^cim:String ;
    cim:IdentifiedObject.name "Accel"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "18"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<712D3456-5E20-4D6C-9C73-67AC138CA33D> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "712D3456-5E20-4D6C-9C73-67AC138CA33D"^^cim:String ;
    cim:IdentifiedObject.name "Vq4"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "45"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<71DA756B-08B1-487E-9487-3F009B4F2382> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "71DA756B-08B1-487E-9487-3F009B4F2382"^^cim:String ;
    cim:IdentifiedObject.name "fdbd2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "30"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.01"^^cim:String .

<76F0C938-726A-402A-9C84-3D1AA4E988A9> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "76F0C938-726A-402A-9C84-3D1AA4E988A9"^^cim:String ;
    cim:IdentifiedObject.name "Qmax"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "24"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.7"^^cim:String .

<786A2C31-C177-448E-86CA-7E56F04ADB41> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "786A2C31-C177-448E-86CA-7E56F04ADB41"^^cim:String ;
    cim:IdentifiedObject.name "QFLAG"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Boolean"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "7"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "true"^^cim:String .

<79326BD2-E93E-43A5-978C-67FD273BF4B7> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "79326BD2-E93E-43A5-978C-67FD273BF4B7"^^cim:String ;
    cim:IdentifiedObject.name "VIMAX"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "5"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.1"^^cim:String .

<795EB7B3-1BFC-4831-8E07-7A23026F42BB> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "795EB7B3-1BFC-4831-8E07-7A23026F42BB"^^cim:String ;
    cim:IdentifiedObject.name "LSMIN"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "20"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<79C13399-8782-4240-87E0-63A423C6D699> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "79C13399-8782-4240-87E0-63A423C6D699"^^cim:String ;
    cim:IdentifiedObject.name "Rc"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "17"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<7D7B8E7B-A548-4623-A117-D0677B6BF6C3> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "7D7B8E7B-A548-4623-A117-D0677B6BF6C3"^^cim:String ;
    cim:IdentifiedObject.name "T5"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "16"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "10.0"^^cim:String .

<7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F"^^cim:String ;
    cim:IdentifiedObject.name "Iql1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "17"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-1.05"^^cim:String .

<7E941B65-70F9-4E23-8257-2C5E8776E28D> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "7E941B65-70F9-4E23-8257-2C5E8776E28D"^^cim:String ;
    cim:IdentifiedObject.name "A5"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "10"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<7FF23EEA-6198-41CD-8725-3DB9030BABAC> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "7FF23EEA-6198-41CD-8725-3DB9030BABAC"^^cim:String ;
    cim:IdentifiedObject.name "T6"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "17"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<81A62F12-5154-48FB-8E58-C092D556B9CD> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "81A62F12-5154-48FB-8E58-C092D556B9CD"^^cim:String ;
    cim:IdentifiedObject.name "dbd1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "13"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-0.05"^^cim:String .

<835A024D-3610-497B-9FFD-657345CD53B5> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "835A024D-3610-497B-9FFD-657345CD53B5"^^cim:String ;
    cim:IdentifiedObject.name "femin"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "32"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-999.0"^^cim:String .

<83AB5D99-8196-4243-A3AA-B07B201C4326> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "83AB5D99-8196-4243-A3AA-B07B201C4326"^^cim:String ;
    cim:IdentifiedObject.name "Lvplsw"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Boolean"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "4"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "true"^^cim:String .

<84E383C7-8C63-4DC5-93E5-15545BFE4D0D> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "84E383C7-8C63-4DC5-93E5-15545BFE4D0D"^^cim:String ;
    cim:IdentifiedObject.name "femax"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "31"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "999.0"^^cim:String .

<89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "89900F37-BDD3-4ECF-83BE-A4BEC189ABCC"^^cim:String ;
    cim:IdentifiedObject.name "fdbd1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "29"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-0.01"^^cim:String .

<8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35"^^cim:String ;
    cim:IdentifiedObject.name "Vfrz"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "16"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.35"^^cim:String .

<8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C"^^cim:String ;
    cim:IdentifiedObject.name "VMIN"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "26"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.9"^^cim:String .

<8D4541DA-F458-48A0-B00A-C0B628E93E08> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "8D4541DA-F458-48A0-B00A-C0B628E93E08"^^cim:String ;
    cim:IdentifiedObject.name "A6"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "11"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<90FEE5A4-3651-4C27-81B3-A70359D3A3E7> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "90FEE5A4-3651-4C27-81B3-A70359D3A3E7"^^cim:String ;
    cim:IdentifiedObject.name "emax"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "20"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "999.0"^^cim:String .

<92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "92C925AE-4C42-421A-9ADE-0BEB3E6B3D85"^^cim:String ;
    cim:IdentifiedObject.name "Tp"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "22"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.05"^^cim:String .

<9335B9A4-747B-437A-99F4-204967E17E6F> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "9335B9A4-747B-437A-99F4-204967E17E6F"^^cim:String ;
    cim:IdentifiedObject.name "Kqv"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "15"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "5.0"^^cim:String .

<93487D57-F243-425B-ACA0-D46A78117183> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "93487D57-F243-425B-ACA0-D46A78117183"^^cim:String ;
    cim:IdentifiedObject.name "Iqrmax"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "16"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "999.0"^^cim:String .

<953919DC-E8B4-46FA-A3F9-532B8088440E> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "953919DC-E8B4-46FA-A3F9-532B8088440E"^^cim:String ;
    cim:IdentifiedObject.name "TB"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "8"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "10.0"^^cim:String .

<95E86A1A-54D0-4C70-8050-6084849A527A> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "95E86A1A-54D0-4C70-8050-6084849A527A"^^cim:String ;
    cim:IdentifiedObject.name "LSMAX"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "19"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<9660C61E-12CD-44B2-9380-BD10E3BB0E23> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "9660C61E-12CD-44B2-9380-BD10E3BB0E23"^^cim:String ;
    cim:IdentifiedObject.name "dbd1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "22"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<9666AC13-89F6-4C44-A210-FB1DE4F87240> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:IdentifiedObject.mRID "9666AC13-89F6-4C44-A210-FB1DE4F87240"^^cim:String ;
    cim:IdentifiedObject.name "DAMP"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "5"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<979A2FDB-3C8C-41C6-9CFC-06997A727A00> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "979A2FDB-3C8C-41C6-9CFC-06997A727A00"^^cim:String ;
    cim:IdentifiedObject.name "Dup"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "37"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<985F6294-B8E5-48B4-A64E-AA63C6AC57AF> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "985F6294-B8E5-48B4-A64E-AA63C6AC57AF"^^cim:String ;
    cim:IdentifiedObject.name "emin"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "21"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-999.0"^^cim:String .

<9C3747D1-F1CA-419E-9564-77912CF01ACE> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "9C3747D1-F1CA-419E-9564-77912CF01ACE"^^cim:String ;
    cim:IdentifiedObject.name "Iqfrz"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "19"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.05"^^cim:String .

<9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "9FEFADB8-FCA6-467E-A0E0-6A0B8070418C"^^cim:String ;
    cim:IdentifiedObject.name "dPmax"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "33"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "999.0"^^cim:String .

<A1B04507-70C4-47FC-8BDC-7BA27ABC1004> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "A1B04507-70C4-47FC-8BDC-7BA27ABC1004"^^cim:String ;
    cim:IdentifiedObject.name "Tfltr"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "14"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.015"^^cim:String .

<A5380CA1-5782-4EB6-9352-83835BF36273> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "A5380CA1-5782-4EB6-9352-83835BF36273"^^cim:String ;
    cim:IdentifiedObject.name "A4"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "9"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<A6CDABC0-69EB-4141-B5F8-360AD976FCF5> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "A6CDABC0-69EB-4141-B5F8-360AD976FCF5"^^cim:String ;
    cim:IdentifiedObject.name "Kqi"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "28"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.1"^^cim:String .

<A8914BCC-F7DD-4D17-9E31-653DF9574126> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "A8914BCC-F7DD-4D17-9E31-653DF9574126"^^cim:String ;
    cim:IdentifiedObject.name "Zerox"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "8"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.4"^^cim:String .

<A8A79AB1-06D8-4EB5-8789-804DB75C179C> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "A8A79AB1-06D8-4EB5-8789-804DB75C179C"^^cim:String ;
    cim:IdentifiedObject.name "Vup"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "11"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.15"^^cim:String .

<ACEA907F-0EF7-477C-81D9-7CC34BC16131> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "ACEA907F-0EF7-477C-81D9-7CC34BC16131"^^cim:String ;
    cim:IdentifiedObject.name "VFLAG"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Boolean"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "6"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "true"^^cim:String .

<AD2D1F99-BFDB-4D25-B887-232AE715B38C> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "AD2D1F99-BFDB-4D25-B887-232AE715B38C"^^cim:String ;
    cim:IdentifiedObject.name "VRMIN"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "12"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-4.0"^^cim:String .

<AE1A189E-90DC-4820-A0B6-DCF485F1FA86> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "AE1A189E-90DC-4820-A0B6-DCF485F1FA86"^^cim:String ;
    cim:IdentifiedObject.name "BUSR"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "5"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<AF0BF4AF-764A-4628-AAB8-19225B40A158> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "AF0BF4AF-764A-4628-AAB8-19225B40A158"^^cim:String ;
    cim:IdentifiedObject.name "PFFLAG"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Boolean"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "5"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "false"^^cim:String .

<B254F02C-781F-4547-8E08-25604E82D04D> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "B254F02C-781F-4547-8E08-25604E82D04D"^^cim:String ;
    cim:IdentifiedObject.name "Vq3"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "43"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<B4556CE5-5583-424D-B0F1-1F82C056803F> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "B4556CE5-5583-424D-B0F1-1F82C056803F"^^cim:String ;
    cim:IdentifiedObject.name "Vp1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "47"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-1.0"^^cim:String .

<B60E708D-BFAF-4BCC-BFB6-B93E722E2616> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "B60E708D-BFAF-4BCC-BFB6-B93E722E2616"^^cim:String ;
    cim:IdentifiedObject.name "QMin"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "24"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-0.7"^^cim:String .

<B9B701FD-166D-41BB-9647-4547B48564F4> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "B9B701FD-166D-41BB-9647-4547B48564F4"^^cim:String ;
    cim:IdentifiedObject.name "Iq3"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "44"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9"^^cim:String ;
    cim:IdentifiedObject.name "dbd2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "23"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<BBB70981-1913-45EA-A8C0-4E7B935CDF21> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "BBB70981-1913-45EA-A8C0-4E7B935CDF21"^^cim:String ;
    cim:IdentifiedObject.name "Vref0"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "18"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<BDF4DE52-2DBE-46FD-853E-1773C2327B6B> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "BDF4DE52-2DBE-46FD-853E-1773C2327B6B"^^cim:String ;
    cim:IdentifiedObject.name "PQFLAG"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Boolean"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "9"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "false"^^cim:String .

<BF07A12F-1BA1-4D3D-A577-52F398259E19> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "BF07A12F-1BA1-4D3D-A577-52F398259E19"^^cim:String ;
    cim:IdentifiedObject.name "Tpord"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "38"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.03"^^cim:String .

<C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "C1CBD55E-8049-4DBB-8AC8-6556AFAD243F"^^cim:String ;
    cim:IdentifiedObject.name "Vbias"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "31"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<C36F0003-2385-43EA-9F33-5B0E048020FA> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "C36F0003-2385-43EA-9F33-5B0E048020FA"^^cim:String ;
    cim:IdentifiedObject.name "Kig"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "27"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.05"^^cim:String .

<C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "C388E5B3-C823-4BD9-ACC4-C14C2A73EE41"^^cim:String ;
    cim:IdentifiedObject.name "CKTID"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "7"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<C63ADBF4-919D-4787-BD71-34B568D41C8C> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "C63ADBF4-919D-4787-BD71-34B568D41C8C"^^cim:String ;
    cim:IdentifiedObject.name "Iqh1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "16"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.05"^^cim:String .

<C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730"^^cim:String ;
    cim:IdentifiedObject.name "PMIN"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "36"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<C89902D5-EE8A-4D09-859B-998E19FEA3A4> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "C89902D5-EE8A-4D09-859B-998E19FEA3A4"^^cim:String ;
    cim:IdentifiedObject.name "KS"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "18"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "2.0"^^cim:String .

<CA6613C5-B2D6-4792-87DB-D070DBB135D8> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "CA6613C5-B2D6-4792-87DB-D070DBB135D8"^^cim:String ;
    cim:IdentifiedObject.name "Khv"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Float"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "15"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.7"^^cim:String .

<CAF12779-6345-4830-95B0-ABD44E712D49> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "CAF12779-6345-4830-95B0-ABD44E712D49"^^cim:String ;
    cim:IdentifiedObject.name "Kc"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "19"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.02"^^cim:String .

<CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "CAF5FFF9-ECBE-4A8B-A391-7568DB44B078"^^cim:String ;
    cim:IdentifiedObject.name "T3"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "6"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.1"^^cim:String .

<CB71678F-2489-4392-A902-2829A8BF7A79> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "CB71678F-2489-4392-A902-2829A8BF7A79"^^cim:String ;
    cim:IdentifiedObject.name "TR"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "4"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<D0627E06-0E87-489A-97AF-07619C7B9A24> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "D0627E06-0E87-489A-97AF-07619C7B9A24"^^cim:String ;
    cim:IdentifiedObject.name "Tfltr"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "11"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.02"^^cim:String .

<D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "D241E5C1-F4DB-4654-B9A3-3EB7D40667EE"^^cim:String ;
    cim:IdentifiedObject.name "Iq2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "42"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<D488032D-90AB-49BE-9FEA-62096C4B2983> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "D488032D-90AB-49BE-9FEA-62096C4B2983"^^cim:String ;
    cim:IdentifiedObject.name "BUSR"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "4"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "D5947D7C-F6C7-4445-80FB-0AC5AE647CA0"^^cim:String ;
    cim:IdentifiedObject.name "Tp"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "28"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.03"^^cim:String .

<D6980FD5-7C98-4CCA-877A-62933645447B> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "D6980FD5-7C98-4CCA-877A-62933645447B"^^cim:String ;
    cim:IdentifiedObject.name "Tg"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "5"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.02"^^cim:String .

<D91DACFF-9614-4967-8012-50DE0A3474D6> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "D91DACFF-9614-4967-8012-50DE0A3474D6"^^cim:String ;
    cim:IdentifiedObject.name "VCL"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "22"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-5.0"^^cim:String .

<D935A410-9662-4811-BB7B-81B0907895CB> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "D935A410-9662-4811-BB7B-81B0907895CB"^^cim:String ;
    cim:IdentifiedObject.name "T2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "5"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "5.0"^^cim:String .

<DC2A17B5-F42E-458B-B3FB-A23716A472D9> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:IdentifiedObject.mRID "DC2A17B5-F42E-458B-B3FB-A23716A472D9"^^cim:String ;
    cim:IdentifiedObject.name "Freq1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "7"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<DD4D6806-5715-4CC6-9BA4-533808562B15> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:IdentifiedObject.mRID "DD4D6806-5715-4CC6-9BA4-533808562B15"^^cim:String ;
    cim:IdentifiedObject.name "Volim"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "10"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.2"^^cim:String .

<DDD70F88-374A-4FD5-B53F-1DE139C5748E> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "DDD70F88-374A-4FD5-B53F-1DE139C5748E"^^cim:String ;
    cim:IdentifiedObject.name "BUS2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "6"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<E23B8641-EF32-4D48-A58C-CEC86DB07934> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "E23B8641-EF32-4D48-A58C-CEC86DB07934"^^cim:String ;
    cim:IdentifiedObject.name "Vq2"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "41"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "2.0"^^cim:String .

<ED37BC37-3EA1-4DA1-819A-5A4A426DD864> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "ED37BC37-3EA1-4DA1-819A-5A4A426DD864"^^cim:String ;
    cim:IdentifiedObject.name "Kqp"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "27"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.1"^^cim:String .

<EDD06008-09DD-4068-891A-005F0DBB1158> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "EDD06008-09DD-4068-891A-005F0DBB1158"^^cim:String ;
    cim:IdentifiedObject.name "Qmin"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "25"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "-0.7"^^cim:String .

<F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "F06FC26A-B4F6-4760-9AD3-A934A0C13C0B"^^cim:String ;
    cim:IdentifiedObject.name "T4"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "15"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.1"^^cim:String .

<F3C76E21-540E-4189-9FF5-BC9C3E3C05D7> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <86604D1C-DB00-4E4C-9348-1E6D5FFFE060> ;
    cim:IdentifiedObject.mRID "F3C76E21-540E-4189-9FF5-BC9C3E3C05D7"^^cim:String ;
    cim:IdentifiedObject.name "theta0"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "AngleDegrees"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "5"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<F44C075A-280A-4B13-8D6A-4FD378F90D62> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "F44C075A-280A-4B13-8D6A-4FD378F90D62"^^cim:String ;
    cim:IdentifiedObject.name "KA"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "9"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "40.0"^^cim:String .

<F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "F4F40632-4BA4-47C6-B3A4-D9ECBADD6593"^^cim:String ;
    cim:IdentifiedObject.name "PMIN"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "14"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.05"^^cim:String .

<F89005C6-7659-428B-B288-59CCC4E77B6E> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "F89005C6-7659-428B-B288-59CCC4E77B6E"^^cim:String ;
    cim:IdentifiedObject.name "Kpg"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "26"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.1"^^cim:String .

<F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:IdentifiedObject.mRID "F92CC7D1-E58E-4C96-B5F5-FF18FB934D71"^^cim:String ;
    cim:IdentifiedObject.name "T1"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "4"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "5.0"^^cim:String .

<FB0B16CC-534F-41FF-87A6-2B76CC033CAF> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "FB0B16CC-534F-41FF-87A6-2B76CC033CAF"^^cim:String ;
    cim:IdentifiedObject.name "Vp4"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "53"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54"^^cim:String ;
    cim:IdentifiedObject.name "Pmax"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "33"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:IdentifiedObject.mRID "FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B"^^cim:String ;
    cim:IdentifiedObject.name "H"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "4"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<FE403C09-3419-43C0-821A-70AEE0A090EC> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:IdentifiedObject.mRID "FE403C09-3419-43C0-821A-70AEE0A090EC"^^cim:String ;
    cim:IdentifiedObject.name "Htfrac"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit ""^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "6"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue ""^^cim:String .

<0065B6BF-B4D9-40D0-A6FA-AD17F1F76419> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0065B6BF-B4D9-40D0-A6FA-AD17F1F76419"^^cim:String ;
    cim:IdentifiedObject.name "140_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-300000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<43192188-3A0F-4338-A183-95B82324AC02> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "43192188-3A0F-4338-A183-95B82324AC02"^^cim:String ;
    cim:IdentifiedObject.name "138_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "62000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-62000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "62000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<49E4C739-6E77-49BA-BEFD-A3D197F19C46> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "49E4C739-6E77-49BA-BEFD-A3D197F19C46"^^cim:String ;
    cim:IdentifiedObject.name "185_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "108800000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-108800000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "108800000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<57B45653-F128-4327-BBE3-53BE7C7D273F> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "57B45653-F128-4327-BBE3-53BE7C7D273F"^^cim:String ;
    cim:IdentifiedObject.name "183_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "186400000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-186400000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "186400000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<77287467-D4FC-46E5-A835-F737804F60FC> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "77287467-D4FC-46E5-A835-F737804F60FC"^^cim:String ;
    cim:IdentifiedObject.name "175_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "207600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-207600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "207600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<968937C9-5AA8-42C5-9847-302F8E960D80> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "968937C9-5AA8-42C5-9847-302F8E960D80"^^cim:String ;
    cim:IdentifiedObject.name "168_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "139200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-139200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "139200000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9DF65A8D-97F5-4399-A4DF-FD88910D6F9B"^^cim:String ;
    cim:IdentifiedObject.name "179_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "41600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-41600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "41600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<9FC6C397-E82A-4854-AD31-604599E91C4E> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9FC6C397-E82A-4854-AD31-604599E91C4E"^^cim:String ;
    cim:IdentifiedObject.name "165_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "10000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-10000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<A2211A46-47CE-4A37-9B9F-62388ACA5042> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A2211A46-47CE-4A37-9B9F-62388ACA5042"^^cim:String ;
    cim:IdentifiedObject.name "180_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "160000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-160000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "160000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E"^^cim:String ;
    cim:IdentifiedObject.name "126_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "53600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-53600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "53600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<BCFC394D-DC8C-44EB-9CC9-45037D03C182> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BCFC394D-DC8C-44EB-9CC9-45037D03C182"^^cim:String ;
    cim:IdentifiedObject.name "130_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "49600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-49600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "49600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<C3477343-7AA7-4D05-A7DE-4D0A8012A437> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C3477343-7AA7-4D05-A7DE-4D0A8012A437"^^cim:String ;
    cim:IdentifiedObject.name "149_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "105600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-105600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "105600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C456AAD0-3D85-4B51-8A39-6ACB8146E0C8"^^cim:String ;
    cim:IdentifiedObject.name "191_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "65200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-65200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "65200000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B"^^cim:String ;
    cim:IdentifiedObject.name "188_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "101200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-101200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "101200000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC7FA449-5791-4FE8-BFA5-E7CDBBF44649"^^cim:String ;
    cim:IdentifiedObject.name "159_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "49600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-49600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "49600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<EF40B8BA-9A40-41ED-A1FE-7D433B76059B> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EF40B8BA-9A40-41ED-A1FE-7D433B76059B"^^cim:String ;
    cim:IdentifiedObject.name "136_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "41600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-41600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "41600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<F007C270-45D1-488C-865E-316DA63713CE> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F007C270-45D1-488C-865E-316DA63713CE"^^cim:String ;
    cim:IdentifiedObject.name "132_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "26000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-26000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "26000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<F05292CA-45F5-4AE4-92F3-95767292203A> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F05292CA-45F5-4AE4-92F3-95767292203A"^^cim:String ;
    cim:IdentifiedObject.name "128_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "73200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-73200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "73200000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<F9DC9FBD-7B3D-411D-AD90-9346277B560B> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F9DC9FBD-7B3D-411D-AD90-9346277B560B"^^cim:String ;
    cim:IdentifiedObject.name "151_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "12000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-12000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "12000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<03380A54-BAE1-49ED-8BCA-6750AFC5038A> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "03380A54-BAE1-49ED-8BCA-6750AFC5038A"^^cim:String ;
    cim:IdentifiedObject.name "140_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <0065B6BF-B4D9-40D0-A6FA-AD17F1F76419> ;
    cim:PowerElectronicsUnit.maxP "300000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<34617BF7-18E3-4926-B389-32B2218115C7> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34617BF7-18E3-4926-B389-32B2218115C7"^^cim:String ;
    cim:IdentifiedObject.name "130_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <BCFC394D-DC8C-44EB-9CC9-45037D03C182> ;
    cim:PowerElectronicsUnit.maxP "49600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<358FEE46-0F61-49AA-91F0-752D4CF95A84> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "358FEE46-0F61-49AA-91F0-752D4CF95A84"^^cim:String ;
    cim:IdentifiedObject.name "179_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> ;
    cim:PowerElectronicsUnit.maxP "41600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<44EEB93E-2C42-4391-A631-FD1E29933386> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44EEB93E-2C42-4391-A631-FD1E29933386"^^cim:String ;
    cim:IdentifiedObject.name "185_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <49E4C739-6E77-49BA-BEFD-A3D197F19C46> ;
    cim:PowerElectronicsUnit.maxP "108800000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<5779C29F-475E-4A5B-AEE6-1B2C1EF5851E> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5779C29F-475E-4A5B-AEE6-1B2C1EF5851E"^^cim:String ;
    cim:IdentifiedObject.name "151_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <F9DC9FBD-7B3D-411D-AD90-9346277B560B> ;
    cim:PowerElectronicsUnit.maxP "12000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<58BC418E-5872-4C3D-9859-B03892D7BDC8> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "58BC418E-5872-4C3D-9859-B03892D7BDC8"^^cim:String ;
    cim:IdentifiedObject.name "126_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> ;
    cim:PowerElectronicsUnit.maxP "53600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<AB232DE2-C155-4981-800D-7A5B3DE44697> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AB232DE2-C155-4981-800D-7A5B3DE44697"^^cim:String ;
    cim:IdentifiedObject.name "159_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> ;
    cim:PowerElectronicsUnit.maxP "49600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<B28EC98B-EB36-4EDA-9223-F0DA0F069088> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B28EC98B-EB36-4EDA-9223-F0DA0F069088"^^cim:String ;
    cim:IdentifiedObject.name "175_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <77287467-D4FC-46E5-A835-F737804F60FC> ;
    cim:PowerElectronicsUnit.maxP "207600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<BCC7C749-086A-4709-A666-D94DDC4DF47F> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BCC7C749-086A-4709-A666-D94DDC4DF47F"^^cim:String ;
    cim:IdentifiedObject.name "149_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <C3477343-7AA7-4D05-A7DE-4D0A8012A437> ;
    cim:PowerElectronicsUnit.maxP "105600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<C99ADB16-EFBA-459B-9043-F7D48C35E288> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C99ADB16-EFBA-459B-9043-F7D48C35E288"^^cim:String ;
    cim:IdentifiedObject.name "191_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> ;
    cim:PowerElectronicsUnit.maxP "65200000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<DEE8F477-C668-49A2-B221-90DC6DAE0599> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DEE8F477-C668-49A2-B221-90DC6DAE0599"^^cim:String ;
    cim:IdentifiedObject.name "183_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <57B45653-F128-4327-BBE3-53BE7C7D273F> ;
    cim:PowerElectronicsUnit.maxP "186400000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<E2397C4E-D63A-4C1F-BCC9-AD0B07DEF26D> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2397C4E-D63A-4C1F-BCC9-AD0B07DEF26D"^^cim:String ;
    cim:IdentifiedObject.name "188_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> ;
    cim:PowerElectronicsUnit.maxP "101200000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<E63B7D6E-8F8F-4345-9E60-3E078F6F836B> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E63B7D6E-8F8F-4345-9E60-3E078F6F836B"^^cim:String ;
    cim:IdentifiedObject.name "128_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <F05292CA-45F5-4AE4-92F3-95767292203A> ;
    cim:PowerElectronicsUnit.maxP "73200000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<F0F06C74-F64D-4E0D-9AD1-FC2FA10F3333> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0F06C74-F64D-4E0D-9AD1-FC2FA10F3333"^^cim:String ;
    cim:IdentifiedObject.name "165_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <9FC6C397-E82A-4854-AD31-604599E91C4E> ;
    cim:PowerElectronicsUnit.maxP "10000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<59FAD2F5-8327-4F6D-97E9-8CACD5281897> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59FAD2F5-8327-4F6D-97E9-8CACD5281897"^^cim:String ;
    cim:IdentifiedObject.name "168_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:PowerElectronicsUnit.maxP "139200000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<7414EFAD-5C32-440E-840F-F7B65FFE72D8> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7414EFAD-5C32-440E-840F-F7B65FFE72D8"^^cim:String ;
    cim:IdentifiedObject.name "138_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:PowerElectronicsUnit.maxP "62000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<897FCB85-8AF5-4D35-8382-24F22792F2A3> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "897FCB85-8AF5-4D35-8382-24F22792F2A3"^^cim:String ;
    cim:IdentifiedObject.name "180_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:PowerElectronicsUnit.maxP "160000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<936BD6FA-69AC-498B-A64C-56F1F71AE075> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "936BD6FA-69AC-498B-A64C-56F1F71AE075"^^cim:String ;
    cim:IdentifiedObject.name "136_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:PowerElectronicsUnit.maxP "41600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<EC90BFB9-3F8C-4FAA-AC1E-172F165A4F46> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC90BFB9-3F8C-4FAA-AC1E-172F165A4F46"^^cim:String ;
    cim:IdentifiedObject.name "132_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:PowerElectronicsUnit.maxP "26000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<091FD517-D3AA-43FD-B914-AE396B9C73C6> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "091FD517-D3AA-43FD-B914-AE396B9C73C6"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<0C385933-53F1-4DB2-BBA0-2B9AA5421934> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0C385933-53F1-4DB2-BBA0-2B9AA5421934"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<1251584C-A471-4517-ADF0-B8333C158A36> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1251584C-A471-4517-ADF0-B8333C158A36"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<143BA8BA-95CF-4311-A05D-EB7B37E82B14> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "143BA8BA-95CF-4311-A05D-EB7B37E82B14"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<19E886FD-4AC9-4DF1-812A-749546E59EDD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "19E886FD-4AC9-4DF1-812A-749546E59EDD"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<19FF6759-F5E1-4A17-8FF8-270AC3C68B89> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "19FF6759-F5E1-4A17-8FF8-270AC3C68B89"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<1D7EAF3F-C734-49C5-A53F-802AC3392629> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D7EAF3F-C734-49C5-A53F-802AC3392629"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<1F2B9838-793B-4052-99A5-BFDF2B49A8E2> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1F2B9838-793B-4052-99A5-BFDF2B49A8E2"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<1FBE738A-6935-4333-9CEE-A8B7C532F7C1> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1FBE738A-6935-4333-9CEE-A8B7C532F7C1"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<20BEE2AD-1481-45DE-B24E-F534DB24CAAD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "20BEE2AD-1481-45DE-B24E-F534DB24CAAD"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<211A01C6-95CB-45C0-B8F1-40DE853FF9FA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "211A01C6-95CB-45C0-B8F1-40DE853FF9FA"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<21CC2B23-4945-494B-9D95-E012CE027401> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21CC2B23-4945-494B-9D95-E012CE027401"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<23A3F968-B1DC-48DC-8246-B4653C4D12DA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "23A3F968-B1DC-48DC-8246-B4653C4D12DA"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<29ED8F52-8D0F-4046-B189-5CD5C4165EA1> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29ED8F52-8D0F-4046-B189-5CD5C4165EA1"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<29F8E762-E07B-44F7-B7B7-9957B3365D49> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29F8E762-E07B-44F7-B7B7-9957B3365D49"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<2C1C1038-340B-48F9-90C8-FCEDF538F6A5> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2C1C1038-340B-48F9-90C8-FCEDF538F6A5"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<2C45C805-EB0E-4C63-A3BF-1262E2134C46> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2C45C805-EB0E-4C63-A3BF-1262E2134C46"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<2D3EC3F1-3FEC-4767-968B-142C40BAC7FA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2D3EC3F1-3FEC-4767-968B-142C40BAC7FA"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<367B707D-2DA6-43D7-973B-4CE6ED0D714C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "367B707D-2DA6-43D7-973B-4CE6ED0D714C"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<442C9A87-2985-4C14-8F6F-E9ABB849FD38> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "442C9A87-2985-4C14-8F6F-E9ABB849FD38"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<44C3174E-0F34-4EF0-8C01-D32BD3B826B4> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44C3174E-0F34-4EF0-8C01-D32BD3B826B4"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<46CED5CE-9345-4B6A-9321-AEB951EA61D9> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "46CED5CE-9345-4B6A-9321-AEB951EA61D9"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<49138130-93D8-4259-98B4-8F5B83FA62DF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "49138130-93D8-4259-98B4-8F5B83FA62DF"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4D399CA6-B543-42BE-89C0-583B50314A70> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4D399CA6-B543-42BE-89C0-583B50314A70"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4E81DDE4-5BC2-4382-9084-EC34EE24CB47> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E81DDE4-5BC2-4382-9084-EC34EE24CB47"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<4F5AC5EE-5651-4494-B111-5CB6E8D994AE> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4F5AC5EE-5651-4494-B111-5CB6E8D994AE"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<50218FBD-9BA5-45AA-9537-3FEE9EFD95BF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "50218FBD-9BA5-45AA-9537-3FEE9EFD95BF"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<50C3F67A-7634-4E20-95AA-7639A2126AF0> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "50C3F67A-7634-4E20-95AA-7639A2126AF0"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<51B99182-DAAD-476B-8039-9459EF5A0355> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "51B99182-DAAD-476B-8039-9459EF5A0355"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<54AA7143-B432-42FD-88B7-7F30A813F1FC> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "54AA7143-B432-42FD-88B7-7F30A813F1FC"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<59810B55-4864-4CDF-BD7A-BE6110C332AF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59810B55-4864-4CDF-BD7A-BE6110C332AF"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<59EBFDA2-5EB2-44D5-9AC5-7694884FD767> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59EBFDA2-5EB2-44D5-9AC5-7694884FD767"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<5D0F4721-2861-44F0-B009-188F8DEDADF8> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D0F4721-2861-44F0-B009-188F8DEDADF8"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<5D453FDB-1D6E-43BF-B3D0-63D37358DDD7> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D453FDB-1D6E-43BF-B3D0-63D37358DDD7"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<61069C6C-1018-46B7-B7B5-6658F568AA3D> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "61069C6C-1018-46B7-B7B5-6658F568AA3D"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<62D48F71-AB2B-4BF9-BF12-0DB573CA46A7> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "62D48F71-AB2B-4BF9-BF12-0DB573CA46A7"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<638407D0-2318-4325-A384-115635E3F177> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "638407D0-2318-4325-A384-115635E3F177"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<66F2053F-D978-463D-96FD-542F8B4EA881> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "66F2053F-D978-463D-96FD-542F8B4EA881"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<684860B4-FA1E-49C9-8F81-200E6D28745E> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "684860B4-FA1E-49C9-8F81-200E6D28745E"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<690C36C3-3EE2-463A-87AD-9069E155C2FA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "690C36C3-3EE2-463A-87AD-9069E155C2FA"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<6932DF8B-7419-4E1B-B263-0FC0103A9086> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6932DF8B-7419-4E1B-B263-0FC0103A9086"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<6B4980B2-6C88-4D08-B140-0744A85D5062> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6B4980B2-6C88-4D08-B140-0744A85D5062"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<7123EA5F-9D36-4E31-B5DC-814F0DB03460> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7123EA5F-9D36-4E31-B5DC-814F0DB03460"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<75C3FFC7-4ABB-449A-9820-735F24DBFCB5> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "75C3FFC7-4ABB-449A-9820-735F24DBFCB5"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<76687A3B-13EA-4EE5-AB06-9C358AE87A5F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76687A3B-13EA-4EE5-AB06-9C358AE87A5F"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<76C70C49-3211-451B-A0BD-886A39C7CE8B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76C70C49-3211-451B-A0BD-886A39C7CE8B"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<78EF5DED-3077-484B-810E-4AC2FD265368> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78EF5DED-3077-484B-810E-4AC2FD265368"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<7C2C0402-52FA-46F6-B771-4191126C8AB2> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7C2C0402-52FA-46F6-B771-4191126C8AB2"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<7FDB15D9-092A-4987-854F-7C590502C7C9> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7FDB15D9-092A-4987-854F-7C590502C7C9"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<809E6108-419D-49BF-80AD-62BBC54A3539> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "809E6108-419D-49BF-80AD-62BBC54A3539"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<812666E0-B38D-45A7-9846-24D33F86B230> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "812666E0-B38D-45A7-9846-24D33F86B230"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<8191E72F-7243-4A5D-8100-FDA49A19B895> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8191E72F-7243-4A5D-8100-FDA49A19B895"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<882E6533-0643-480F-B7A1-C00A0B8BA153> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "882E6533-0643-480F-B7A1-C00A0B8BA153"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<8C796AD9-752A-4FC5-B484-0FB2E7D7CE22> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8C796AD9-752A-4FC5-B484-0FB2E7D7CE22"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<927BF049-65A8-4478-B393-B6AE724BCD0A> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "927BF049-65A8-4478-B393-B6AE724BCD0A"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<96EF4236-87D0-44B1-9D15-35922B9E545B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96EF4236-87D0-44B1-9D15-35922B9E545B"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<9ABDF4C1-BF85-43E5-A515-8F976794F98A> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9ABDF4C1-BF85-43E5-A515-8F976794F98A"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<AD35ADFE-B673-459D-ABBD-EC0634D40C85> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD35ADFE-B673-459D-ABBD-EC0634D40C85"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<B1E5E162-0BF1-45F9-8713-77CC7D6B8891> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B1E5E162-0BF1-45F9-8713-77CC7D6B8891"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<B20B3D63-12FF-4028-911A-D09074F3F7C7> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B20B3D63-12FF-4028-911A-D09074F3F7C7"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<B2ED9191-1A28-44BB-8522-6C30045D757F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B2ED9191-1A28-44BB-8522-6C30045D757F"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<B36458B0-D189-40EE-8D2B-B771E4A2A3A9> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B36458B0-D189-40EE-8D2B-B771E4A2A3A9"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<B938C50B-60A7-463C-8FB7-B75234420752> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B938C50B-60A7-463C-8FB7-B75234420752"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<BC9DE50A-2C04-4CC8-9304-FCD108346424> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BC9DE50A-2C04-4CC8-9304-FCD108346424"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<C3CC6AC5-EB72-466D-8111-08477B23EFEA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C3CC6AC5-EB72-466D-8111-08477B23EFEA"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<C4700483-7D4F-420C-9E01-BEA067A69005> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C4700483-7D4F-420C-9E01-BEA067A69005"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<D13E94A3-2E89-4A23-8B9B-D2182215521A> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D13E94A3-2E89-4A23-8B9B-D2182215521A"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<D701AFC4-6AB6-4788-9B05-4417C940E73C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D701AFC4-6AB6-4788-9B05-4417C940E73C"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<D8DD8F30-F534-4812-899D-4EEB8FB59A9D> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8DD8F30-F534-4812-899D-4EEB8FB59A9D"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F083D26D-2327-47C9-8A3B-44C99128D621> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F083D26D-2327-47C9-8A3B-44C99128D621"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F904012E-CEE8-4D93-B016-9359A6372180> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F904012E-CEE8-4D93-B016-9359A6372180"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<FA6F1575-64EF-4637-A51D-32268B693FB0> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FA6F1575-64EF-4637-A51D-32268B693FB0"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<FC0D53FF-D845-4485-AE53-99AF2E17CD54> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FC0D53FF-D845-4485-AE53-99AF2E17CD54"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<FDB1737A-AF93-48E1-83AA-88CDA6E21B95> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FDB1737A-AF93-48E1-83AA-88CDA6E21B95"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<00426FAC-0708-461A-84CA-87591734B6E1> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "00426FAC-0708-461A-84CA-87591734B6E1"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9ABDF4C1-BF85-43E5-A515-8F976794F98A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <9ABDF4C1-BF85-43E5-A515-8F976794F98A_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<00441EE6-E688-4174-9D3B-E0FE03B401E2> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "00441EE6-E688-4174-9D3B-E0FE03B401E2"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <21CC2B23-4945-494B-9D95-E012CE027401> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <21CC2B23-4945-494B-9D95-E012CE027401_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<01D352DE-382B-40AA-A014-C403081FB569> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "01D352DE-382B-40AA-A014-C403081FB569"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <50C3F67A-7634-4E20-95AA-7639A2126AF0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "12000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <50C3F67A-7634-4E20-95AA-7639A2126AF0_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<024C1AF0-73F3-4F29-8BE0-5C6F14F3FADE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "024C1AF0-73F3-4F29-8BE0-5C6F14F3FADE"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <091FD517-D3AA-43FD-B914-AE396B9C73C6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "240000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <091FD517-D3AA-43FD-B914-AE396B9C73C6_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<04F0B42B-5C87-471E-B13A-7649E1CB20F1> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "04F0B42B-5C87-471E-B13A-7649E1CB20F1"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<065F7D64-A8FD-441C-82A2-ADD3872A72D8> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "065F7D64-A8FD-441C-82A2-ADD3872A72D8"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5D453FDB-1D6E-43BF-B3D0-63D37358DDD7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <5D453FDB-1D6E-43BF-B3D0-63D37358DDD7_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<072E5ED9-147D-42B8-B103-DCCD53595341> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "072E5ED9-147D-42B8-B103-DCCD53595341"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <638407D0-2318-4325-A384-115635E3F177> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <638407D0-2318-4325-A384-115635E3F177_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0B980F2F-F829-4AE5-9D07-132F765FB4BD> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "0B980F2F-F829-4AE5-9D07-132F765FB4BD"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <76C70C49-3211-451B-A0BD-886A39C7CE8B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <76C70C49-3211-451B-A0BD-886A39C7CE8B_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0C020584-FAFC-4296-9F06-5572312E6BE3> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "0C020584-FAFC-4296-9F06-5572312E6BE3"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F083D26D-2327-47C9-8A3B-44C99128D621> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <F083D26D-2327-47C9-8A3B-44C99128D621_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0F3167C7-A3FE-4295-8704-C25F72DABF1E> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "0F3167C7-A3FE-4295-8704-C25F72DABF1E"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <62D48F71-AB2B-4BF9-BF12-0DB573CA46A7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "37500000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <62D48F71-AB2B-4BF9-BF12-0DB573CA46A7_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0FA54901-48B1-4F32-B341-9833C20C6CBB> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "0FA54901-48B1-4F32-B341-9833C20C6CBB"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C4700483-7D4F-420C-9E01-BEA067A69005> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <C4700483-7D4F-420C-9E01-BEA067A69005_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1090BE5C-0BD3-44F5-AE14-E5494C7A999B> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "1090BE5C-0BD3-44F5-AE14-E5494C7A999B"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FDB1737A-AF93-48E1-83AA-88CDA6E21B95> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <FDB1737A-AF93-48E1-83AA-88CDA6E21B95_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1218DE27-BA7A-4323-98FF-74DA35B42506> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "1218DE27-BA7A-4323-98FF-74DA35B42506"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F083D26D-2327-47C9-8A3B-44C99128D621> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <F083D26D-2327-47C9-8A3B-44C99128D621_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<124DC4F7-E349-49C2-99F4-0F1BBE0C51D0> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "124DC4F7-E349-49C2-99F4-0F1BBE0C51D0"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B2ED9191-1A28-44BB-8522-6C30045D757F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <B2ED9191-1A28-44BB-8522-6C30045D757F_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<13E6AE4F-66B0-411C-9AE6-2967A6A67F5D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "13E6AE4F-66B0-411C-9AE6-2967A6A67F5D"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <29F8E762-E07B-44F7-B7B7-9957B3365D49> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "15000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <29F8E762-E07B-44F7-B7B7-9957B3365D49_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<16DE2C1B-62F5-4F07-96CB-396B5870FF13> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "16DE2C1B-62F5-4F07-96CB-396B5870FF13"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <367B707D-2DA6-43D7-973B-4CE6ED0D714C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <367B707D-2DA6-43D7-973B-4CE6ED0D714C_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1A972F71-676B-4151-9419-3E3C4690391D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "1A972F71-676B-4151-9419-3E3C4690391D"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7C2C0402-52FA-46F6-B771-4191126C8AB2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <7C2C0402-52FA-46F6-B771-4191126C8AB2_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1CE324FA-28A6-4334-B833-B63ED2A195A9> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "1CE324FA-28A6-4334-B833-B63ED2A195A9"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <61069C6C-1018-46B7-B7B5-6658F568AA3D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <61069C6C-1018-46B7-B7B5-6658F568AA3D_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1FEC9727-985E-4976-A969-3E68BA967E23> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "1FEC9727-985E-4976-A969-3E68BA967E23"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2021A166-1C1B-49C7-A552-FBDA1E7451D5> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2021A166-1C1B-49C7-A552-FBDA1E7451D5"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <19E886FD-4AC9-4DF1-812A-749546E59EDD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "15000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <19E886FD-4AC9-4DF1-812A-749546E59EDD_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<205001A4-DE41-42F1-981E-8D986982C042> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "205001A4-DE41-42F1-981E-8D986982C042"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <49138130-93D8-4259-98B4-8F5B83FA62DF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <49138130-93D8-4259-98B4-8F5B83FA62DF_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2180218A-AB20-4647-9510-BBCF48C1AC61> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2180218A-AB20-4647-9510-BBCF48C1AC61"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <809E6108-419D-49BF-80AD-62BBC54A3539> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <809E6108-419D-49BF-80AD-62BBC54A3539_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2A1230B2-4C48-4D92-9241-99F12510B6FE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2A1230B2-4C48-4D92-9241-99F12510B6FE"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2ABC3281-7F4A-4A14-9562-DE8996F84FA9> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2ABC3281-7F4A-4A14-9562-DE8996F84FA9"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <78EF5DED-3077-484B-810E-4AC2FD265368> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <78EF5DED-3077-484B-810E-4AC2FD265368_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2C386B8A-47CD-4C9A-BA8C-10B3A2BB4D4D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2C386B8A-47CD-4C9A-BA8C-10B3A2BB4D4D"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2C45C805-EB0E-4C63-A3BF-1262E2134C46> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <2C45C805-EB0E-4C63-A3BF-1262E2134C46_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2D219CF6-78D9-4287-A269-C79AF22A778C> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2D219CF6-78D9-4287-A269-C79AF22A778C"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F904012E-CEE8-4D93-B016-9359A6372180> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <F904012E-CEE8-4D93-B016-9359A6372180_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2D227E0A-19E1-4CB3-A84A-6C587D61EEE6> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2D227E0A-19E1-4CB3-A84A-6C587D61EEE6"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <76C70C49-3211-451B-A0BD-886A39C7CE8B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <76C70C49-3211-451B-A0BD-886A39C7CE8B_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2F86DFDB-F956-45D5-B744-367158BE76A7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2F86DFDB-F956-45D5-B744-367158BE76A7"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <21CC2B23-4945-494B-9D95-E012CE027401> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <21CC2B23-4945-494B-9D95-E012CE027401_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<30C0278B-9C9F-433A-BCCB-93E44F73BF3F> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "30C0278B-9C9F-433A-BCCB-93E44F73BF3F"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <29ED8F52-8D0F-4046-B189-5CD5C4165EA1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <29ED8F52-8D0F-4046-B189-5CD5C4165EA1_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<349D1526-7E87-442F-BC09-C8A839FD7D67> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "349D1526-7E87-442F-BC09-C8A839FD7D67"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8191E72F-7243-4A5D-8100-FDA49A19B895> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "150000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <8191E72F-7243-4A5D-8100-FDA49A19B895_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<34B29909-5AAE-4CCA-8FE8-E2E10C1EE282> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "34B29909-5AAE-4CCA-8FE8-E2E10C1EE282"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6932DF8B-7419-4E1B-B263-0FC0103A9086> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <6932DF8B-7419-4E1B-B263-0FC0103A9086_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3C31CAAC-F563-4ADA-98F2-12D4205E4E5C> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "3C31CAAC-F563-4ADA-98F2-12D4205E4E5C"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <50C3F67A-7634-4E20-95AA-7639A2126AF0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "12000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <50C3F67A-7634-4E20-95AA-7639A2126AF0_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3E550FFD-B27B-42DE-98E0-F158C721917A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "3E550FFD-B27B-42DE-98E0-F158C721917A"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1FBE738A-6935-4333-9CEE-A8B7C532F7C1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <1FBE738A-6935-4333-9CEE-A8B7C532F7C1_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3F7CDD0E-A553-4FD1-AF23-1886EEAC3E7A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "3F7CDD0E-A553-4FD1-AF23-1886EEAC3E7A"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <927BF049-65A8-4478-B393-B6AE724BCD0A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <927BF049-65A8-4478-B393-B6AE724BCD0A_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3F7E489E-C015-4137-9546-F7F524FAC6DA> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "3F7E489E-C015-4137-9546-F7F524FAC6DA"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <23A3F968-B1DC-48DC-8246-B4653C4D12DA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <23A3F968-B1DC-48DC-8246-B4653C4D12DA_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<41589065-7EE0-4BE4-91EF-57E5537B361E> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "41589065-7EE0-4BE4-91EF-57E5537B361E"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7FDB15D9-092A-4987-854F-7C590502C7C9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "30000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <7FDB15D9-092A-4987-854F-7C590502C7C9_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<44208288-6210-44D4-8AC6-DFD4382D54C7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "44208288-6210-44D4-8AC6-DFD4382D54C7"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <66F2053F-D978-463D-96FD-542F8B4EA881> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <66F2053F-D978-463D-96FD-542F8B4EA881_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<44F7375A-09C6-4E3A-9F03-84557CBD59FD> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "44F7375A-09C6-4E3A-9F03-84557CBD59FD"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6B4980B2-6C88-4D08-B140-0744A85D5062> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "175000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <6B4980B2-6C88-4D08-B140-0744A85D5062_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<460B1758-F120-47A8-B45D-02FB0852AE97> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "460B1758-F120-47A8-B45D-02FB0852AE97"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <29ED8F52-8D0F-4046-B189-5CD5C4165EA1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <29ED8F52-8D0F-4046-B189-5CD5C4165EA1_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<463FEE15-AA8F-4151-930A-2073B24C4AD0> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "463FEE15-AA8F-4151-930A-2073B24C4AD0"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4E81DDE4-5BC2-4382-9084-EC34EE24CB47> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "175000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <4E81DDE4-5BC2-4382-9084-EC34EE24CB47_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<46695C0C-0761-4DFD-ADA0-E0F0DDF5B972> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "46695C0C-0761-4DFD-ADA0-E0F0DDF5B972"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <684860B4-FA1E-49C9-8F81-200E6D28745E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <684860B4-FA1E-49C9-8F81-200E6D28745E_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4A8B168D-988B-44A8-82DF-461B711ABB6A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "4A8B168D-988B-44A8-82DF-461B711ABB6A"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B938C50B-60A7-463C-8FB7-B75234420752> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <B938C50B-60A7-463C-8FB7-B75234420752_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4C70722E-F4C1-4F32-8F77-68C2B72CDC2A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "4C70722E-F4C1-4F32-8F77-68C2B72CDC2A"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FA6F1575-64EF-4637-A51D-32268B693FB0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <FA6F1575-64EF-4637-A51D-32268B693FB0_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4C8832FD-14F2-4138-82C3-235819E1A4C9> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "4C8832FD-14F2-4138-82C3-235819E1A4C9"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <812666E0-B38D-45A7-9846-24D33F86B230> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "20000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <812666E0-B38D-45A7-9846-24D33F86B230_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5356A44C-F519-4C41-B9EB-D04540D44BC2> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "5356A44C-F519-4C41-B9EB-D04540D44BC2"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <367B707D-2DA6-43D7-973B-4CE6ED0D714C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <367B707D-2DA6-43D7-973B-4CE6ED0D714C_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<535E5655-4522-48A2-9402-AF5F5B1BCEBE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "535E5655-4522-48A2-9402-AF5F5B1BCEBE"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AD35ADFE-B673-459D-ABBD-EC0634D40C85> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <AD35ADFE-B673-459D-ABBD-EC0634D40C85_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<54813958-769F-4944-924D-93B570558305> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "54813958-769F-4944-924D-93B570558305"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1F2B9838-793B-4052-99A5-BFDF2B49A8E2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <1F2B9838-793B-4052-99A5-BFDF2B49A8E2_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<55812D82-7071-4153-85ED-1924B6B7767A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "55812D82-7071-4153-85ED-1924B6B7767A"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D8DD8F30-F534-4812-899D-4EEB8FB59A9D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <D8DD8F30-F534-4812-899D-4EEB8FB59A9D_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<558A25BF-B46F-49D9-9204-F048E00E53E6> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "558A25BF-B46F-49D9-9204-F048E00E53E6"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <812666E0-B38D-45A7-9846-24D33F86B230> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "20000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <812666E0-B38D-45A7-9846-24D33F86B230_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<59C5E87C-DB0A-440E-88E5-DCED80C92CC5> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "59C5E87C-DB0A-440E-88E5-DCED80C92CC5"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2C45C805-EB0E-4C63-A3BF-1262E2134C46> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <2C45C805-EB0E-4C63-A3BF-1262E2134C46_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5A9D618F-F27F-4593-B4C9-A6A194A48A58> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "5A9D618F-F27F-4593-B4C9-A6A194A48A58"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "175000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5B97688A-F5DE-487D-8A3D-366057840794> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "5B97688A-F5DE-487D-8A3D-366057840794"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <29F8E762-E07B-44F7-B7B7-9957B3365D49> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "15000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <29F8E762-E07B-44F7-B7B7-9957B3365D49_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5BFADAD8-05D6-4F1B-8AB0-CB230CBC2A2A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "5BFADAD8-05D6-4F1B-8AB0-CB230CBC2A2A"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <638407D0-2318-4325-A384-115635E3F177> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <638407D0-2318-4325-A384-115635E3F177_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5D7762B6-FC3E-42DB-B562-C98DFCAAB66A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "5D7762B6-FC3E-42DB-B562-C98DFCAAB66A"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BC9DE50A-2C04-4CC8-9304-FCD108346424> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <BC9DE50A-2C04-4CC8-9304-FCD108346424_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5D8CFDA6-45D5-46A0-815D-9ECF51F5E203> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "5D8CFDA6-45D5-46A0-815D-9ECF51F5E203"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <882E6533-0643-480F-B7A1-C00A0B8BA153> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "25000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <882E6533-0643-480F-B7A1-C00A0B8BA153_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5E517EAF-0A10-4A9F-9F12-33D0A702D624> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "5E517EAF-0A10-4A9F-9F12-33D0A702D624"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1251584C-A471-4517-ADF0-B8333C158A36> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <1251584C-A471-4517-ADF0-B8333C158A36_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<608B2B1F-C9B5-47E2-A1DE-F75005E9ED96> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "608B2B1F-C9B5-47E2-A1DE-F75005E9ED96"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1251584C-A471-4517-ADF0-B8333C158A36> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <1251584C-A471-4517-ADF0-B8333C158A36_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<60904B21-FA52-443A-8A76-F7EA730C9ACE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "60904B21-FA52-443A-8A76-F7EA730C9ACE"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<60D6BE95-743D-447F-9091-F939F75FDDFA> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "60D6BE95-743D-447F-9091-F939F75FDDFA"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D13E94A3-2E89-4A23-8B9B-D2182215521A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <D13E94A3-2E89-4A23-8B9B-D2182215521A_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<60FB482C-2E26-4F38-90B3-9CBE1CBB871B> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "60FB482C-2E26-4F38-90B3-9CBE1CBB871B"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<620AA2F2-E4E8-4CEB-9182-8CDDD9A65B21> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "620AA2F2-E4E8-4CEB-9182-8CDDD9A65B21"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0C385933-53F1-4DB2-BBA0-2B9AA5421934> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <0C385933-53F1-4DB2-BBA0-2B9AA5421934_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<66137049-6B61-4B14-A036-1954EEFC7AED> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "66137049-6B61-4B14-A036-1954EEFC7AED"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <51B99182-DAAD-476B-8039-9459EF5A0355> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <51B99182-DAAD-476B-8039-9459EF5A0355_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<669658F9-8C99-40AA-AB61-E3E2A0530BE2> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "669658F9-8C99-40AA-AB61-E3E2A0530BE2"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C3CC6AC5-EB72-466D-8111-08477B23EFEA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "160000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <C3CC6AC5-EB72-466D-8111-08477B23EFEA_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<67FC3B80-D95B-492C-9634-F0C6CE75E44A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "67FC3B80-D95B-492C-9634-F0C6CE75E44A"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4D399CA6-B543-42BE-89C0-583B50314A70> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <4D399CA6-B543-42BE-89C0-583B50314A70_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<685CC860-87B9-4F9B-9DD4-4181107CB6E5> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "685CC860-87B9-4F9B-9DD4-4181107CB6E5"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FA6F1575-64EF-4637-A51D-32268B693FB0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <FA6F1575-64EF-4637-A51D-32268B693FB0_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6DD56C5B-06C7-4185-8542-C38F0B977AF3> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "6DD56C5B-06C7-4185-8542-C38F0B977AF3"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4F5AC5EE-5651-4494-B111-5CB6E8D994AE> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <4F5AC5EE-5651-4494-B111-5CB6E8D994AE_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6DFFC276-3537-4461-999B-B84C71E1107A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "6DFFC276-3537-4461-999B-B84C71E1107A"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <927BF049-65A8-4478-B393-B6AE724BCD0A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <927BF049-65A8-4478-B393-B6AE724BCD0A_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6F7D6678-B0BC-4813-8759-3998FF9B1B7C> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "6F7D6678-B0BC-4813-8759-3998FF9B1B7C"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7123EA5F-9D36-4E31-B5DC-814F0DB03460> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <7123EA5F-9D36-4E31-B5DC-814F0DB03460_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7140F5B4-0738-45FD-89CE-D6EB45A89CBC> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "7140F5B4-0738-45FD-89CE-D6EB45A89CBC"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <211A01C6-95CB-45C0-B8F1-40DE853FF9FA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "240000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <211A01C6-95CB-45C0-B8F1-40DE853FF9FA_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<73D16C7A-B626-4F42-8366-1093E3900C43> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "73D16C7A-B626-4F42-8366-1093E3900C43"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "175000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<77EDFCDB-EB51-41D4-BA75-69FF244AA928> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "77EDFCDB-EB51-41D4-BA75-69FF244AA928"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <882E6533-0643-480F-B7A1-C00A0B8BA153> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "25000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <882E6533-0643-480F-B7A1-C00A0B8BA153_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<79229E64-A38E-4464-BDCA-6EB75B68182D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "79229E64-A38E-4464-BDCA-6EB75B68182D"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C3CC6AC5-EB72-466D-8111-08477B23EFEA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "160000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <C3CC6AC5-EB72-466D-8111-08477B23EFEA_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7A0CA967-9AB6-4D71-8F8E-7052BC141C9C> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "7A0CA967-9AB6-4D71-8F8E-7052BC141C9C"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B36458B0-D189-40EE-8D2B-B771E4A2A3A9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <B36458B0-D189-40EE-8D2B-B771E4A2A3A9_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7C5AACAA-3BC2-46B3-9329-1779D8394A42> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "7C5AACAA-3BC2-46B3-9329-1779D8394A42"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7C2C0402-52FA-46F6-B771-4191126C8AB2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <7C2C0402-52FA-46F6-B771-4191126C8AB2_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7D630C20-275E-4C34-97E4-C646D664B90C> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "7D630C20-275E-4C34-97E4-C646D664B90C"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <809E6108-419D-49BF-80AD-62BBC54A3539> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <809E6108-419D-49BF-80AD-62BBC54A3539_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<808E65E9-FD6F-4E6B-9A36-785CE2E90066> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "808E65E9-FD6F-4E6B-9A36-785CE2E90066"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <19E886FD-4AC9-4DF1-812A-749546E59EDD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "15000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <19E886FD-4AC9-4DF1-812A-749546E59EDD_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<81604D6E-DCB6-4B9C-8B74-64EF922E8DA0> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "81604D6E-DCB6-4B9C-8B74-64EF922E8DA0"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D8DD8F30-F534-4812-899D-4EEB8FB59A9D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <D8DD8F30-F534-4812-899D-4EEB8FB59A9D_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<82F573DF-10E5-40E3-AED2-77E437BCA072> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "82F573DF-10E5-40E3-AED2-77E437BCA072"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5D0F4721-2861-44F0-B009-188F8DEDADF8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <5D0F4721-2861-44F0-B009-188F8DEDADF8_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<85736784-B6EC-4773-BE40-EF37F7EFA5B7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "85736784-B6EC-4773-BE40-EF37F7EFA5B7"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<86D6EF1A-FA18-43B0-A8B2-CA8F4194CAF6> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "86D6EF1A-FA18-43B0-A8B2-CA8F4194CAF6"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FC0D53FF-D845-4485-AE53-99AF2E17CD54> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <FC0D53FF-D845-4485-AE53-99AF2E17CD54_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<899A2042-2A33-4D26-BA7A-F1E43F0977BE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "899A2042-2A33-4D26-BA7A-F1E43F0977BE"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F904012E-CEE8-4D93-B016-9359A6372180> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <F904012E-CEE8-4D93-B016-9359A6372180_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<89F2EFAE-EC03-4BAF-8F47-EF91EE3CC664> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "89F2EFAE-EC03-4BAF-8F47-EF91EE3CC664"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <211A01C6-95CB-45C0-B8F1-40DE853FF9FA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "240000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <211A01C6-95CB-45C0-B8F1-40DE853FF9FA_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8B3A2270-EA50-4C1B-80F7-CCE58B86205A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "8B3A2270-EA50-4C1B-80F7-CCE58B86205A"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <20BEE2AD-1481-45DE-B24E-F534DB24CAAD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <20BEE2AD-1481-45DE-B24E-F534DB24CAAD_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8C86303A-4CD8-4D10-96F7-1208249E36E7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "8C86303A-4CD8-4D10-96F7-1208249E36E7"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8191E72F-7243-4A5D-8100-FDA49A19B895> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "150000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <8191E72F-7243-4A5D-8100-FDA49A19B895_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8C9370B2-BC2B-4A6E-9413-D347AA40DAEC> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "8C9370B2-BC2B-4A6E-9413-D347AA40DAEC"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <50218FBD-9BA5-45AA-9537-3FEE9EFD95BF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <50218FBD-9BA5-45AA-9537-3FEE9EFD95BF_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8FE49A25-5118-477A-8C12-732E233E247E> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "8FE49A25-5118-477A-8C12-732E233E247E"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <66F2053F-D978-463D-96FD-542F8B4EA881> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <66F2053F-D978-463D-96FD-542F8B4EA881_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<94CFA115-DC6A-4B3D-AC36-017C3730DA4E> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "94CFA115-DC6A-4B3D-AC36-017C3730DA4E"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B938C50B-60A7-463C-8FB7-B75234420752> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <B938C50B-60A7-463C-8FB7-B75234420752_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<954FA634-CEEA-4615-89B3-6EAA61ED085D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "954FA634-CEEA-4615-89B3-6EAA61ED085D"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B2ED9191-1A28-44BB-8522-6C30045D757F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <B2ED9191-1A28-44BB-8522-6C30045D757F_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<95B99790-0BFD-46D1-BBD9-31FA34F10032> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "95B99790-0BFD-46D1-BBD9-31FA34F10032"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<961F1190-0E66-4E46-A79A-539DCBF50A5D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "961F1190-0E66-4E46-A79A-539DCBF50A5D"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <690C36C3-3EE2-463A-87AD-9069E155C2FA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <690C36C3-3EE2-463A-87AD-9069E155C2FA_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<97CA8705-0D19-4095-B9BB-A8E70BBB6F80> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "97CA8705-0D19-4095-B9BB-A8E70BBB6F80"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4F5AC5EE-5651-4494-B111-5CB6E8D994AE> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <4F5AC5EE-5651-4494-B111-5CB6E8D994AE_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<97F530E8-CCB7-41A0-B463-D2CDF04985D2> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "97F530E8-CCB7-41A0-B463-D2CDF04985D2"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B1E5E162-0BF1-45F9-8713-77CC7D6B8891> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <B1E5E162-0BF1-45F9-8713-77CC7D6B8891_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9858FE92-88BB-4CF1-B7E9-F15A6F0422F3> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "9858FE92-88BB-4CF1-B7E9-F15A6F0422F3"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B20B3D63-12FF-4028-911A-D09074F3F7C7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "12000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <B20B3D63-12FF-4028-911A-D09074F3F7C7_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<98E083DC-1560-436E-95B5-83E276BBC1FE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "98E083DC-1560-436E-95B5-83E276BBC1FE"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <684860B4-FA1E-49C9-8F81-200E6D28745E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <684860B4-FA1E-49C9-8F81-200E6D28745E_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<994B88F0-EF29-4986-AC4D-3461F8BD4264> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "994B88F0-EF29-4986-AC4D-3461F8BD4264"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B1E5E162-0BF1-45F9-8713-77CC7D6B8891> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <B1E5E162-0BF1-45F9-8713-77CC7D6B8891_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9B580429-7A18-4EDF-B81C-4EF1477FCC34> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "9B580429-7A18-4EDF-B81C-4EF1477FCC34"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9CF5E112-0751-475C-A35A-49C0DBEC6209> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "9CF5E112-0751-475C-A35A-49C0DBEC6209"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <59EBFDA2-5EB2-44D5-9AC5-7694884FD767> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <59EBFDA2-5EB2-44D5-9AC5-7694884FD767_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9D43FC86-6ACE-465F-9B5C-5D4D7C36A258> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "9D43FC86-6ACE-465F-9B5C-5D4D7C36A258"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <76687A3B-13EA-4EE5-AB06-9C358AE87A5F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <76687A3B-13EA-4EE5-AB06-9C358AE87A5F_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9E1017BC-F757-4485-8878-AECCF82675B4> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "9E1017BC-F757-4485-8878-AECCF82675B4"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4E81DDE4-5BC2-4382-9084-EC34EE24CB47> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "175000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <4E81DDE4-5BC2-4382-9084-EC34EE24CB47_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9EBD2A10-74CB-4E4E-98B0-E062F3458B55> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "9EBD2A10-74CB-4E4E-98B0-E062F3458B55"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <62D48F71-AB2B-4BF9-BF12-0DB573CA46A7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "37500000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <62D48F71-AB2B-4BF9-BF12-0DB573CA46A7_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A0E34DAA-E6D3-4BDB-9ACA-817726A73815> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A0E34DAA-E6D3-4BDB-9ACA-817726A73815"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FDB1737A-AF93-48E1-83AA-88CDA6E21B95> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <FDB1737A-AF93-48E1-83AA-88CDA6E21B95_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A11B77D5-57CC-4062-8CAF-F619030B9F22> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A11B77D5-57CC-4062-8CAF-F619030B9F22"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "60000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A1FBAF99-E039-4662-B9CC-83F802C0766D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A1FBAF99-E039-4662-B9CC-83F802C0766D"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C4700483-7D4F-420C-9E01-BEA067A69005> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <C4700483-7D4F-420C-9E01-BEA067A69005_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A25B20CF-0679-4467-B98F-CED414DE4904> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A25B20CF-0679-4467-B98F-CED414DE4904"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <75C3FFC7-4ABB-449A-9820-735F24DBFCB5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "225000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <75C3FFC7-4ABB-449A-9820-735F24DBFCB5_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A350F0DB-072D-424F-B14F-ED6472AD1816> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A350F0DB-072D-424F-B14F-ED6472AD1816"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B36458B0-D189-40EE-8D2B-B771E4A2A3A9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <B36458B0-D189-40EE-8D2B-B771E4A2A3A9_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A38213EF-90E1-447B-9C29-0790AC9635E7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A38213EF-90E1-447B-9C29-0790AC9635E7"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2C1C1038-340B-48F9-90C8-FCEDF538F6A5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <2C1C1038-340B-48F9-90C8-FCEDF538F6A5_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A47F12B6-05FF-4A16-AE0F-AEF17E135131> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A47F12B6-05FF-4A16-AE0F-AEF17E135131"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <20BEE2AD-1481-45DE-B24E-F534DB24CAAD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <20BEE2AD-1481-45DE-B24E-F534DB24CAAD_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A4C72F5F-45D6-4667-AED1-C6C35C8C38F5> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A4C72F5F-45D6-4667-AED1-C6C35C8C38F5"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "60000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A553B745-6610-4FA0-9A2A-8856E29A90C0> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A553B745-6610-4FA0-9A2A-8856E29A90C0"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1D7EAF3F-C734-49C5-A53F-802AC3392629> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <1D7EAF3F-C734-49C5-A53F-802AC3392629_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A71E2215-6496-4322-AD40-64FAD7FE3DF8> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "A71E2215-6496-4322-AD40-64FAD7FE3DF8"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <44C3174E-0F34-4EF0-8C01-D32BD3B826B4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <44C3174E-0F34-4EF0-8C01-D32BD3B826B4_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<AB5B246D-99AB-442A-85B3-34A9D61970AA> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "AB5B246D-99AB-442A-85B3-34A9D61970AA"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7123EA5F-9D36-4E31-B5DC-814F0DB03460> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <7123EA5F-9D36-4E31-B5DC-814F0DB03460_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<ADB18EFC-D038-4A14-ABCD-96D668467A69> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "ADB18EFC-D038-4A14-ABCD-96D668467A69"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D13E94A3-2E89-4A23-8B9B-D2182215521A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <D13E94A3-2E89-4A23-8B9B-D2182215521A_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<AE2FB735-1298-4496-9A3E-2781AC822E0E> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "AE2FB735-1298-4496-9A3E-2781AC822E0E"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <49138130-93D8-4259-98B4-8F5B83FA62DF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <49138130-93D8-4259-98B4-8F5B83FA62DF_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B2000984-5D49-40C0-8647-590B0AA951D7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "B2000984-5D49-40C0-8647-590B0AA951D7"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <46CED5CE-9345-4B6A-9321-AEB951EA61D9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <46CED5CE-9345-4B6A-9321-AEB951EA61D9_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B561A521-A6BD-47DE-8EA8-27ECCD0A16E8> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "B561A521-A6BD-47DE-8EA8-27ECCD0A16E8"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2D3EC3F1-3FEC-4767-968B-142C40BAC7FA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <2D3EC3F1-3FEC-4767-968B-142C40BAC7FA_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B57A6655-110C-4487-A96E-608297EE51FC> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "B57A6655-110C-4487-A96E-608297EE51FC"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0C385933-53F1-4DB2-BBA0-2B9AA5421934> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <0C385933-53F1-4DB2-BBA0-2B9AA5421934_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B66AF57E-C8C6-41DE-AD67-0C96482DB7C7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "B66AF57E-C8C6-41DE-AD67-0C96482DB7C7"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BC9DE50A-2C04-4CC8-9304-FCD108346424> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <BC9DE50A-2C04-4CC8-9304-FCD108346424_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B6FF086F-E66C-40E0-BDCE-9B015A3D206A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "B6FF086F-E66C-40E0-BDCE-9B015A3D206A"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B75FFCF7-C939-48A8-AA3F-CE2F89AF8F0D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "B75FFCF7-C939-48A8-AA3F-CE2F89AF8F0D"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9ABDF4C1-BF85-43E5-A515-8F976794F98A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <9ABDF4C1-BF85-43E5-A515-8F976794F98A_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B88A11BA-9C57-4399-B87E-476C32DA8DBE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "B88A11BA-9C57-4399-B87E-476C32DA8DBE"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <50218FBD-9BA5-45AA-9537-3FEE9EFD95BF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <50218FBD-9BA5-45AA-9537-3FEE9EFD95BF_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BA362D7A-F917-4025-A9C0-185B3AC1B53C> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "BA362D7A-F917-4025-A9C0-185B3AC1B53C"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2C1C1038-340B-48F9-90C8-FCEDF538F6A5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <2C1C1038-340B-48F9-90C8-FCEDF538F6A5_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BE56CCF5-D329-4E6F-B7AC-348D868C2566> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "BE56CCF5-D329-4E6F-B7AC-348D868C2566"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <690C36C3-3EE2-463A-87AD-9069E155C2FA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <690C36C3-3EE2-463A-87AD-9069E155C2FA_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BEE7D18B-7DB3-4E4D-A130-50AEB8AA6F0C> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "BEE7D18B-7DB3-4E4D-A130-50AEB8AA6F0C"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5D0F4721-2861-44F0-B009-188F8DEDADF8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <5D0F4721-2861-44F0-B009-188F8DEDADF8_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C14411C1-4117-4820-95BA-C0ECBD870494> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "C14411C1-4117-4820-95BA-C0ECBD870494"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C2C4253C-6C16-4D63-A302-0BE4CC6C1A95> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "C2C4253C-6C16-4D63-A302-0BE4CC6C1A95"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2D3EC3F1-3FEC-4767-968B-142C40BAC7FA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <2D3EC3F1-3FEC-4767-968B-142C40BAC7FA_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C37E8BAD-0E6A-4483-A084-DA36E485F1A1> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "C37E8BAD-0E6A-4483-A084-DA36E485F1A1"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AD35ADFE-B673-459D-ABBD-EC0634D40C85> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <AD35ADFE-B673-459D-ABBD-EC0634D40C85_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C56B3CED-C437-4D3D-9213-5BFB0BF78579> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "C56B3CED-C437-4D3D-9213-5BFB0BF78579"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <59810B55-4864-4CDF-BD7A-BE6110C332AF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <59810B55-4864-4CDF-BD7A-BE6110C332AF_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C7C00C3D-1B5C-4693-858D-EBB72CE8FD89> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "C7C00C3D-1B5C-4693-858D-EBB72CE8FD89"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <143BA8BA-95CF-4311-A05D-EB7B37E82B14> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <143BA8BA-95CF-4311-A05D-EB7B37E82B14_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C875B8B1-5F2D-4665-A618-1525F6F027BD> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "C875B8B1-5F2D-4665-A618-1525F6F027BD"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <54AA7143-B432-42FD-88B7-7F30A813F1FC> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <54AA7143-B432-42FD-88B7-7F30A813F1FC_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C9EA864B-92A4-4B05-86A0-E4E5B64021B7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "C9EA864B-92A4-4B05-86A0-E4E5B64021B7"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CB790DFC-E534-4DB0-9C82-613877848BAC> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "CB790DFC-E534-4DB0-9C82-613877848BAC"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <442C9A87-2985-4C14-8F6F-E9ABB849FD38> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <442C9A87-2985-4C14-8F6F-E9ABB849FD38_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CBA90DE9-B3DD-415A-B9C0-ED05B5849BA0> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "CBA90DE9-B3DD-415A-B9C0-ED05B5849BA0"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CD1A7876-741E-4147-8A46-9CB6CABD3A25> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "CD1A7876-741E-4147-8A46-9CB6CABD3A25"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <442C9A87-2985-4C14-8F6F-E9ABB849FD38> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <442C9A87-2985-4C14-8F6F-E9ABB849FD38_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CD5D54AC-A0F4-4059-8DAC-3FCD28FF0639> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "CD5D54AC-A0F4-4059-8DAC-3FCD28FF0639"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <19FF6759-F5E1-4A17-8FF8-270AC3C68B89> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <19FF6759-F5E1-4A17-8FF8-270AC3C68B89_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CDCC60D6-6FBA-4D5A-817B-4B5E8D2255A9> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "CDCC60D6-6FBA-4D5A-817B-4B5E8D2255A9"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D701AFC4-6AB6-4788-9B05-4417C940E73C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <D701AFC4-6AB6-4788-9B05-4417C940E73C_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D0DE8C9C-8F25-43BF-B00B-39F971ACFE19> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D0DE8C9C-8F25-43BF-B00B-39F971ACFE19"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5D453FDB-1D6E-43BF-B3D0-63D37358DDD7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <5D453FDB-1D6E-43BF-B3D0-63D37358DDD7_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D12FEE6C-1A6F-48F2-8D37-C438C124D3B7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D12FEE6C-1A6F-48F2-8D37-C438C124D3B7"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <23A3F968-B1DC-48DC-8246-B4653C4D12DA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <23A3F968-B1DC-48DC-8246-B4653C4D12DA_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D21737A8-88E5-4EC1-B4AC-972FDD4080A5> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D21737A8-88E5-4EC1-B4AC-972FDD4080A5"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1FBE738A-6935-4333-9CEE-A8B7C532F7C1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <1FBE738A-6935-4333-9CEE-A8B7C532F7C1_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D3C5ADCC-039C-4C21-A6AA-4B32D7771FDA> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D3C5ADCC-039C-4C21-A6AA-4B32D7771FDA"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <143BA8BA-95CF-4311-A05D-EB7B37E82B14> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <143BA8BA-95CF-4311-A05D-EB7B37E82B14_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D4BB1D1B-C6AF-424F-9F0C-79430D820B53> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D4BB1D1B-C6AF-424F-9F0C-79430D820B53"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <19FF6759-F5E1-4A17-8FF8-270AC3C68B89> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <19FF6759-F5E1-4A17-8FF8-270AC3C68B89_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D4DA5B56-AAFF-41A0-AE4C-D233EA52C682> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D4DA5B56-AAFF-41A0-AE4C-D233EA52C682"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <46CED5CE-9345-4B6A-9321-AEB951EA61D9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <46CED5CE-9345-4B6A-9321-AEB951EA61D9_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D56B43BB-D304-45A3-B5E3-785C566785B7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D56B43BB-D304-45A3-B5E3-785C566785B7"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <76687A3B-13EA-4EE5-AB06-9C358AE87A5F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <76687A3B-13EA-4EE5-AB06-9C358AE87A5F_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D7B81D09-DCFF-4ACE-80A5-4C6E451B89C1> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D7B81D09-DCFF-4ACE-80A5-4C6E451B89C1"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6932DF8B-7419-4E1B-B263-0FC0103A9086> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <6932DF8B-7419-4E1B-B263-0FC0103A9086_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DAB1B0D3-0884-4695-BA95-5C013E601CDE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "DAB1B0D3-0884-4695-BA95-5C013E601CDE"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8C796AD9-752A-4FC5-B484-0FB2E7D7CE22> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <8C796AD9-752A-4FC5-B484-0FB2E7D7CE22_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DAE5AA5B-3BA3-433B-92BA-34247B7B43C2> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "DAE5AA5B-3BA3-433B-92BA-34247B7B43C2"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <44C3174E-0F34-4EF0-8C01-D32BD3B826B4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <44C3174E-0F34-4EF0-8C01-D32BD3B826B4_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DB3B0FCE-648A-4F5D-9B50-9D163CF7E1F4> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "DB3B0FCE-648A-4F5D-9B50-9D163CF7E1F4"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8C796AD9-752A-4FC5-B484-0FB2E7D7CE22> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <8C796AD9-752A-4FC5-B484-0FB2E7D7CE22_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DBC8B3F2-A4EC-47C2-9E4E-752B88B08D06> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "DBC8B3F2-A4EC-47C2-9E4E-752B88B08D06"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <091FD517-D3AA-43FD-B914-AE396B9C73C6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "240000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <091FD517-D3AA-43FD-B914-AE396B9C73C6_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DBCC86E4-3210-4D48-9F80-31035A61D67F> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "DBCC86E4-3210-4D48-9F80-31035A61D67F"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D701AFC4-6AB6-4788-9B05-4417C940E73C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <D701AFC4-6AB6-4788-9B05-4417C940E73C_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DC12458A-C195-4A21-AE31-21F4EA44AAEF> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "DC12458A-C195-4A21-AE31-21F4EA44AAEF"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <75C3FFC7-4ABB-449A-9820-735F24DBFCB5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "225000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <75C3FFC7-4ABB-449A-9820-735F24DBFCB5_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DD04FF77-FB21-41DA-91B2-32CC74C7F805> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "DD04FF77-FB21-41DA-91B2-32CC74C7F805"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E24B8296-EB59-4183-AF04-993B559F854A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "E24B8296-EB59-4183-AF04-993B559F854A"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <61069C6C-1018-46B7-B7B5-6658F568AA3D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <61069C6C-1018-46B7-B7B5-6658F568AA3D_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E2CF1D45-831B-4CCB-980C-6AA8D5D9DD27> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "E2CF1D45-831B-4CCB-980C-6AA8D5D9DD27"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <78EF5DED-3077-484B-810E-4AC2FD265368> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <78EF5DED-3077-484B-810E-4AC2FD265368_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E5BF4159-64CC-4AAB-B6D2-6E496525E21D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "E5BF4159-64CC-4AAB-B6D2-6E496525E21D"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <96EF4236-87D0-44B1-9D15-35922B9E545B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "150000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <96EF4236-87D0-44B1-9D15-35922B9E545B_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EB400C42-0BDD-4A90-9719-33A9705650FE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "EB400C42-0BDD-4A90-9719-33A9705650FE"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7FDB15D9-092A-4987-854F-7C590502C7C9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "30000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <7FDB15D9-092A-4987-854F-7C590502C7C9_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F1162848-A89A-4E80-ADD3-DADEA6924B9E> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F1162848-A89A-4E80-ADD3-DADEA6924B9E"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4D399CA6-B543-42BE-89C0-583B50314A70> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <4D399CA6-B543-42BE-89C0-583B50314A70_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F211B008-1999-4692-B793-AAA6FC2B7A5A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F211B008-1999-4692-B793-AAA6FC2B7A5A"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1F2B9838-793B-4052-99A5-BFDF2B49A8E2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <1F2B9838-793B-4052-99A5-BFDF2B49A8E2_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F500A9FD-FF78-45C2-9F1F-D0CDB2A05D31> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F500A9FD-FF78-45C2-9F1F-D0CDB2A05D31"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F5CFA959-F259-4CA4-8E99-887B1DE76122> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F5CFA959-F259-4CA4-8E99-887B1DE76122"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <59810B55-4864-4CDF-BD7A-BE6110C332AF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <59810B55-4864-4CDF-BD7A-BE6110C332AF_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F5DD04E3-C227-48D4-B663-08D9B55EFF51> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F5DD04E3-C227-48D4-B663-08D9B55EFF51"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <54AA7143-B432-42FD-88B7-7F30A813F1FC> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:TransformerEnd.Terminal <54AA7143-B432-42FD-88B7-7F30A813F1FC_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F621BCC0-6254-4960-B8D2-8F4AE5C8F70B> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F621BCC0-6254-4960-B8D2-8F4AE5C8F70B"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FC0D53FF-D845-4485-AE53-99AF2E17CD54> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <FC0D53FF-D845-4485-AE53-99AF2E17CD54_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F783D49C-D805-40E5-A86B-00E1CB9B7763> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F783D49C-D805-40E5-A86B-00E1CB9B7763"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1D7EAF3F-C734-49C5-A53F-802AC3392629> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <1D7EAF3F-C734-49C5-A53F-802AC3392629_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F79DDCB3-383E-41D8-9F29-F17D1444E1B0> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F79DDCB3-383E-41D8-9F29-F17D1444E1B0"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F7C9B019-483C-4978-B70E-A6B0259F30B7> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F7C9B019-483C-4978-B70E-A6B0259F30B7"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <51B99182-DAAD-476B-8039-9459EF5A0355> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <51B99182-DAAD-476B-8039-9459EF5A0355_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F8B9C016-AC35-44EF-8BF8-AB68A4D53E86> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F8B9C016-AC35-44EF-8BF8-AB68A4D53E86"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B20B3D63-12FF-4028-911A-D09074F3F7C7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "12000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <B20B3D63-12FF-4028-911A-D09074F3F7C7_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F93C9938-AC53-4692-8AF7-4606C750370A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F93C9938-AC53-4692-8AF7-4606C750370A"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <96EF4236-87D0-44B1-9D15-35922B9E545B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "150000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <96EF4236-87D0-44B1-9D15-35922B9E545B_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FF3D0A14-CBA5-4186-A2BF-7C625A35B578> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "FF3D0A14-CBA5-4186-A2BF-7C625A35B578"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FF76AFC1-0D76-4158-8037-EDF8E762F800> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "FF76AFC1-0D76-4158-8037-EDF8E762F800"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6B4980B2-6C88-4D08-B140-0744A85D5062> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "175000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:TransformerEnd.Terminal <6B4980B2-6C88-4D08-B140-0744A85D5062_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FFCC4BE3-1EF8-4C4A-9259-1B9C158346BE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "FFCC4BE3-1EF8-4C4A-9259-1B9C158346BE"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <59EBFDA2-5EB2-44D5-9AC5-7694884FD767> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "13800.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:TransformerEnd.Terminal <59EBFDA2-5EB2-44D5-9AC5-7694884FD767_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2C2265A5-B288-456C-9779-AF3EB714EA0A> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "2C2265A5-B288-456C-9779-AF3EB714EA0A"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <0B980F2F-F829-4AE5-9D07-132F765FB4BD> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-10"^^cim:Integer ;
    cim:TapChanger.step "-10.399999999999991"^^cim:Float .

<4B309A6C-17B6-4214-8455-39E5AD305C64> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "4B309A6C-17B6-4214-8455-39E5AD305C64"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <D0DE8C9C-8F25-43BF-B00B-39F971ACFE19> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-10"^^cim:Integer ;
    cim:TapChanger.step "-10.399999999999991"^^cim:Float .

<50175E6F-F58C-433F-AA67-C742940EE479> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "50175E6F-F58C-433F-AA67-C742940EE479"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <BE56CCF5-D329-4E6F-B7AC-348D868C2566> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-10"^^cim:Integer ;
    cim:TapChanger.step "-10.399999999999991"^^cim:Float .

<8E070719-C754-48AD-B926-8257C63908DC> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "8E070719-C754-48AD-B926-8257C63908DC"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <954FA634-CEEA-4615-89B3-6EAA61ED085D> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-10"^^cim:Integer ;
    cim:TapChanger.step "-10.399999999999991"^^cim:Float .

<A3C116FB-0D23-420D-AB12-46AEB11A8B4E> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "A3C116FB-0D23-420D-AB12-46AEB11A8B4E"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <2A1230B2-4C48-4D92-9241-99F12510B6FE> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-2"^^cim:Integer ;
    cim:TapChanger.step "-2.400000000000002"^^cim:Float .

<AAAC9598-170C-4BAB-A2EA-031CDE033546> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "AAAC9598-170C-4BAB-A2EA-031CDE033546"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <A0E34DAA-E6D3-4BDB-9ACA-817726A73815> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-6"^^cim:Integer ;
    cim:TapChanger.step "-6.400000000000006"^^cim:Float .

<D08CC5B4-1FE4-46D1-8661-AC8E41E758EE> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "D08CC5B4-1FE4-46D1-8661-AC8E41E758EE"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <A38213EF-90E1-447B-9C29-0790AC9635E7> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-6"^^cim:Integer ;
    cim:TapChanger.step "-6.400000000000006"^^cim:Float .

<E1CDB0F3-C960-4471-9376-DB884B4873F7> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "E1CDB0F3-C960-4471-9376-DB884B4873F7"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <D56B43BB-D304-45A3-B5E3-785C566785B7> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-6"^^cim:Integer ;
    cim:TapChanger.step "-6.400000000000006"^^cim:Float .

<E7B4FBE4-D6B5-41C6-85F4-99ADD75BA397> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "E7B4FBE4-D6B5-41C6-85F4-99ADD75BA397"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <F5DD04E3-C227-48D4-B663-08D9B55EFF51> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-2"^^cim:Integer ;
    cim:TapChanger.step "-2.400000000000002"^^cim:Float .

<00A3AE9C-88DA-4330-A2A1-7C78CF09530E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "00A3AE9C-88DA-4330-A2A1-7C78CF09530E"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3F7CDD0E-A553-4FD1-AF23-1886EEAC3E7A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <6DFFC276-3537-4461-999B-B84C71E1107A> ;
    cim:TransformerMeshImpedance.r "0.08464"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.08464"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.232"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.232"^^cim:Reactance .

<02005CDC-89F1-409C-9730-8F4A5F1D3DBE> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "02005CDC-89F1-409C-9730-8F4A5F1D3DBE"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <0FA54901-48B1-4F32-B341-9833C20C6CBB> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A1FBAF99-E039-4662-B9CC-83F802C0766D> ;
    cim:TransformerMeshImpedance.r "0.837936"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.837936"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "38.088"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "38.088"^^cim:Reactance .

<0654A329-0F5B-4648-8E51-68AEC5F0FA42> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "0654A329-0F5B-4648-8E51-68AEC5F0FA42"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4A8B168D-988B-44A8-82DF-461B711ABB6A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <94CFA115-DC6A-4B3D-AC36-017C3730DA4E> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<070CFA9A-CB11-40D1-B993-0A41A3E66F9A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "070CFA9A-CB11-40D1-B993-0A41A3E66F9A"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F1162848-A89A-4E80-ADD3-DADEA6924B9E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <67FC3B80-D95B-492C-9634-F0C6CE75E44A> ;
    cim:TransformerMeshImpedance.r "0.16758720000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.16758720000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.6176"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.6176"^^cim:Reactance .

<0B9BA921-AB13-4226-ACA4-05D45EA902CC> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "0B9BA921-AB13-4226-ACA4-05D45EA902CC"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C37E8BAD-0E6A-4483-A084-DA36E485F1A1> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <535E5655-4522-48A2-9402-AF5F5B1BCEBE> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<1191728C-6874-42C9-B612-004A314465DD> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1191728C-6874-42C9-B612-004A314465DD"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A38213EF-90E1-447B-9C29-0790AC9635E7> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <BA362D7A-F917-4025-A9C0-185B3AC1B53C> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "45.467549999999996"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "45.467549999999996"^^cim:Reactance .

<13780989-AE4B-41E9-BA88-A150E8B4BE2F> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "13780989-AE4B-41E9-BA88-A150E8B4BE2F"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <AE2FB735-1298-4496-9A3E-2781AC822E0E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <205001A4-DE41-42F1-981E-8D986982C042> ;
    cim:TransformerMeshImpedance.r "1.256904"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.256904"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "38.088"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "38.088"^^cim:Reactance .

<140DF7CD-2F0E-4836-B2F5-62406F410D27> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "140DF7CD-2F0E-4836-B2F5-62406F410D27"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <CBA90DE9-B3DD-415A-B9C0-ED05B5849BA0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <85736784-B6EC-4773-BE40-EF37F7EFA5B7> ;
    cim:TransformerMeshImpedance.r "12.759480000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "12.759480000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "190.44000000000003"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "190.44000000000003"^^cim:Reactance .

<1618AB96-CEE9-4E34-91F1-344DE7C9D15C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1618AB96-CEE9-4E34-91F1-344DE7C9D15C"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <13E6AE4F-66B0-411C-9AE6-2967A6A67F5D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5B97688A-F5DE-487D-8A3D-366057840794> ;
    cim:TransformerMeshImpedance.r "6.348"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "6.348"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "126.96"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "126.96"^^cim:Reactance .

<1837F53D-6CD8-4845-B6E9-E746E75D8334> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1837F53D-6CD8-4845-B6E9-E746E75D8334"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D4BB1D1B-C6AF-424F-9F0C-79430D820B53> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <CD5D54AC-A0F4-4059-8DAC-3FCD28FF0639> ;
    cim:TransformerMeshImpedance.r "0.07617600000000001"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.07617600000000001"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.8088"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.8088"^^cim:Reactance .

<1888EA6A-D7C4-4A5C-9B38-07DEACC66B44> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1888EA6A-D7C4-4A5C-9B38-07DEACC66B44"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <072E5ED9-147D-42B8-B103-DCCD53595341> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5BFADAD8-05D6-4F1B-8AB0-CB230CBC2A2A> ;
    cim:TransformerMeshImpedance.r "0.837936"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.837936"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "38.088"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "38.088"^^cim:Reactance .

<1A3464C8-7396-4A08-B2D0-3FF3AE5F8E1A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1A3464C8-7396-4A08-B2D0-3FF3AE5F8E1A"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F621BCC0-6254-4960-B8D2-8F4AE5C8F70B> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <86D6EF1A-FA18-43B0-A8B2-CA8F4194CAF6> ;
    cim:TransformerMeshImpedance.r "1.7012639999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.7012639999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "25.392"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "25.392"^^cim:Reactance .

<1BB2D8EE-3E19-4F2F-BB8E-996CA07B5ABC> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1BB2D8EE-3E19-4F2F-BB8E-996CA07B5ABC"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5E517EAF-0A10-4A9F-9F12-33D0A702D624> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <608B2B1F-C9B5-47E2-A1DE-F75005E9ED96> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<1C82C0A1-B069-454F-83BC-577B37CBD023> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1C82C0A1-B069-454F-83BC-577B37CBD023"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <EB400C42-0BDD-4A90-9719-33A9705650FE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <41589065-7EE0-4BE4-91EF-57E5537B361E> ;
    cim:TransformerMeshImpedance.r "1.2695999999999998"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.2695999999999998"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "63.48"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "63.48"^^cim:Reactance .

<1D5A2C0A-A76D-4450-AC91-A224A40C379F> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1D5A2C0A-A76D-4450-AC91-A224A40C379F"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <0B980F2F-F829-4AE5-9D07-132F765FB4BD> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2D227E0A-19E1-4CB3-A84A-6C587D61EEE6> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "44.039249999999996"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "44.039249999999996"^^cim:Reactance .

<1FF52078-A7F3-46E9-9CE1-47C1A5D3D1E2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1FF52078-A7F3-46E9-9CE1-47C1A5D3D1E2"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <669658F9-8C99-40AA-AB61-E3E2A0530BE2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <79229E64-A38E-4464-BDCA-6EB75B68182D> ;
    cim:TransformerMeshImpedance.r "0.261855"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.261855"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "11.902500000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "11.902500000000002"^^cim:Reactance .

<20E49BD6-9C91-4F22-BFA2-CD56A53C601B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "20E49BD6-9C91-4F22-BFA2-CD56A53C601B"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2ABC3281-7F4A-4A14-9562-DE8996F84FA9> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <E2CF1D45-831B-4CCB-980C-6AA8D5D9DD27> ;
    cim:TransformerMeshImpedance.r "1.7012639999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.7012639999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "25.392"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "25.392"^^cim:Reactance .

<22305F7D-FC23-4665-AD3A-337773772B02> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "22305F7D-FC23-4665-AD3A-337773772B02"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2A1230B2-4C48-4D92-9241-99F12510B6FE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <95B99790-0BFD-46D1-BBD9-31FA34F10032> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "31.779675"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "31.779675"^^cim:Reactance .

<273CC8CC-7232-4919-BE29-37C2B150A496> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "273CC8CC-7232-4919-BE29-37C2B150A496"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <60FB482C-2E26-4F38-90B3-9CBE1CBB871B> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B6FF086F-E66C-40E0-BDCE-9B015A3D206A> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<2D3942DC-05CB-46A3-A134-CC902821D677> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2D3942DC-05CB-46A3-A134-CC902821D677"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <77EDFCDB-EB51-41D4-BA75-69FF244AA928> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5D8CFDA6-45D5-46A0-815D-9ECF51F5E203> ;
    cim:TransformerMeshImpedance.r "3.04704"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "3.04704"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "76.176"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "76.176"^^cim:Reactance .

<2F90ED3E-A228-4B41-B9F2-53ECEDF49B74> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2F90ED3E-A228-4B41-B9F2-53ECEDF49B74"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <DB3B0FCE-648A-4F5D-9B50-9D163CF7E1F4> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <DAB1B0D3-0884-4695-BA95-5C013E601CDE> ;
    cim:TransformerMeshImpedance.r "0.7363679999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7363679999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "25.392"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "25.392"^^cim:Reactance .

<328CCB2B-7A3F-4C13-B1B0-F6D53ADAD5C4> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "328CCB2B-7A3F-4C13-B1B0-F6D53ADAD5C4"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1CE324FA-28A6-4334-B833-B63ED2A195A9> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <E24B8296-EB59-4183-AF04-993B559F854A> ;
    cim:TransformerMeshImpedance.r "4.761"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "4.761"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "190.44000000000003"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "190.44000000000003"^^cim:Reactance .

<33BD3B95-A15B-44A1-97CE-2F75639B4064> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "33BD3B95-A15B-44A1-97CE-2F75639B4064"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <04F0B42B-5C87-471E-B13A-7649E1CB20F1> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <DD04FF77-FB21-41DA-91B2-32CC74C7F805> ;
    cim:TransformerMeshImpedance.r "0.16758720000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.16758720000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.6176"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.6176"^^cim:Reactance .

<36385E5C-9D52-417E-8AF9-2E933C700024> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "36385E5C-9D52-417E-8AF9-2E933C700024"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <89F2EFAE-EC03-4BAF-8F47-EF91EE3CC664> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7140F5B4-0738-45FD-89CE-D6EB45A89CBC> ;
    cim:TransformerMeshImpedance.r "1.0910625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.0910625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "49.59375"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "49.59375"^^cim:Reactance .

<364986AD-A8C0-4C4E-A578-8B0A09C5A128> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "364986AD-A8C0-4C4E-A578-8B0A09C5A128"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <97CA8705-0D19-4095-B9BB-A8E70BBB6F80> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <6DD56C5B-06C7-4185-8542-C38F0B977AF3> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<443A2C00-F258-40AC-BF0D-5A4BD6433400> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "443A2C00-F258-40AC-BF0D-5A4BD6433400"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <7D630C20-275E-4C34-97E4-C646D664B90C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2180218A-AB20-4647-9510-BBCF48C1AC61> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<4BA6CC03-5234-4A56-9CB1-9EC57F50D881> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "4BA6CC03-5234-4A56-9CB1-9EC57F50D881"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A0E34DAA-E6D3-4BDB-9ACA-817726A73815> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1090BE5C-0BD3-44F5-AE14-E5494C7A999B> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "46.1817"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "46.1817"^^cim:Reactance .

<4DEF3861-6B06-4264-AB5B-9F46FD05A65D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "4DEF3861-6B06-4264-AB5B-9F46FD05A65D"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A4C72F5F-45D6-4667-AED1-C6C35C8C38F5> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A11B77D5-57CC-4062-8CAF-F619030B9F22> ;
    cim:TransformerMeshImpedance.r "0.7935"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7935"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "31.74"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "31.74"^^cim:Reactance .

<50A71573-CE08-4F0B-99F0-BC3E60F1E1B6> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "50A71573-CE08-4F0B-99F0-BC3E60F1E1B6"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2D219CF6-78D9-4287-A269-C79AF22A778C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <899A2042-2A33-4D26-BA7A-F1E43F0977BE> ;
    cim:TransformerMeshImpedance.r "12.759480000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "12.759480000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "190.44000000000003"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "190.44000000000003"^^cim:Reactance .

<520A672A-9C26-402E-A24C-8C46982507CA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "520A672A-9C26-402E-A24C-8C46982507CA"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A47F12B6-05FF-4A16-AE0F-AEF17E135131> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8B3A2270-EA50-4C1B-80F7-CCE58B86205A> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<5E41E692-051B-41C7-860D-12E00238FCC0> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "5E41E692-051B-41C7-860D-12E00238FCC0"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <97F530E8-CCB7-41A0-B463-D2CDF04985D2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <994B88F0-EF29-4986-AC4D-3461F8BD4264> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<61EC1B05-EB27-4B6C-8CF2-B58DAA4DE590> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "61EC1B05-EB27-4B6C-8CF2-B58DAA4DE590"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <024C1AF0-73F3-4F29-8BE0-5C6F14F3FADE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <DBC8B3F2-A4EC-47C2-9E4E-752B88B08D06> ;
    cim:TransformerMeshImpedance.r "0.17457"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.17457"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.935"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.935"^^cim:Reactance .

<65327B29-1070-45D1-A2EF-0B9DF0E6B9E8> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "65327B29-1070-45D1-A2EF-0B9DF0E6B9E8"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B57A6655-110C-4487-A96E-608297EE51FC> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <620AA2F2-E4E8-4CEB-9182-8CDDD9A65B21> ;
    cim:TransformerMeshImpedance.r "7.85565"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "7.85565"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "238.05"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "238.05"^^cim:Reactance .

<69108A9A-2895-48E4-9D76-BE3315F8DE84> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "69108A9A-2895-48E4-9D76-BE3315F8DE84"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F5DD04E3-C227-48D4-B663-08D9B55EFF51> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C875B8B1-5F2D-4665-A618-1525F6F027BD> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "31.8987"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "31.8987"^^cim:Reactance .

<69651F1F-662D-40B2-B153-50EC65F9D62A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "69651F1F-662D-40B2-B153-50EC65F9D62A"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9858FE92-88BB-4CF1-B7E9-F15A6F0422F3> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F8B9C016-AC35-44EF-8BF8-AB68A4D53E86> ;
    cim:TransformerMeshImpedance.r "3.9675000000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "3.9675000000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "158.70000000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "158.70000000000002"^^cim:Reactance .

<69F977BB-4630-44DD-8A90-1594B65E1655> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "69F977BB-4630-44DD-8A90-1594B65E1655"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D3C5ADCC-039C-4C21-A6AA-4B32D7771FDA> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C7C00C3D-1B5C-4693-858D-EBB72CE8FD89> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<6A35396B-3875-425E-9116-B99778A47E43> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "6A35396B-3875-425E-9116-B99778A47E43"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D7B81D09-DCFF-4ACE-80A5-4C6E451B89C1> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <34B29909-5AAE-4CCA-8FE8-E2E10C1EE282> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<6BEA4C4E-8F9F-45DD-9817-EE9F61E24EF8> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "6BEA4C4E-8F9F-45DD-9817-EE9F61E24EF8"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F500A9FD-FF78-45C2-9F1F-D0CDB2A05D31> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C14411C1-4117-4820-95BA-C0ECBD870494> ;
    cim:TransformerMeshImpedance.r "12.759480000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "12.759480000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "190.44000000000003"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "190.44000000000003"^^cim:Reactance .

<72ABE2EF-B737-400B-A207-AD2920C6E5A4> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "72ABE2EF-B737-400B-A207-AD2920C6E5A4"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <60904B21-FA52-443A-8A76-F7EA730C9ACE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1FEC9727-985E-4976-A969-3E68BA967E23> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<72C174EE-CF09-48C8-A405-004DD03995A1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "72C174EE-CF09-48C8-A405-004DD03995A1"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9EBD2A10-74CB-4E4E-98B0-E062F3458B55> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <0F3167C7-A3FE-4295-8704-C25F72DABF1E> ;
    cim:TransformerMeshImpedance.r "2.03136"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "2.03136"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "50.784"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "50.784"^^cim:Reactance .

<78E5433B-BDA0-4295-A8AE-B9E27E63E01A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "78E5433B-BDA0-4295-A8AE-B9E27E63E01A"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9CF5E112-0751-475C-A35A-49C0DBEC6209> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <FFCC4BE3-1EF8-4C4A-9259-1B9C158346BE> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<79BBF123-5E39-4C49-B10F-92E027D31EFC> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "79BBF123-5E39-4C49-B10F-92E027D31EFC"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F5CFA959-F259-4CA4-8E99-887B1DE76122> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C56B3CED-C437-4D3D-9213-5BFB0BF78579> ;
    cim:TransformerMeshImpedance.r "0.7363679999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7363679999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "25.392"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "25.392"^^cim:Reactance .

<7F84CC2A-5F24-46DA-A1B9-BA41B3F73D10> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "7F84CC2A-5F24-46DA-A1B9-BA41B3F73D10"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <55812D82-7071-4153-85ED-1924B6B7767A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <81604D6E-DCB6-4B9C-8B74-64EF922E8DA0> ;
    cim:TransformerMeshImpedance.r "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "38.088"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "38.088"^^cim:Reactance .

<7F8B900D-2B31-4A77-A505-8AC0C6F5D7E4> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "7F8B900D-2B31-4A77-A505-8AC0C6F5D7E4"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E5BF4159-64CC-4AAB-B6D2-6E496525E21D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F93C9938-AC53-4692-8AF7-4606C750370A> ;
    cim:TransformerMeshImpedance.r "0.3174"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.3174"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.696"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.696"^^cim:Reactance .

<846D5FE5-7EC4-4CCC-B21C-CD710431F337> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "846D5FE5-7EC4-4CCC-B21C-CD710431F337"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <01D352DE-382B-40AA-A014-C403081FB569> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <3C31CAAC-F563-4ADA-98F2-12D4205E4E5C> ;
    cim:TransformerMeshImpedance.r "10.632900000000001"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "10.632900000000001"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "158.70000000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "158.70000000000002"^^cim:Reactance .

<88433820-9B2E-4F1B-8C4A-0B76940F3AEF> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "88433820-9B2E-4F1B-8C4A-0B76940F3AEF"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BE56CCF5-D329-4E6F-B7AC-348D868C2566> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <961F1190-0E66-4E46-A79A-539DCBF50A5D> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "44.039249999999996"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "44.039249999999996"^^cim:Reactance .

<898A2EDA-6DBB-41ED-9F5A-0B66E605D05E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "898A2EDA-6DBB-41ED-9F5A-0B66E605D05E"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8FE49A25-5118-477A-8C12-732E233E247E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <44208288-6210-44D4-8AC6-DFD4382D54C7> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<8B06BB07-67A2-4071-8AC9-CB3D45A9E8E4> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "8B06BB07-67A2-4071-8AC9-CB3D45A9E8E4"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A71E2215-6496-4322-AD40-64FAD7FE3DF8> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <DAE5AA5B-3BA3-433B-92BA-34247B7B43C2> ;
    cim:TransformerMeshImpedance.r "1.04742"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.04742"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "47.61000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "47.61000000000001"^^cim:Reactance .

<90CB09FD-9C11-4089-A5BD-7E6DC1F11D3B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "90CB09FD-9C11-4089-A5BD-7E6DC1F11D3B"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <82F573DF-10E5-40E3-AED2-77E437BCA072> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <BEE7D18B-7DB3-4E4D-A130-50AEB8AA6F0C> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<92A0E491-F11D-4706-BE97-F0649B1B41E1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "92A0E491-F11D-4706-BE97-F0649B1B41E1"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <00441EE6-E688-4174-9D3B-E0FE03B401E2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2F86DFDB-F956-45D5-B744-367158BE76A7> ;
    cim:TransformerMeshImpedance.r "0.16758720000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.16758720000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.6176"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.6176"^^cim:Reactance .

<95A62B63-E5F9-4C80-82EE-F4E7E95462A2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "95A62B63-E5F9-4C80-82EE-F4E7E95462A2"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <558A25BF-B46F-49D9-9204-F048E00E53E6> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4C8832FD-14F2-4138-82C3-235819E1A4C9> ;
    cim:TransformerMeshImpedance.r "3.8088"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "3.8088"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "95.22000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "95.22000000000001"^^cim:Reactance .

<99A6EB3F-BDFA-485E-B8AD-7E9B019F45D3> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "99A6EB3F-BDFA-485E-B8AD-7E9B019F45D3"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <DBCC86E4-3210-4D48-9F80-31035A61D67F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <CDCC60D6-6FBA-4D5A-817B-4B5E8D2255A9> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<A4359EFF-5901-4A28-92A2-F173D2319394> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A4359EFF-5901-4A28-92A2-F173D2319394"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <00426FAC-0708-461A-84CA-87591734B6E1> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B75FFCF7-C939-48A8-AA3F-CE2F89AF8F0D> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<A80C9BF5-7AF1-496A-AA1E-8A63EB6C071D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A80C9BF5-7AF1-496A-AA1E-8A63EB6C071D"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <16DE2C1B-62F5-4F07-96CB-396B5870FF13> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5356A44C-F519-4C41-B9EB-D04540D44BC2> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<A863164A-032F-44D4-8425-2728A7754904> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A863164A-032F-44D4-8425-2728A7754904"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3F7E489E-C015-4137-9546-F7F524FAC6DA> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D12FEE6C-1A6F-48F2-8D37-C438C124D3B7> ;
    cim:TransformerMeshImpedance.r "0.6030599999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.6030599999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<AC179B51-56F7-43CF-9B2C-5006E63F6B99> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "AC179B51-56F7-43CF-9B2C-5006E63F6B99"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <66137049-6B61-4B14-A036-1954EEFC7AED> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F7C9B019-483C-4978-B70E-A6B0259F30B7> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<B1B3DDE8-047F-4326-84DD-27AD24388120> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B1B3DDE8-047F-4326-84DD-27AD24388120"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <AB5B246D-99AB-442A-85B3-34A9D61970AA> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <6F7D6678-B0BC-4813-8759-3998FF9B1B7C> ;
    cim:TransformerMeshImpedance.r "0.6348"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.6348"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "25.392"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "25.392"^^cim:Reactance .

<B490C478-7947-4123-A26D-09AC100D5D4A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B490C478-7947-4123-A26D-09AC100D5D4A"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2021A166-1C1B-49C7-A552-FBDA1E7451D5> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <808E65E9-FD6F-4E6B-9A36-785CE2E90066> ;
    cim:TransformerMeshImpedance.r "7.10976"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "7.10976"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "126.96"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "126.96"^^cim:Reactance .

<B66B518F-0956-4933-9CB5-867CBBF57197> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B66B518F-0956-4933-9CB5-867CBBF57197"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <54813958-769F-4944-924D-93B570558305> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F211B008-1999-4692-B793-AAA6FC2B7A5A> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<B874DAE5-9FEE-41E9-BE15-757F43B1EBC7> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B874DAE5-9FEE-41E9-BE15-757F43B1EBC7"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3E550FFD-B27B-42DE-98E0-F158C721917A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D21737A8-88E5-4EC1-B4AC-972FDD4080A5> ;
    cim:TransformerMeshImpedance.r "0.4761"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.4761"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "19.044"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "19.044"^^cim:Reactance .

<B960588C-3268-46D7-BE9B-616FCE68ED7B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B960588C-3268-46D7-BE9B-616FCE68ED7B"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <CB790DFC-E534-4DB0-9C82-613877848BAC> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <CD1A7876-741E-4147-8A46-9CB6CABD3A25> ;
    cim:TransformerMeshImpedance.r "1.52352"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.52352"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "38.088"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "38.088"^^cim:Reactance .

<BB1C8826-3319-4455-9CC5-88A097D401BA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BB1C8826-3319-4455-9CC5-88A097D401BA"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D56B43BB-D304-45A3-B5E3-785C566785B7> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9D43FC86-6ACE-465F-9B5C-5D4D7C36A258> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "45.943650000000005"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "45.943650000000005"^^cim:Reactance .

<BFF7DEBA-AD6D-4681-AD6F-138BDF9E6170> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BFF7DEBA-AD6D-4681-AD6F-138BDF9E6170"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <460B1758-F120-47A8-B45D-02FB0852AE97> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <30C0278B-9C9F-433A-BCCB-93E44F73BF3F> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<C3C0BE7F-6965-4BDB-9640-960587DB66DA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C3C0BE7F-6965-4BDB-9640-960587DB66DA"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <98E083DC-1560-436E-95B5-83E276BBC1FE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <46695C0C-0761-4DFD-ADA0-E0F0DDF5B972> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<CB41DD4B-8986-44AB-9885-5A3874092791> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "CB41DD4B-8986-44AB-9885-5A3874092791"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D0DE8C9C-8F25-43BF-B00B-39F971ACFE19> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <065F7D64-A8FD-441C-82A2-ADD3872A72D8> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "44.634375"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "44.634375"^^cim:Reactance .

<CF079B18-3670-4069-A756-62C7D8C92512> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "CF079B18-3670-4069-A756-62C7D8C92512"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <73D16C7A-B626-4F42-8366-1093E3900C43> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5A9D618F-F27F-4593-B4C9-A6A194A48A58> ;
    cim:TransformerMeshImpedance.r "1.700357142857143"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.700357142857143"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "68.01428571428572"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "68.01428571428572"^^cim:Reactance .

<D060748F-AE79-4EE6-ABFC-BA680F485F19> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D060748F-AE79-4EE6-ABFC-BA680F485F19"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F783D49C-D805-40E5-A86B-00E1CB9B7763> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A553B745-6610-4FA0-9A2A-8856E29A90C0> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<D2196D2B-3A44-4F0D-A38C-FD62105301F5> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D2196D2B-3A44-4F0D-A38C-FD62105301F5"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <349D1526-7E87-442F-BC09-C8A839FD7D67> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8C86303A-4CD8-4D10-96F7-1208249E36E7> ;
    cim:TransformerMeshImpedance.r "0.279312"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.279312"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.696"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.696"^^cim:Reactance .

<D3426348-8240-424C-B623-6233941587A2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D3426348-8240-424C-B623-6233941587A2"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9E1017BC-F757-4485-8878-AECCF82675B4> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <463FEE15-AA8F-4151-930A-2073B24C4AD0> ;
    cim:TransformerMeshImpedance.r "0.23941028571428574"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.23941028571428574"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.882285714285715"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.882285714285715"^^cim:Reactance .

<D46B4145-0D53-4F23-872B-A26D727D198B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D46B4145-0D53-4F23-872B-A26D727D198B"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C2C4253C-6C16-4D63-A302-0BE4CC6C1A95> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B561A521-A6BD-47DE-8EA8-27ECCD0A16E8> ;
    cim:TransformerMeshImpedance.r "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "38.088"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "38.088"^^cim:Reactance .

<D56905CE-92F7-4591-A289-0C8615AB273D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D56905CE-92F7-4591-A289-0C8615AB273D"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <7A0CA967-9AB6-4D71-8F8E-7052BC141C9C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A350F0DB-072D-424F-B14F-ED6472AD1816> ;
    cim:TransformerMeshImpedance.r "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "47.61000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "47.61000000000001"^^cim:Reactance .

<D9D1F850-899F-46CE-9AD6-56B56FE10093> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D9D1F850-899F-46CE-9AD6-56B56FE10093"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9B580429-7A18-4EDF-B81C-4EF1477FCC34> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F79DDCB3-383E-41D8-9F29-F17D1444E1B0> ;
    cim:TransformerMeshImpedance.r "0.23805"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.23805"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "9.522"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "9.522"^^cim:Reactance .

<E09A912C-3D5F-4114-9CCC-F8736A47FB57> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E09A912C-3D5F-4114-9CCC-F8736A47FB57"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5D7762B6-FC3E-42DB-B562-C98DFCAAB66A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B66AF57E-C8C6-41DE-AD67-0C96482DB7C7> ;
    cim:TransformerMeshImpedance.r "0.16758720000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.16758720000000002"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.6176"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.6176"^^cim:Reactance .

<E1BDA1A8-BC24-4C03-97B1-C29AD62D71D4> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E1BDA1A8-BC24-4C03-97B1-C29AD62D71D4"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <59C5E87C-DB0A-440E-88E5-DCED80C92CC5> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2C386B8A-47CD-4C9A-BA8C-10B3A2BB4D4D> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<EA69E1E3-1949-413C-9187-7666E159B16C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "EA69E1E3-1949-413C-9187-7666E159B16C"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <954FA634-CEEA-4615-89B3-6EAA61ED085D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <124DC4F7-E349-49C2-99F4-0F1BBE0C51D0> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "44.039249999999996"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "44.039249999999996"^^cim:Reactance .

<EB60AB8C-6EDF-4ECD-BF99-77EC3D274A60> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "EB60AB8C-6EDF-4ECD-BF99-77EC3D274A60"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FF76AFC1-0D76-4158-8037-EDF8E762F800> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <44F7375A-09C6-4E3A-9F03-84557CBD59FD> ;
    cim:TransformerMeshImpedance.r "0.23941028571428574"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.23941028571428574"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.882285714285715"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.882285714285715"^^cim:Reactance .

<ED73EB0F-02C6-4CBA-B927-36D71C590835> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "ED73EB0F-02C6-4CBA-B927-36D71C590835"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <7C5AACAA-3BC2-46B3-9329-1779D8394A42> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1A972F71-676B-4151-9419-3E3C4690391D> ;
    cim:TransformerMeshImpedance.r "0.1587"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.1587"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "6.348"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "6.348"^^cim:Reactance .

<F0C15BA3-E59B-40C6-88A2-13F4D72E2109> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F0C15BA3-E59B-40C6-88A2-13F4D72E2109"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B88A11BA-9C57-4399-B87E-476C32DA8DBE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8C9370B2-BC2B-4A6E-9413-D347AA40DAEC> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<F0DB87E7-2C14-466C-A423-CED45D008A69> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F0DB87E7-2C14-466C-A423-CED45D008A69"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <60D6BE95-743D-447F-9091-F939F75FDDFA> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <ADB18EFC-D038-4A14-ABCD-96D668467A69> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<F2B0388F-C79F-4E98-AE7A-4E537112A299> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F2B0388F-C79F-4E98-AE7A-4E537112A299"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <685CC860-87B9-4F9B-9DD4-4181107CB6E5> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4C70722E-F4C1-4F32-8F77-68C2B72CDC2A> ;
    cim:TransformerMeshImpedance.r "0.52371"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.52371"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<F32709EA-435A-4571-B634-0795CED4134C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F32709EA-435A-4571-B634-0795CED4134C"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <DC12458A-C195-4A21-AE31-21F4EA44AAEF> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A25B20CF-0679-4467-B98F-CED414DE4904> ;
    cim:TransformerMeshImpedance.r "0.2116"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.2116"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "8.464"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "8.464"^^cim:Reactance .

<F4B7B6CE-BEBA-48EA-8F12-130CBFD16CEC> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F4B7B6CE-BEBA-48EA-8F12-130CBFD16CEC"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <0C020584-FAFC-4296-9F06-5572312E6BE3> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1218DE27-BA7A-4323-98FF-74DA35B42506> ;
    cim:TransformerMeshImpedance.r "1.256904"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.256904"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "38.088"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "38.088"^^cim:Reactance .

<F523DC55-28D3-428A-9351-0218EB0BA1FE> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F523DC55-28D3-428A-9351-0218EB0BA1FE"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B2000984-5D49-40C0-8647-590B0AA951D7> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D4DA5B56-AAFF-41A0-AE4C-D233EA52C682> ;
    cim:TransformerMeshImpedance.r "0.76176"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.76176"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "38.088"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "38.088"^^cim:Reactance .

<F5B2BFBC-55EB-4D99-B8C9-BE7EE816CB62> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F5B2BFBC-55EB-4D99-B8C9-BE7EE816CB62"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C9EA864B-92A4-4B05-86A0-E4E5B64021B7> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <FF3D0A14-CBA5-4186-A2BF-7C625A35B578> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<04358A8F-DCFD-4747-B822-764941E4AEB0> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "04358A8F-DCFD-4747-B822-764941E4AEB0"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <44F7375A-09C6-4E3A-9F03-84557CBD59FD> ;
    cim:TransformerCoreAdmittance.b "0.009189245956731778"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.009189245956731778"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0022973114891829444"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0022973114891829444"^^cim:Conductance .

<05827879-187F-4E7E-A374-69A70B455FAA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "05827879-187F-4E7E-A374-69A70B455FAA"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <6DFFC276-3537-4461-999B-B84C71E1107A> ;
    cim:TransformerCoreAdmittance.b "0.023629489603024575"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.023629489603024575"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.005907372400756144"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.005907372400756144"^^cim:Conductance .

<06FD3655-B384-4C9E-B226-D92C8E20FB8E> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "06FD3655-B384-4C9E-B226-D92C8E20FB8E"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B66AF57E-C8C6-41DE-AD67-0C96482DB7C7> ;
    cim:TransformerCoreAdmittance.b "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.003281873555975635"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.003281873555975635"^^cim:Conductance .

<07290287-CAA6-4204-B022-7A49FAE0D374> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "07290287-CAA6-4204-B022-7A49FAE0D374"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B75FFCF7-C939-48A8-AA3F-CE2F89AF8F0D> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<096A8F67-BA6D-47FF-9DBD-413E970EC9A6> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "096A8F67-BA6D-47FF-9DBD-413E970EC9A6"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C7C00C3D-1B5C-4693-858D-EBB72CE8FD89> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<0A96DCCC-6835-441C-8F68-C238C3DE40B1> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0A96DCCC-6835-441C-8F68-C238C3DE40B1"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A11B77D5-57CC-4062-8CAF-F619030B9F22> ;
    cim:TransformerCoreAdmittance.b "0.00315059861373661"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00315059861373661"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0007876496534341525"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0007876496534341525"^^cim:Conductance .

<0C9CB012-4838-4321-A573-C28F380D0107> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0C9CB012-4838-4321-A573-C28F380D0107"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <DBC8B3F2-A4EC-47C2-9E4E-752B88B08D06> ;
    cim:TransformerCoreAdmittance.b "0.01260239445494644"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01260239445494644"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00315059861373661"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00315059861373661"^^cim:Conductance .

<128906DC-EE28-4EEF-A011-A69591CA1301> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "128906DC-EE28-4EEF-A011-A69591CA1301"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <463FEE15-AA8F-4151-930A-2073B24C4AD0> ;
    cim:TransformerCoreAdmittance.b "0.009189245956731778"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.009189245956731778"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0022973114891829444"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0022973114891829444"^^cim:Conductance .

<12D89C38-92AD-4571-92BB-4E8920FD00FE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "12D89C38-92AD-4571-92BB-4E8920FD00FE"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <30C0278B-9C9F-433A-BCCB-93E44F73BF3F> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<160D38B2-4F6B-490F-A277-1F290B5B82B7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "160D38B2-4F6B-490F-A277-1F290B5B82B7"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B6FF086F-E66C-40E0-BDCE-9B015A3D206A> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<188343FF-973F-457B-93D5-18C326648E62> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "188343FF-973F-457B-93D5-18C326648E62"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2C386B8A-47CD-4C9A-BA8C-10B3A2BB4D4D> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<1A2C6C52-D160-40D7-A6D3-EBCA0F1DF88B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1A2C6C52-D160-40D7-A6D3-EBCA0F1DF88B"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <6F7D6678-B0BC-4813-8759-3998FF9B1B7C> ;
    cim:TransformerCoreAdmittance.b "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0009845620667926905"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0009845620667926905"^^cim:Conductance .

<1C000464-2C04-4542-992F-8ADA1FED9009> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1C000464-2C04-4542-992F-8ADA1FED9009"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2D227E0A-19E1-4CB3-A84A-6C587D61EEE6> ;
    cim:TransformerCoreAdmittance.b "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.625498844780508e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.625498844780508e-05"^^cim:Conductance .

<1D8816DE-509F-4F17-9378-54A3FD31A084> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1D8816DE-509F-4F17-9378-54A3FD31A084"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D4DA5B56-AAFF-41A0-AE4C-D233EA52C682> ;
    cim:TransformerCoreAdmittance.b "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0006563747111951269"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0006563747111951269"^^cim:Conductance .

<1E085637-2F14-4EB3-920C-394EA9A1348C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1E085637-2F14-4EB3-920C-394EA9A1348C"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <E2CF1D45-831B-4CCB-980C-6AA8D5D9DD27> ;
    cim:TransformerCoreAdmittance.b "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0009845620667926905"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0009845620667926905"^^cim:Conductance .

<1F1F6D3C-9B68-4800-AEF8-DEF5666CFCAE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1F1F6D3C-9B68-4800-AEF8-DEF5666CFCAE"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5B97688A-F5DE-487D-8A3D-366057840794> ;
    cim:TransformerCoreAdmittance.b "0.0007876496534341525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0007876496534341525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00019691241335853811"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00019691241335853811"^^cim:Conductance .

<1FED4D89-D583-413C-BA7F-037131F3BC33> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1FED4D89-D583-413C-BA7F-037131F3BC33"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2180218A-AB20-4647-9510-BBCF48C1AC61> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<210026E3-65FC-47DB-8924-894E72D5F535> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "210026E3-65FC-47DB-8924-894E72D5F535"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <FFCC4BE3-1EF8-4C4A-9259-1B9C158346BE> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<21C9A639-6473-4A3F-A8E9-B42F4230CF04> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "21C9A639-6473-4A3F-A8E9-B42F4230CF04"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5356A44C-F519-4C41-B9EB-D04540D44BC2> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<248D0125-1A44-478D-8252-E069CA22459E> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "248D0125-1A44-478D-8252-E069CA22459E"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <E24B8296-EB59-4183-AF04-993B559F854A> ;
    cim:TransformerCoreAdmittance.b "0.0005250997689561016"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0005250997689561016"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0001312749422390254"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0001312749422390254"^^cim:Conductance .

<2671862B-2E3C-4D59-A786-705825CB3087> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2671862B-2E3C-4D59-A786-705825CB3087"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <34B29909-5AAE-4CCA-8FE8-E2E10C1EE282> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<2AD4EE95-7D63-4F40-AECB-E2AA67A05E77> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2AD4EE95-7D63-4F40-AECB-E2AA67A05E77"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B561A521-A6BD-47DE-8EA8-27ECCD0A16E8> ;
    cim:TransformerCoreAdmittance.b "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0006563747111951269"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0006563747111951269"^^cim:Conductance .

<2E573221-1122-4953-AC0C-48D4B7E4C492> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2E573221-1122-4953-AC0C-48D4B7E4C492"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A350F0DB-072D-424F-B14F-ED6472AD1816> ;
    cim:TransformerCoreAdmittance.b "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.003281873555975635"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.003281873555975635"^^cim:Conductance .

<2F0352CF-0BCA-4027-A756-30442D0FF405> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2F0352CF-0BCA-4027-A756-30442D0FF405"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <41589065-7EE0-4BE4-91EF-57E5537B361E> ;
    cim:TransformerCoreAdmittance.b "0.001575299306868305"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.001575299306868305"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00039382482671707623"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00039382482671707623"^^cim:Conductance .

<3707BA72-651F-457B-8B74-66EFEB8CF819> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3707BA72-651F-457B-8B74-66EFEB8CF819"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <44208288-6210-44D4-8AC6-DFD4382D54C7> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<39A5AABB-80FE-4DBF-B2DA-CC8E602748E2> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "39A5AABB-80FE-4DBF-B2DA-CC8E602748E2"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <808E65E9-FD6F-4E6B-9A36-785CE2E90066> ;
    cim:TransformerCoreAdmittance.b "0.0007876496534341525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0007876496534341525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00019691241335853811"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00019691241335853811"^^cim:Conductance .

<3AC90CC1-C80F-4F9A-A50C-65D021379236> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3AC90CC1-C80F-4F9A-A50C-65D021379236"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <ADB18EFC-D038-4A14-ABCD-96D668467A69> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<3CB192FC-87AA-4B1E-AADC-6FAA8220CC25> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3CB192FC-87AA-4B1E-AADC-6FAA8220CC25"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <205001A4-DE41-42F1-981E-8D986982C042> ;
    cim:TransformerCoreAdmittance.b "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0006563747111951269"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0006563747111951269"^^cim:Conductance .

<3E76D78D-0CDD-47E3-B963-8FE0EE715CAC> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3E76D78D-0CDD-47E3-B963-8FE0EE715CAC"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C14411C1-4117-4820-95BA-C0ECBD870494> ;
    cim:TransformerCoreAdmittance.b "0.0005250997689561016"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0005250997689561016"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0001312749422390254"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0001312749422390254"^^cim:Conductance .

<3EC6D43E-BE8B-4952-8FE7-367BB0AAA9DF> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3EC6D43E-BE8B-4952-8FE7-367BB0AAA9DF"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <DAE5AA5B-3BA3-433B-92BA-34247B7B43C2> ;
    cim:TransformerCoreAdmittance.b "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.003281873555975635"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.003281873555975635"^^cim:Conductance .

<418869BA-AB47-47D5-B0D2-5B372C7A2F87> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "418869BA-AB47-47D5-B0D2-5B372C7A2F87"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5A9D618F-F27F-4593-B4C9-A6A194A48A58> ;
    cim:TransformerCoreAdmittance.b "0.009189245956731778"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.009189245956731778"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0022973114891829444"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0022973114891829444"^^cim:Conductance .

<449F007B-292E-4B7F-AA4D-F9D35F75F938> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "449F007B-292E-4B7F-AA4D-F9D35F75F938"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <620AA2F2-E4E8-4CEB-9182-8CDDD9A65B21> ;
    cim:TransformerCoreAdmittance.b "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0006563747111951269"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0006563747111951269"^^cim:Conductance .

<454A9D95-7AB8-4357-A645-56E5290A5877> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "454A9D95-7AB8-4357-A645-56E5290A5877"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A553B745-6610-4FA0-9A2A-8856E29A90C0> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<4BCAE733-F241-485F-92EA-17F072C6C01F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "4BCAE733-F241-485F-92EA-17F072C6C01F"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <124DC4F7-E349-49C2-99F4-0F1BBE0C51D0> ;
    cim:TransformerCoreAdmittance.b "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.625498844780508e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.625498844780508e-05"^^cim:Conductance .

<516B6C66-D51A-4ADF-8511-755400C4EA2C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "516B6C66-D51A-4ADF-8511-755400C4EA2C"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <81604D6E-DCB6-4B9C-8B74-64EF922E8DA0> ;
    cim:TransformerCoreAdmittance.b "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0006563747111951269"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0006563747111951269"^^cim:Conductance .

<52DE0A56-F740-4EE7-9986-86E8F1B7E3CA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "52DE0A56-F740-4EE7-9986-86E8F1B7E3CA"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <608B2B1F-C9B5-47E2-A1DE-F75005E9ED96> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<5417D79C-E7CA-4F84-8C83-B805A5161E17> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "5417D79C-E7CA-4F84-8C83-B805A5161E17"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <BA362D7A-F917-4025-A9C0-185B3AC1B53C> ;
    cim:TransformerCoreAdmittance.b "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.625498844780508e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.625498844780508e-05"^^cim:Conductance .

<54BB0BBD-5CAF-4B75-98C6-603302ED1192> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "54BB0BBD-5CAF-4B75-98C6-603302ED1192"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C875B8B1-5F2D-4665-A618-1525F6F027BD> ;
    cim:TransformerCoreAdmittance.b "0.0001575299306868305"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001575299306868305"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.9382482671707626e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.9382482671707626e-05"^^cim:Conductance .

<593F029C-518B-4242-BB6A-0928623BAACE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "593F029C-518B-4242-BB6A-0928623BAACE"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F8B9C016-AC35-44EF-8BF8-AB68A4D53E86> ;
    cim:TransformerCoreAdmittance.b "0.000630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.000630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0001575299306868305"^^cim:Conductance .

<59C09858-DA4D-49E6-9578-32C54AB8ED3E> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "59C09858-DA4D-49E6-9578-32C54AB8ED3E"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <994B88F0-EF29-4986-AC4D-3461F8BD4264> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<59EC50BC-223D-4237-8250-F6CFCDE49B44> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "59EC50BC-223D-4237-8250-F6CFCDE49B44"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7140F5B4-0738-45FD-89CE-D6EB45A89CBC> ;
    cim:TransformerCoreAdmittance.b "0.01260239445494644"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01260239445494644"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00315059861373661"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00315059861373661"^^cim:Conductance .

<5B5852E8-2717-45F0-8BC5-8D6A5862DE0E> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "5B5852E8-2717-45F0-8BC5-8D6A5862DE0E"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <DD04FF77-FB21-41DA-91B2-32CC74C7F805> ;
    cim:TransformerCoreAdmittance.b "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.003281873555975635"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.003281873555975635"^^cim:Conductance .

<68EAE2D2-762E-4CCB-8745-D47F6C3310EA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "68EAE2D2-762E-4CCB-8745-D47F6C3310EA"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <95B99790-0BFD-46D1-BBD9-31FA34F10032> ;
    cim:TransformerCoreAdmittance.b "0.0001575299306868305"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001575299306868305"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.9382482671707626e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.9382482671707626e-05"^^cim:Conductance .

<783CB197-2DE4-4FD2-AC6D-2553D263C689> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "783CB197-2DE4-4FD2-AC6D-2553D263C689"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <6DD56C5B-06C7-4185-8542-C38F0B977AF3> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<7C03D0DB-EA53-46B9-AD11-AB5B1E0EC153> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "7C03D0DB-EA53-46B9-AD11-AB5B1E0EC153"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <86D6EF1A-FA18-43B0-A8B2-CA8F4194CAF6> ;
    cim:TransformerCoreAdmittance.b "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0009845620667926905"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0009845620667926905"^^cim:Conductance .

<7ED148FA-8769-4272-A57E-694A23E9A625> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "7ED148FA-8769-4272-A57E-694A23E9A625"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <DAB1B0D3-0884-4695-BA95-5C013E601CDE> ;
    cim:TransformerCoreAdmittance.b "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0009845620667926905"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0009845620667926905"^^cim:Conductance .

<800AB080-FDB7-4415-B996-525086A18D28> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "800AB080-FDB7-4415-B996-525086A18D28"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <899A2042-2A33-4D26-BA7A-F1E43F0977BE> ;
    cim:TransformerCoreAdmittance.b "0.0005250997689561016"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0005250997689561016"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0001312749422390254"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0001312749422390254"^^cim:Conductance .

<8908BBEF-F5F6-4705-932D-DD9B43A7F61E> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8908BBEF-F5F6-4705-932D-DD9B43A7F61E"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A1FBAF99-E039-4662-B9CC-83F802C0766D> ;
    cim:TransformerCoreAdmittance.b "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0006563747111951269"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0006563747111951269"^^cim:Conductance .

<8A4F75C4-98DD-4DF7-A409-E4D3EB928348> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8A4F75C4-98DD-4DF7-A409-E4D3EB928348"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4C8832FD-14F2-4138-82C3-235819E1A4C9> ;
    cim:TransformerCoreAdmittance.b "0.0010501995379122032"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0010501995379122032"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0002625498844780508"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0002625498844780508"^^cim:Conductance .

<9301FAC2-5EB6-45F7-8821-DDD0234B52E8> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "9301FAC2-5EB6-45F7-8821-DDD0234B52E8"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <065F7D64-A8FD-441C-82A2-ADD3872A72D8> ;
    cim:TransformerCoreAdmittance.b "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.625498844780508e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.625498844780508e-05"^^cim:Conductance .

<972679EB-B2D9-481A-BC02-79A471E3317D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "972679EB-B2D9-481A-BC02-79A471E3317D"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <961F1190-0E66-4E46-A79A-539DCBF50A5D> ;
    cim:TransformerCoreAdmittance.b "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.625498844780508e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.625498844780508e-05"^^cim:Conductance .

<9C28FE29-62C7-4995-938F-6D148E9AE976> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "9C28FE29-62C7-4995-938F-6D148E9AE976"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F79DDCB3-383E-41D8-9F29-F17D1444E1B0> ;
    cim:TransformerCoreAdmittance.b "0.01050199537912203"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01050199537912203"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0026254988447805077"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0026254988447805077"^^cim:Conductance .

<A1C87B16-AF82-4485-8F25-8CB4671C8F94> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A1C87B16-AF82-4485-8F25-8CB4671C8F94"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8C9370B2-BC2B-4A6E-9413-D347AA40DAEC> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<A2476893-582A-4D80-A391-78D684288401> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A2476893-582A-4D80-A391-78D684288401"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F93C9938-AC53-4692-8AF7-4606C750370A> ;
    cim:TransformerCoreAdmittance.b "0.007876496534341524"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.007876496534341524"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001969124133585381"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001969124133585381"^^cim:Conductance .

<A373B8FD-40EE-4F8D-A764-E97C9362FB2D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A373B8FD-40EE-4F8D-A764-E97C9362FB2D"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5D8CFDA6-45D5-46A0-815D-9ECF51F5E203> ;
    cim:TransformerCoreAdmittance.b "0.0013127494223902538"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0013127494223902538"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00032818735559756346"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00032818735559756346"^^cim:Conductance .

<A40C6AA6-95DC-4B51-894C-24CC403876D1> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A40C6AA6-95DC-4B51-894C-24CC403876D1"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <CD5D54AC-A0F4-4059-8DAC-3FCD28FF0639> ;
    cim:TransformerCoreAdmittance.b "0.02625498844780508"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.02625498844780508"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00656374711195127"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00656374711195127"^^cim:Conductance .

<A6F7EE51-CB81-4ABC-8CDE-4C1BFC2050BF> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A6F7EE51-CB81-4ABC-8CDE-4C1BFC2050BF"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <0F3167C7-A3FE-4295-8704-C25F72DABF1E> ;
    cim:TransformerCoreAdmittance.b "0.001969124133585381"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.001969124133585381"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0004922810333963453"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0004922810333963453"^^cim:Conductance .

<AA1A65AC-CB89-49DF-9D2E-0D267E7D5CE7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "AA1A65AC-CB89-49DF-9D2E-0D267E7D5CE7"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <85736784-B6EC-4773-BE40-EF37F7EFA5B7> ;
    cim:TransformerCoreAdmittance.b "0.0005250997689561016"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0005250997689561016"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0001312749422390254"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0001312749422390254"^^cim:Conductance .

<AC51BE8B-E35F-4B45-A0CA-3CFE36E2BBD7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "AC51BE8B-E35F-4B45-A0CA-3CFE36E2BBD7"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D12FEE6C-1A6F-48F2-8D37-C438C124D3B7> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<ACC99941-7D68-4349-ADEF-6AB90A6C39B5> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "ACC99941-7D68-4349-ADEF-6AB90A6C39B5"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1218DE27-BA7A-4323-98FF-74DA35B42506> ;
    cim:TransformerCoreAdmittance.b "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0006563747111951269"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0006563747111951269"^^cim:Conductance .

<B1C47021-C0FB-4FF1-A0D4-14CB5578D72D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B1C47021-C0FB-4FF1-A0D4-14CB5578D72D"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <94CFA115-DC6A-4B3D-AC36-017C3730DA4E> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<BBE53FD4-28FF-4969-9D1D-667D299416CA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BBE53FD4-28FF-4969-9D1D-667D299416CA"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <FF3D0A14-CBA5-4186-A2BF-7C625A35B578> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<C0B35EB1-DF48-4F20-91B0-56E79A3C8671> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C0B35EB1-DF48-4F20-91B0-56E79A3C8671"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <CD1A7876-741E-4147-8A46-9CB6CABD3A25> ;
    cim:TransformerCoreAdmittance.b "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0006563747111951269"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0006563747111951269"^^cim:Conductance .

<C49EF328-CFC1-4E39-9813-339140AFDECC> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C49EF328-CFC1-4E39-9813-339140AFDECC"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F211B008-1999-4692-B793-AAA6FC2B7A5A> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<C8FA1CCB-A1DF-42D1-83C5-A6C26CD19B41> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C8FA1CCB-A1DF-42D1-83C5-A6C26CD19B41"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D21737A8-88E5-4EC1-B4AC-972FDD4080A5> ;
    cim:TransformerCoreAdmittance.b "0.005250997689561015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.005250997689561015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0013127494223902538"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0013127494223902538"^^cim:Conductance .

<CB2498F1-CC49-469A-B737-4013E3D60D5C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "CB2498F1-CC49-469A-B737-4013E3D60D5C"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8B3A2270-EA50-4C1B-80F7-CCE58B86205A> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<D2A222F3-17B8-411B-B3D9-847A368DF2AA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "D2A222F3-17B8-411B-B3D9-847A368DF2AA"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <46695C0C-0761-4DFD-ADA0-E0F0DDF5B972> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<DA45716A-4EAA-4825-A4D0-6F4D9ADE199B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DA45716A-4EAA-4825-A4D0-6F4D9ADE199B"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1FEC9727-985E-4976-A969-3E68BA967E23> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<E132E0FA-EAFB-41B8-AD65-79A277E6BA2C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E132E0FA-EAFB-41B8-AD65-79A277E6BA2C"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <67FC3B80-D95B-492C-9634-F0C6CE75E44A> ;
    cim:TransformerCoreAdmittance.b "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.003281873555975635"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.003281873555975635"^^cim:Conductance .

<E7B163D5-11C9-437F-B3BE-4F9202DD00F5> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E7B163D5-11C9-437F-B3BE-4F9202DD00F5"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <CDCC60D6-6FBA-4D5A-817B-4B5E8D2255A9> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<EA19C671-AD7B-4B17-8E75-2C8A0D98F721> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EA19C671-AD7B-4B17-8E75-2C8A0D98F721"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5BFADAD8-05D6-4F1B-8AB0-CB230CBC2A2A> ;
    cim:TransformerCoreAdmittance.b "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0026254988447805077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0006563747111951269"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0006563747111951269"^^cim:Conductance .

<EEDC8C55-17B6-4A62-AC7A-867BB43192DD> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EEDC8C55-17B6-4A62-AC7A-867BB43192DD"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2F86DFDB-F956-45D5-B744-367158BE76A7> ;
    cim:TransformerCoreAdmittance.b "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01312749422390254"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.003281873555975635"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.003281873555975635"^^cim:Conductance .

<EF102755-7913-4CDB-ACF2-16C5CA353718> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EF102755-7913-4CDB-ACF2-16C5CA353718"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <BEE7D18B-7DB3-4E4D-A130-50AEB8AA6F0C> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<EFB5FDAB-587E-4E72-AAED-588B4DA3C1AD> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EFB5FDAB-587E-4E72-AAED-588B4DA3C1AD"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A25B20CF-0679-4467-B98F-CED414DE4904> ;
    cim:TransformerCoreAdmittance.b "0.011814744801512287"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.011814744801512287"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.002953686200378072"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.002953686200378072"^^cim:Conductance .

<F0B48562-A2C7-4DD4-8C4C-CACD050D1FF1> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F0B48562-A2C7-4DD4-8C4C-CACD050D1FF1"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9D43FC86-6ACE-465F-9B5C-5D4D7C36A258> ;
    cim:TransformerCoreAdmittance.b "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.625498844780508e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.625498844780508e-05"^^cim:Conductance .

<F1A98834-10C8-4B89-A1A5-73646637A8C8> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F1A98834-10C8-4B89-A1A5-73646637A8C8"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4C70722E-F4C1-4F32-8F77-68C2B72CDC2A> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<F2E87CF3-12AE-4050-B106-96813E7DB2A8> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F2E87CF3-12AE-4050-B106-96813E7DB2A8"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <79229E64-A38E-4464-BDCA-6EB75B68182D> ;
    cim:TransformerCoreAdmittance.b "0.008401596303297626"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.008401596303297626"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0021003990758244064"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0021003990758244064"^^cim:Conductance .

<F50C9981-B7A3-4BC9-B119-6DB824E144B6> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F50C9981-B7A3-4BC9-B119-6DB824E144B6"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C56B3CED-C437-4D3D-9213-5BFB0BF78579> ;
    cim:TransformerCoreAdmittance.b "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.003938248267170762"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0009845620667926905"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0009845620667926905"^^cim:Conductance .

<F7EE40B3-90D3-4E79-BDD2-E8ECE21D8C2D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F7EE40B3-90D3-4E79-BDD2-E8ECE21D8C2D"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <3C31CAAC-F563-4ADA-98F2-12D4205E4E5C> ;
    cim:TransformerCoreAdmittance.b "0.000630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.000630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0001575299306868305"^^cim:Conductance .

<F846CD75-28F2-4EE6-9A5E-7770AAC55305> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F846CD75-28F2-4EE6-9A5E-7770AAC55305"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1090BE5C-0BD3-44F5-AE14-E5494C7A999B> ;
    cim:TransformerCoreAdmittance.b "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00010501995379122033"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.625498844780508e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.625498844780508e-05"^^cim:Conductance .

<FA0807EE-E585-4DF9-B7F0-00CB3684D2BA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "FA0807EE-E585-4DF9-B7F0-00CB3684D2BA"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1A972F71-676B-4151-9419-3E3C4690391D> ;
    cim:TransformerCoreAdmittance.b "0.01575299306868305"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01575299306868305"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.003938248267170762"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.003938248267170762"^^cim:Conductance .

<FB465C8A-4A7A-4BFC-8A12-3AF791E3AC89> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "FB465C8A-4A7A-4BFC-8A12-3AF791E3AC89"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F7C9B019-483C-4978-B70E-A6B0259F30B7> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<FDF179DA-431C-4D37-B600-BD58F81F8815> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "FDF179DA-431C-4D37-B600-BD58F81F8815"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <535E5655-4522-48A2-9402-AF5F5B1BCEBE> ;
    cim:TransformerCoreAdmittance.b "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00630119722747322"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001575299306868305"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001575299306868305"^^cim:Conductance .

<FEDB5436-344E-45C0-B477-9964E93FE9A9> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "FEDB5436-344E-45C0-B477-9964E93FE9A9"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8C86303A-4CD8-4D10-96F7-1208249E36E7> ;
    cim:TransformerCoreAdmittance.b "0.007876496534341524"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.007876496534341524"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001969124133585381"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001969124133585381"^^cim:Conductance .

<001643BD-ACEE-4129-B07D-E37F692562A7> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <2671862B-2E3C-4D59-A786-705825CB3087> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "001643BD-ACEE-4129-B07D-E37F692562A7"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1_Sat"^^cim:String .

<02321DF0-D69F-4D5D-9BA9-95C6653C6CA8> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <4BCAE733-F241-485F-92EA-17F072C6C01F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
