    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "02321DF0-D69F-4D5D-9BA9-95C6653C6CA8"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_Sat"^^cim:String .

<02940BA5-EAF3-4C11-8960-4387290E0ABE> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <9301FAC2-5EB6-45F7-8821-DDD0234B52E8> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "02940BA5-EAF3-4C11-8960-4387290E0ABE"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_Sat"^^cim:String .

<02CE8758-3653-4E22-9D34-96CA73C8C7DB> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <3EC6D43E-BE8B-4952-8FE7-367BB0AAA9DF> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "02CE8758-3653-4E22-9D34-96CA73C8C7DB"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1_Sat"^^cim:String .

<048A5153-F2C4-4460-8068-C6425DD56A84> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <128906DC-EE28-4EEF-A011-A69591CA1301> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "048A5153-F2C4-4460-8068-C6425DD56A84"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1_Sat"^^cim:String .

<04C9854C-90AD-4A71-86F6-EDF6CDEEFB4D> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <59C09858-DA4D-49E6-9578-32C54AB8ED3E> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "04C9854C-90AD-4A71-86F6-EDF6CDEEFB4D"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1_Sat"^^cim:String .

<0624CB62-E4E1-4B00-A99D-13FB30325B20> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <3AC90CC1-C80F-4F9A-A50C-65D021379236> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0624CB62-E4E1-4B00-A99D-13FB30325B20"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1_Sat"^^cim:String .

<089E0040-4DB2-49DD-8B31-F0526765C954> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <449F007B-292E-4B7F-AA4D-F9D35F75F938> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "089E0040-4DB2-49DD-8B31-F0526765C954"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1_Sat"^^cim:String .

<0D9566B9-D7B9-4B8E-8A13-A3897C87A564> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <3E76D78D-0CDD-47E3-B963-8FE0EE715CAC> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0D9566B9-D7B9-4B8E-8A13-A3897C87A564"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1_Sat"^^cim:String .

<0E88A14C-18F6-428A-B732-E51F149CE71B> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <21C9A639-6473-4A3F-A8E9-B42F4230CF04> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0E88A14C-18F6-428A-B732-E51F149CE71B"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1_Sat"^^cim:String .

<0F014A16-B2E6-4B6C-9AE6-07817CF25B2B> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <DA45716A-4EAA-4825-A4D0-6F4D9ADE199B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0F014A16-B2E6-4B6C-9AE6-07817CF25B2B"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1_Sat"^^cim:String .

<1187FB85-39C6-48D7-B9E5-AEC3187FD8E2> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <EA19C671-AD7B-4B17-8E75-2C8A0D98F721> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1187FB85-39C6-48D7-B9E5-AEC3187FD8E2"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1_Sat"^^cim:String .

<18332DC7-7D5F-4ED9-B17D-EF079BC994B7> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <516B6C66-D51A-4ADF-8511-755400C4EA2C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "18332DC7-7D5F-4ED9-B17D-EF079BC994B7"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1_Sat"^^cim:String .

<19E1E343-9ABD-4691-8DCD-797958D91B50> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <9C28FE29-62C7-4995-938F-6D148E9AE976> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "19E1E343-9ABD-4691-8DCD-797958D91B50"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1_Sat"^^cim:String .

<19FEF240-3C48-4AFC-A79F-2B17A49D8B3A> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <12D89C38-92AD-4571-92BB-4E8920FD00FE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "19FEF240-3C48-4AFC-A79F-2B17A49D8B3A"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1_Sat"^^cim:String .

<1DA8E175-38BA-47DD-80A1-95FBFF1491D7> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <A40C6AA6-95DC-4B51-894C-24CC403876D1> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1DA8E175-38BA-47DD-80A1-95FBFF1491D7"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1_Sat"^^cim:String .

<254DB629-B3C1-4332-BE31-30BAA35C42C4> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <0C9CB012-4838-4321-A573-C28F380D0107> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "254DB629-B3C1-4332-BE31-30BAA35C42C4"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1_Sat"^^cim:String .

<26034C60-C2F6-4AD7-BBA7-F15C72494D62> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <FDF179DA-431C-4D37-B600-BD58F81F8815> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "26034C60-C2F6-4AD7-BBA7-F15C72494D62"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1_Sat"^^cim:String .

<2A52FD47-4E50-4DCC-A6F8-809753B00640> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <EEDC8C55-17B6-4A62-AC7A-867BB43192DD> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2A52FD47-4E50-4DCC-A6F8-809753B00640"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1_Sat"^^cim:String .

<2D17D372-E4E6-4CB2-9A13-3975FD092B37> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <C0B35EB1-DF48-4F20-91B0-56E79A3C8671> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2D17D372-E4E6-4CB2-9A13-3975FD092B37"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1_Sat"^^cim:String .

<2D96EE62-3FA3-4603-811F-29DA554C6E04> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <59EC50BC-223D-4237-8250-F6CFCDE49B44> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2D96EE62-3FA3-4603-811F-29DA554C6E04"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1_Sat"^^cim:String .

<2E93CBE5-0813-4F8E-B806-755BD86BD2A9> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <593F029C-518B-4242-BB6A-0928623BAACE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2E93CBE5-0813-4F8E-B806-755BD86BD2A9"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1_Sat"^^cim:String .

<33518763-BB3C-4102-83E2-B24BF93E9A28> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <1FED4D89-D583-413C-BA7F-037131F3BC33> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "33518763-BB3C-4102-83E2-B24BF93E9A28"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1_Sat"^^cim:String .

<391ACE62-E112-4ACC-B7CC-9B494A0F96BB> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <188343FF-973F-457B-93D5-18C326648E62> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "391ACE62-E112-4ACC-B7CC-9B494A0F96BB"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1_Sat"^^cim:String .

<3CD08EC8-5CB3-44E2-ABF5-535AC4AF4A20> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <54BB0BBD-5CAF-4B75-98C6-603302ED1192> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "3CD08EC8-5CB3-44E2-ABF5-535AC4AF4A20"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_Sat"^^cim:String .

<43D4C2DB-E999-4075-9E9C-05ACE9248FD6> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <D2A222F3-17B8-411B-B3D9-847A368DF2AA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "43D4C2DB-E999-4075-9E9C-05ACE9248FD6"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1_Sat"^^cim:String .

<441729D6-6772-4D54-A2B9-E37A2099A2A8> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <A2476893-582A-4D80-A391-78D684288401> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "441729D6-6772-4D54-A2B9-E37A2099A2A8"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1_Sat"^^cim:String .

<46724F89-F1B5-42A5-ABE2-42844328B156> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <8A4F75C4-98DD-4DF7-A409-E4D3EB928348> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "46724F89-F1B5-42A5-ABE2-42844328B156"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1_Sat"^^cim:String .

<46D1F561-2A3D-4EE3-9623-35E3887CBE3B> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <BBE53FD4-28FF-4969-9D1D-667D299416CA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "46D1F561-2A3D-4EE3-9623-35E3887CBE3B"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1_Sat"^^cim:String .

<477BA1EA-F376-44F1-A706-7F0DED187762> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <EFB5FDAB-587E-4E72-AAED-588B4DA3C1AD> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "477BA1EA-F376-44F1-A706-7F0DED187762"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1_Sat"^^cim:String .

<4DA3C784-1D4A-41ED-82E5-0D7ABC3F38B8> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <2AD4EE95-7D63-4F40-AECB-E2AA67A05E77> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "4DA3C784-1D4A-41ED-82E5-0D7ABC3F38B8"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1_Sat"^^cim:String .

<526A4EA5-2879-4A7E-A2DA-1901BF851137> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <68EAE2D2-762E-4CCB-8745-D47F6C3310EA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "526A4EA5-2879-4A7E-A2DA-1901BF851137"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_Sat"^^cim:String .

<55C86F37-26AF-4EE9-BA93-9F4C972D74DE> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <A373B8FD-40EE-4F8D-A764-E97C9362FB2D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "55C86F37-26AF-4EE9-BA93-9F4C972D74DE"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1_Sat"^^cim:String .

<56159AF7-53E7-46CD-A996-0E452B17A262> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <B1C47021-C0FB-4FF1-A0D4-14CB5578D72D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "56159AF7-53E7-46CD-A996-0E452B17A262"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1_Sat"^^cim:String .

<571E4C80-51DD-46A8-AC37-DCE3F8ECCFF2> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <AC51BE8B-E35F-4B45-A0CA-3CFE36E2BBD7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "571E4C80-51DD-46A8-AC37-DCE3F8ECCFF2"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1_Sat"^^cim:String .

<627BDF5A-5DA4-44D4-B473-F542B2F4BA4E> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <FB465C8A-4A7A-4BFC-8A12-3AF791E3AC89> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "627BDF5A-5DA4-44D4-B473-F542B2F4BA4E"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1_Sat"^^cim:String .

<6361F27D-10A8-4A03-B216-652C2E5F727A> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <C49EF328-CFC1-4E39-9813-339140AFDECC> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "6361F27D-10A8-4A03-B216-652C2E5F727A"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1_Sat"^^cim:String .

<65B50B8C-9AE2-4ED9-998E-CD72CD723356> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <52DE0A56-F740-4EE7-9986-86E8F1B7E3CA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "65B50B8C-9AE2-4ED9-998E-CD72CD723356"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1_Sat"^^cim:String .

<65CFD851-5BEE-4E1E-8187-78D2362D5337> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <39A5AABB-80FE-4DBF-B2DA-CC8E602748E2> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "65CFD851-5BEE-4E1E-8187-78D2362D5337"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1_Sat"^^cim:String .

<667CB11E-1F7D-4BB2-BE57-D7DC6DE8C60B> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <06FD3655-B384-4C9E-B226-D92C8E20FB8E> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "667CB11E-1F7D-4BB2-BE57-D7DC6DE8C60B"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1_Sat"^^cim:String .

<67F98D44-0146-4AEE-BD84-6CA945FE09AA> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <1E085637-2F14-4EB3-920C-394EA9A1348C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "67F98D44-0146-4AEE-BD84-6CA945FE09AA"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1_Sat"^^cim:String .

<69CAB4BA-0A71-4FB7-9FC1-BA029ABD5D09> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <972679EB-B2D9-481A-BC02-79A471E3317D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "69CAB4BA-0A71-4FB7-9FC1-BA029ABD5D09"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_Sat"^^cim:String .

<6FF66B77-3DE2-499E-94D6-A4E5957F6D33> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <C8FA1CCB-A1DF-42D1-83C5-A6C26CD19B41> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "6FF66B77-3DE2-499E-94D6-A4E5957F6D33"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1_Sat"^^cim:String .

<70CAAE6C-059C-4906-874D-13D8FD8DBDB9> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <1A2C6C52-D160-40D7-A6D3-EBCA0F1DF88B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "70CAAE6C-059C-4906-874D-13D8FD8DBDB9"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1_Sat"^^cim:String .

<711DC0E8-633E-490E-BF50-922C1144CADA> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <096A8F67-BA6D-47FF-9DBD-413E970EC9A6> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "711DC0E8-633E-490E-BF50-922C1144CADA"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1_Sat"^^cim:String .

<7229B20B-035D-46AE-8987-FCAED8FB5EC6> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <FA0807EE-E585-4DF9-B7F0-00CB3684D2BA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7229B20B-035D-46AE-8987-FCAED8FB5EC6"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1_Sat"^^cim:String .

<7457D0D9-85FB-4DC4-B999-3CE22BEEEAE4> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <F1A98834-10C8-4B89-A1A5-73646637A8C8> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7457D0D9-85FB-4DC4-B999-3CE22BEEEAE4"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1_Sat"^^cim:String .

<7ACBA956-36DF-4039-ABE0-C04E32BDC98C> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <2F0352CF-0BCA-4027-A756-30442D0FF405> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7ACBA956-36DF-4039-ABE0-C04E32BDC98C"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1_Sat"^^cim:String .

<7B2DB47F-D875-4C5A-BF16-216943FC70A1> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <F50C9981-B7A3-4BC9-B119-6DB824E144B6> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7B2DB47F-D875-4C5A-BF16-216943FC70A1"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1_Sat"^^cim:String .

<7CA08D00-76D9-4040-AB2F-3286ECB77FC4> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <418869BA-AB47-47D5-B0D2-5B372C7A2F87> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7CA08D00-76D9-4040-AB2F-3286ECB77FC4"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1_Sat"^^cim:String .

<7F0BBC8C-39B9-465A-8BCA-007BF83D23E9> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <1D8816DE-509F-4F17-9378-54A3FD31A084> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7F0BBC8C-39B9-465A-8BCA-007BF83D23E9"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1_Sat"^^cim:String .

<7FFB9F2B-EDCB-4CBE-B866-08016BB327CA> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <F0B48562-A2C7-4DD4-8C4C-CACD050D1FF1> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7FFB9F2B-EDCB-4CBE-B866-08016BB327CA"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_Sat"^^cim:String .

<863C0C1B-E26D-4C35-92C0-59C1F08E4516> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <5B5852E8-2717-45F0-8BC5-8D6A5862DE0E> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "863C0C1B-E26D-4C35-92C0-59C1F08E4516"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1_Sat"^^cim:String .

<866D85A9-D3C9-43EE-8371-2E6ADBE391A7> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <7ED148FA-8769-4272-A57E-694A23E9A625> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "866D85A9-D3C9-43EE-8371-2E6ADBE391A7"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1_Sat"^^cim:String .

<87472281-466F-4F76-AEB8-03AE8F519DDA> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <A1C87B16-AF82-4485-8F25-8CB4671C8F94> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "87472281-466F-4F76-AEB8-03AE8F519DDA"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1_Sat"^^cim:String .

<8AB16FFA-6B67-4C1E-973B-C9F513A5579E> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <1C000464-2C04-4542-992F-8ADA1FED9009> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8AB16FFA-6B67-4C1E-973B-C9F513A5579E"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_Sat"^^cim:String .

<8B707951-9BEF-42D0-A695-9A516B1D71EB> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <5417D79C-E7CA-4F84-8C83-B805A5161E17> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8B707951-9BEF-42D0-A695-9A516B1D71EB"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_Sat"^^cim:String .

<8EABA1CD-4A65-4101-93AC-796717F93E5B> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <FEDB5436-344E-45C0-B477-9964E93FE9A9> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8EABA1CD-4A65-4101-93AC-796717F93E5B"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1_Sat"^^cim:String .

<973A9D63-09D4-4558-B257-4575F329FD3C> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <EF102755-7913-4CDB-ACF2-16C5CA353718> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "973A9D63-09D4-4558-B257-4575F329FD3C"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1_Sat"^^cim:String .

<A20A41FB-B747-404C-90C9-9DBD9B16D43A> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <04358A8F-DCFD-4747-B822-764941E4AEB0> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "A20A41FB-B747-404C-90C9-9DBD9B16D43A"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1_Sat"^^cim:String .

<B01517C5-DDCE-4CDD-B159-D3DF7AE5221A> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <07290287-CAA6-4204-B022-7A49FAE0D374> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B01517C5-DDCE-4CDD-B159-D3DF7AE5221A"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1_Sat"^^cim:String .

<B39F6056-6B47-4C48-9F77-2B67B58AAFD1> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <E132E0FA-EAFB-41B8-AD65-79A277E6BA2C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B39F6056-6B47-4C48-9F77-2B67B58AAFD1"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1_Sat"^^cim:String .

<B82CAA75-AEA8-48FD-BFB5-C50A8F43D4D8> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <A6F7EE51-CB81-4ABC-8CDE-4C1BFC2050BF> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B82CAA75-AEA8-48FD-BFB5-C50A8F43D4D8"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1_Sat"^^cim:String .

<C234CB1E-C0C9-42DB-A380-65D1FD834BB1> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <AA1A65AC-CB89-49DF-9D2E-0D267E7D5CE7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C234CB1E-C0C9-42DB-A380-65D1FD834BB1"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1_Sat"^^cim:String .

<C843AA03-C51B-4491-A71B-EE8D86B0BFCA> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <3707BA72-651F-457B-8B74-66EFEB8CF819> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C843AA03-C51B-4491-A71B-EE8D86B0BFCA"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1_Sat"^^cim:String .

<C97428F1-5276-4620-975A-E3FCA875E3C6> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <454A9D95-7AB8-4357-A645-56E5290A5877> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C97428F1-5276-4620-975A-E3FCA875E3C6"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1_Sat"^^cim:String .

<CA114B58-9BE9-42C7-943F-06A94CCC9926> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <F846CD75-28F2-4EE6-9A5E-7770AAC55305> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "CA114B58-9BE9-42C7-943F-06A94CCC9926"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_Sat"^^cim:String .

<CB44F549-8E98-4D0F-B80B-E870BE344101> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <160D38B2-4F6B-490F-A277-1F290B5B82B7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "CB44F549-8E98-4D0F-B80B-E870BE344101"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1_Sat"^^cim:String .

<CB56DEF4-E739-42C1-B3C9-89ACB170DAE6> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <1F1F6D3C-9B68-4800-AEF8-DEF5666CFCAE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "CB56DEF4-E739-42C1-B3C9-89ACB170DAE6"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1_Sat"^^cim:String .

<CCAE8694-B35B-47CA-9F3A-E1EAFB01214D> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <F7EE40B3-90D3-4E79-BDD2-E8ECE21D8C2D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "CCAE8694-B35B-47CA-9F3A-E1EAFB01214D"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1_Sat"^^cim:String .

<CCD182E4-3BC7-4579-9E2F-F3DF68B41BB0> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <3CB192FC-87AA-4B1E-AADC-6FAA8220CC25> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "CCD182E4-3BC7-4579-9E2F-F3DF68B41BB0"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1_Sat"^^cim:String .

<D042242E-F55A-46C8-874F-F3C24DC6F4E6> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <0A96DCCC-6835-441C-8F68-C238C3DE40B1> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D042242E-F55A-46C8-874F-F3C24DC6F4E6"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1_Sat"^^cim:String .

<D1C54A57-2CEA-4501-8092-E03F6115502F> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <F2E87CF3-12AE-4050-B106-96813E7DB2A8> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D1C54A57-2CEA-4501-8092-E03F6115502F"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1_Sat"^^cim:String .

<D2C30E65-237A-4FB5-9BE7-3501110F98C3> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <210026E3-65FC-47DB-8924-894E72D5F535> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D2C30E65-237A-4FB5-9BE7-3501110F98C3"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1_Sat"^^cim:String .

<D66AECAF-48F0-42F2-9859-6B202BCC70A1> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <2E573221-1122-4953-AC0C-48D4B7E4C492> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D66AECAF-48F0-42F2-9859-6B202BCC70A1"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1_Sat"^^cim:String .

<D693A99F-A74A-4F4D-896A-4E3259EEA442> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <248D0125-1A44-478D-8252-E069CA22459E> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D693A99F-A74A-4F4D-896A-4E3259EEA442"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1_Sat"^^cim:String .

<D8B3C024-8418-4F6C-93C8-B50A7C213BD8> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <ACC99941-7D68-4349-ADEF-6AB90A6C39B5> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D8B3C024-8418-4F6C-93C8-B50A7C213BD8"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1_Sat"^^cim:String .

<D8C8E90A-4CF4-4D14-945C-218E2C60ACEB> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <05827879-187F-4E7E-A374-69A70B455FAA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D8C8E90A-4CF4-4D14-945C-218E2C60ACEB"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1_Sat"^^cim:String .

<E0B8DCAC-211D-4E5E-B450-BD4388D9DD9A> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <8908BBEF-F5F6-4705-932D-DD9B43A7F61E> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E0B8DCAC-211D-4E5E-B450-BD4388D9DD9A"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1_Sat"^^cim:String .

<ED606BA1-932E-4311-AC28-7153AB1BDAA9> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <CB2498F1-CC49-469A-B737-4013E3D60D5C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "ED606BA1-932E-4311-AC28-7153AB1BDAA9"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1_Sat"^^cim:String .

<F10AB72E-952B-41F2-AC87-D8C1F8E61B45> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <800AB080-FDB7-4415-B996-525086A18D28> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F10AB72E-952B-41F2-AC87-D8C1F8E61B45"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1_Sat"^^cim:String .

<F33C98C1-3350-49D3-A9F5-F599C7817AA9> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <E7B163D5-11C9-437F-B3BE-4F9202DD00F5> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F33C98C1-3350-49D3-A9F5-F599C7817AA9"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1_Sat"^^cim:String .

<F976527B-BDCA-46C7-A7B4-085AA050AEFA> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <783CB197-2DE4-4FD2-AC6D-2553D263C689> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F976527B-BDCA-46C7-A7B4-085AA050AEFA"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1_Sat"^^cim:String .

<FC205CB1-89DF-4B55-A59D-D2C28DBF534E> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <7C03D0DB-EA53-46B9-AD11-AB5B1E0EC153> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "FC205CB1-89DF-4B55-A59D-D2C28DBF534E"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1_Sat"^^cim:String .

<00CDFCD4-4701-41CD-8EAB-3974E3263AC9> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <4FAE3C0B-3E82-4E9E-8A6E-FC77C4BD94B2> ;
    emt:ConnectedFacility.Equipments <7FDB15D9-092A-4987-854F-7C590502C7C9>,
        <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:IdentifiedObject.mRID "00CDFCD4-4701-41CD-8EAB-3974E3263AC9"^^cim:String ;
    cim:IdentifiedObject.name "132_W"^^cim:String .

<076EE521-66E8-4237-B7CE-FFF41F0FF062> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <0EC9D056-8E91-4EA9-9B1E-28168689A238> ;
    emt:ConnectedFacility.Equipments <638407D0-2318-4325-A384-115635E3F177>,
        <EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> ;
    cim:IdentifiedObject.mRID "076EE521-66E8-4237-B7CE-FFF41F0FF062"^^cim:String ;
    cim:IdentifiedObject.name "159_S"^^cim:String .

<0D0B4519-6FEC-4934-8013-1AC181F23AD7> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <6A4E12DD-301B-43CA-8C9A-1A29DB69A2C9> ;
    emt:ConnectedFacility.Equipments <0065B6BF-B4D9-40D0-A6FA-AD17F1F76419>,
        <7C2C0402-52FA-46F6-B771-4191126C8AB2> ;
    cim:IdentifiedObject.mRID "0D0B4519-6FEC-4934-8013-1AC181F23AD7"^^cim:String ;
    cim:IdentifiedObject.name "140_S"^^cim:String .

<1F8EF466-1500-4B4C-81FE-9D3CDC06D655> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <BD8F6DBB-DD20-4F79-9CD3-48A0BB282358> ;
    emt:ConnectedFacility.Equipments <75C3FFC7-4ABB-449A-9820-735F24DBFCB5>,
        <77287467-D4FC-46E5-A835-F737804F60FC> ;
    cim:IdentifiedObject.mRID "1F8EF466-1500-4B4C-81FE-9D3CDC06D655"^^cim:String ;
    cim:IdentifiedObject.name "175_S"^^cim:String .

<27D00129-1A75-4DFD-91B3-E957BB542E0D> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <612F9B67-0AF8-49CB-B6CB-C15E63E33537> ;
    emt:ConnectedFacility.Equipments <4E81DDE4-5BC2-4382-9084-EC34EE24CB47>,
        <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:IdentifiedObject.mRID "27D00129-1A75-4DFD-91B3-E957BB542E0D"^^cim:String ;
    cim:IdentifiedObject.name "180_W"^^cim:String .

<3AA9D439-F0E4-40F3-9FFC-21EF81635D50> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <C13D0531-82E1-4471-90E0-8329D654B043> ;
    emt:ConnectedFacility.Equipments <61069C6C-1018-46B7-B7B5-6658F568AA3D>,
        <9FC6C397-E82A-4854-AD31-604599E91C4E> ;
    cim:IdentifiedObject.mRID "3AA9D439-F0E4-40F3-9FFC-21EF81635D50"^^cim:String ;
    cim:IdentifiedObject.name "165_S"^^cim:String .

<43342F35-943F-4611-9030-D27585437D07> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <A3238C05-EC60-4CD6-8BC3-17E617932DD7> ;
    emt:ConnectedFacility.Equipments <20BEE2AD-1481-45DE-B24E-F534DB24CAAD>,
        <49E4C739-6E77-49BA-BEFD-A3D197F19C46> ;
    cim:IdentifiedObject.mRID "43342F35-943F-4611-9030-D27585437D07"^^cim:String ;
    cim:IdentifiedObject.name "185_S"^^cim:String .

<58D10247-65BD-4234-B1ED-70CD6CBDB96F> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <06D56C80-F0CA-470F-888A-E21C5F8C14AE> ;
    emt:ConnectedFacility.Equipments <8191E72F-7243-4A5D-8100-FDA49A19B895>,
        <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:IdentifiedObject.mRID "58D10247-65BD-4234-B1ED-70CD6CBDB96F"^^cim:String ;
    cim:IdentifiedObject.name "168_W"^^cim:String .

<5D1EE9B5-FF05-4EE7-A55D-87371A4EC024> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <664C5132-8645-459F-A2BE-9B224DBE63EF> ;
    emt:ConnectedFacility.Equipments <78EF5DED-3077-484B-810E-4AC2FD265368>,
        <C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> ;
    cim:IdentifiedObject.mRID "5D1EE9B5-FF05-4EE7-A55D-87371A4EC024"^^cim:String ;
    cim:IdentifiedObject.name "191_S"^^cim:String .

<756AC3A5-6E0B-4BF5-8BDA-D8E82AE783AB> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <9F9609F5-0F1B-4352-83D6-C1DE5711AA6A> ;
    emt:ConnectedFacility.Equipments <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B>,
        <C4700483-7D4F-420C-9E01-BEA067A69005> ;
    cim:IdentifiedObject.mRID "756AC3A5-6E0B-4BF5-8BDA-D8E82AE783AB"^^cim:String ;
    cim:IdentifiedObject.name "179_S"^^cim:String .

<A215F80C-A812-4F86-A650-53D81AF2BC5E> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <214F2979-F8FF-424F-B9C4-13907EE94083> ;
    emt:ConnectedFacility.Equipments <7123EA5F-9D36-4E31-B5DC-814F0DB03460>,
        <F05292CA-45F5-4AE4-92F3-95767292203A> ;
    cim:IdentifiedObject.mRID "A215F80C-A812-4F86-A650-53D81AF2BC5E"^^cim:String ;
    cim:IdentifiedObject.name "128_S"^^cim:String .

<A628CAB9-9BA1-449B-9674-BC85C26BE954> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <4E25107E-B0AA-4FD4-A89A-7CDAC2E32CF3> ;
    emt:ConnectedFacility.Equipments <C3477343-7AA7-4D05-A7DE-4D0A8012A437>,
        <FA6F1575-64EF-4637-A51D-32268B693FB0> ;
    cim:IdentifiedObject.mRID "A628CAB9-9BA1-449B-9674-BC85C26BE954"^^cim:String ;
    cim:IdentifiedObject.name "149_S"^^cim:String .

<B3B6C0C1-B6E9-4E3D-A418-BE6E507BFD87> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <66CC5D6E-4069-47F8-B3F3-04F1D26B023C> ;
    emt:ConnectedFacility.Equipments <B20B3D63-12FF-4028-911A-D09074F3F7C7>,
        <F9DC9FBD-7B3D-411D-AD90-9346277B560B> ;
    cim:IdentifiedObject.mRID "B3B6C0C1-B6E9-4E3D-A418-BE6E507BFD87"^^cim:String ;
    cim:IdentifiedObject.name "151_S"^^cim:String .

<C28D90C9-0349-4BF7-A190-792B83F64BC9> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <98879938-1A50-4A9E-B413-2CA986FDF910> ;
    emt:ConnectedFacility.Equipments <0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7>,
        <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> ;
    cim:IdentifiedObject.mRID "C28D90C9-0349-4BF7-A190-792B83F64BC9"^^cim:String ;
    cim:IdentifiedObject.name "126_S"^^cim:String .

<D3ED69F1-CFEE-42EA-84AF-24CB99BD4171> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <0F269269-B30B-492A-9142-0790A8465207> ;
    emt:ConnectedFacility.Equipments <43192188-3A0F-4338-A183-95B82324AC02>,
        <FC0D53FF-D845-4485-AE53-99AF2E17CD54> ;
    cim:IdentifiedObject.mRID "D3ED69F1-CFEE-42EA-84AF-24CB99BD4171"^^cim:String ;
    cim:IdentifiedObject.name "138_W"^^cim:String .

<DCDE2C44-773B-4D75-87EF-9D5729042A21> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <C46912EE-CCC3-4066-9E97-19BBD24CD468> ;
    emt:ConnectedFacility.Equipments <46CED5CE-9345-4B6A-9321-AEB951EA61D9>,
        <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:IdentifiedObject.mRID "DCDE2C44-773B-4D75-87EF-9D5729042A21"^^cim:String ;
    cim:IdentifiedObject.name "136_W"^^cim:String .

<F3288F65-3116-4D9F-B207-4A1EFF6FD84A> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <FE570DEE-7CD2-4DDE-A8A5-66E2D7D4B295> ;
    emt:ConnectedFacility.Equipments <BCFC394D-DC8C-44EB-9CC9-45037D03C182>,
        <D8DD8F30-F534-4812-899D-4EEB8FB59A9D> ;
    cim:IdentifiedObject.mRID "F3288F65-3116-4D9F-B207-4A1EFF6FD84A"^^cim:String ;
    cim:IdentifiedObject.name "130_S"^^cim:String .

<F8F083FC-AF25-4AE9-A308-D13344CDA6FC> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <C3149540-0929-4D86-A68B-2C60D69935A2> ;
    emt:ConnectedFacility.Equipments <57B45653-F128-4327-BBE3-53BE7C7D273F>,
        <6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177> ;
    cim:IdentifiedObject.mRID "F8F083FC-AF25-4AE9-A308-D13344CDA6FC"^^cim:String ;
    cim:IdentifiedObject.name "183_S"^^cim:String .

<FCE87EA5-4DA8-4AC3-8691-874B35DBFF5A> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <360FEBC0-A15A-443F-816C-01A977C07016> ;
    emt:ConnectedFacility.Equipments <AD35ADFE-B673-459D-ABBD-EC0634D40C85>,
        <E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> ;
    cim:IdentifiedObject.mRID "FCE87EA5-4DA8-4AC3-8691-874B35DBFF5A"^^cim:String ;
    cim:IdentifiedObject.name "188_S"^^cim:String .

<022F5197-36FB-4FE8-BDF4-32CA5EDA4F03> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <24FDC86E-AE8C-4344-B6CF-F55CCE3E49FB> ;
    emt:ConnectedFacility.Equipments <E2AD00B3-7F2B-4E49-919F-22ED7C96C481>,
        <F083D26D-2327-47C9-8A3B-44C99128D621> ;
    cim:IdentifiedObject.mRID "022F5197-36FB-4FE8-BDF4-32CA5EDA4F03"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String .

<032EDAB8-3936-4E0E-B688-DC8289ADDD1E> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <63BFE4AB-95EB-45BA-8B15-37FB49BC24CF> ;
    emt:ConnectedFacility.Equipments <1FBE738A-6935-4333-9CEE-A8B7C532F7C1>,
        <67422A55-A152-45DA-ACD2-B2AF1F6E8A5E> ;
    cim:IdentifiedObject.mRID "032EDAB8-3936-4E0E-B688-DC8289ADDD1E"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String .

<0A03B361-4884-48C0-B5D6-D932AF4838B4> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <56DFACDA-89D0-42B4-83D8-F9B68E95C441> ;
    emt:ConnectedFacility.Equipments <8322A72F-C9BC-4D17-9B71-CCD31CC40C63>,
        <A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C> ;
    cim:IdentifiedObject.mRID "0A03B361-4884-48C0-B5D6-D932AF4838B4"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String .

<0BDE2F77-CC82-4721-A737-7CB079DFE331> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <FE76AA89-F73D-467B-8B49-E7ED5C9D3A05> ;
    emt:ConnectedFacility.Equipments <0C385933-53F1-4DB2-BBA0-2B9AA5421934>,
        <4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE> ;
    cim:IdentifiedObject.mRID "0BDE2F77-CC82-4721-A737-7CB079DFE331"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String .

<11B73909-0B03-4C88-AC9E-F8780B136A24> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <94638FA0-953C-4973-97B2-A71C12919F14> ;
    emt:ConnectedFacility.Equipments <80FBE81B-488A-4D84-A875-9483476135CE>,
        <B938C50B-60A7-463C-8FB7-B75234420752> ;
    cim:IdentifiedObject.mRID "11B73909-0B03-4C88-AC9E-F8780B136A24"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String .

<18C80174-4940-4685-81E1-F6B4B3ACDFC4> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <4F72EAAA-A778-4D3B-BE4E-470C33B90210> ;
    emt:ConnectedFacility.Equipments <882E6533-0643-480F-B7A1-C00A0B8BA153>,
        <A45C7B95-B2F7-479C-8555-4FE283AF6A82> ;
    cim:IdentifiedObject.mRID "18C80174-4940-4685-81E1-F6B4B3ACDFC4"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String .

<2044036D-1167-434D-A610-0695C19BEF4F> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <7D14C65A-C6AF-4665-8BF2-EB0EF54785DB> ;
    emt:ConnectedFacility.Equipments <10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02>,
        <927BF049-65A8-4478-B393-B6AE724BCD0A> ;
    cim:IdentifiedObject.mRID "2044036D-1167-434D-A610-0695C19BEF4F"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String .

<23DE3880-298D-40EF-A25C-46F6E5E03C36> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <C73730C9-866C-4388-986F-F616EA99F16C> ;
    emt:ConnectedFacility.Equipments <21CC2B23-4945-494B-9D95-E012CE027401>,
        <F249BB0A-C51B-4AD0-A6B6-33338B0A7346> ;
    cim:IdentifiedObject.mRID "23DE3880-298D-40EF-A25C-46F6E5E03C36"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String .

<24D8A846-AD06-4834-9FFC-64723984F1EB> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <1CC96728-2CF0-44F8-9510-8FF636BBDF40> ;
    emt:ConnectedFacility.Equipments <D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E>,
        <DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0> ;
    cim:IdentifiedObject.mRID "24D8A846-AD06-4834-9FFC-64723984F1EB"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String .

<273F84E5-9E68-465F-AA2B-05EC89758259> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <17E33C7C-0A96-40F2-BB0D-892396DB4F6C> ;
    emt:ConnectedFacility.Equipments <51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A>,
        <9ABDF4C1-BF85-43E5-A515-8F976794F98A> ;
    cim:IdentifiedObject.mRID "273F84E5-9E68-465F-AA2B-05EC89758259"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String .

<2884E8C8-47DA-47B1-BFE8-D6E2E4F5199F> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <9FD1D451-D052-4DCD-81FB-534D9706D85A> ;
    emt:ConnectedFacility.Equipments <367B707D-2DA6-43D7-973B-4CE6ED0D714C>,
        <3E302506-7C98-4BB0-A533-886D31D977B9> ;
    cim:IdentifiedObject.mRID "2884E8C8-47DA-47B1-BFE8-D6E2E4F5199F"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String .

<2B520E84-DAFF-4862-8642-7882965D1972> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <16ECF522-A802-42B2-80B1-E69091AC787D> ;
    emt:ConnectedFacility.Equipments <4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA>,
        <A0A0EB04-206C-4116-9F60-A242B72A1A64> ;
    cim:IdentifiedObject.mRID "2B520E84-DAFF-4862-8642-7882965D1972"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String .

<2CDFD50E-9E5B-4C9B-862B-37132CFD68EF> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <A42FBE95-866A-4409-ACF6-2387AAF16955> ;
    emt:ConnectedFacility.Equipments <2320C7F5-1409-4EDF-A651-28AC72670460>,
        <6932DF8B-7419-4E1B-B263-0FC0103A9086> ;
    cim:IdentifiedObject.mRID "2CDFD50E-9E5B-4C9B-862B-37132CFD68EF"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String .

<2DC3743C-3BA0-4E76-9534-D2CE9083D197> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <333C2F86-5887-4827-85AE-13515C9E3FC5> ;
    emt:ConnectedFacility.Equipments <2D3EC3F1-3FEC-4767-968B-142C40BAC7FA>,
        <B9E64A1D-9733-4D41-BA4A-16DDD260A37B> ;
    cim:IdentifiedObject.mRID "2DC3743C-3BA0-4E76-9534-D2CE9083D197"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String .

<2F89BD81-DB25-42A9-96D0-D7243339B59B> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <C7FC34E3-7652-4169-9D25-F5FA46712572> ;
    emt:ConnectedFacility.Equipments <78C117C2-4322-4243-A925-CA4DBBA7C115>,
        <809E6108-419D-49BF-80AD-62BBC54A3539> ;
    cim:IdentifiedObject.mRID "2F89BD81-DB25-42A9-96D0-D7243339B59B"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String .

<2FF16863-7742-4B97-B432-33E38181D737> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <AC0205E4-296B-4251-8F30-CB56BD654A1C> ;
    emt:ConnectedFacility.Equipments <BEFD763A-091A-4AFE-A43F-EB2FFB35D727>,
        <D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37> ;
    cim:IdentifiedObject.mRID "2FF16863-7742-4B97-B432-33E38181D737"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String .

<354DA698-E3FC-4056-A6A8-55C40B4B0529> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <EF8DA543-F7CF-4C9F-9971-92A824CE9CA8> ;
    emt:ConnectedFacility.Equipments <684860B4-FA1E-49C9-8F81-200E6D28745E>,
        <EE562B0E-CBD6-45B6-AD24-DE9F525A5B59> ;
    cim:IdentifiedObject.mRID "354DA698-E3FC-4056-A6A8-55C40B4B0529"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String .

<377CF4F0-1C45-42C7-9AEE-4A06983A1E1F> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <B4B42CA4-0EF8-4FDA-8791-ABCCDB82D3B3> ;
    emt:ConnectedFacility.Equipments <2C45C805-EB0E-4C63-A3BF-1262E2134C46>,
        <528CF7FE-578F-461A-80D4-CFED9E218EED> ;
    cim:IdentifiedObject.mRID "377CF4F0-1C45-42C7-9AEE-4A06983A1E1F"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String .

<3C7BD8DE-90E1-4E3F-A2C3-6BD1B619A17E> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <2700D7C8-7937-4423-8149-A4C39D672458> ;
    emt:ConnectedFacility.Equipments <59EBFDA2-5EB2-44D5-9AC5-7694884FD767>,
        <98575173-38C4-4D81-8CE5-9879CCEF798E> ;
    cim:IdentifiedObject.mRID "3C7BD8DE-90E1-4E3F-A2C3-6BD1B619A17E"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String .

<46C1B5FC-97DF-4977-A2EE-E7246FC16A82> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <585C62AA-DF6F-4374-9609-FB480C4CF27F> ;
    emt:ConnectedFacility.Equipments <21664FE9-4F84-426D-902B-90E49BD32EEB>,
        <F904012E-CEE8-4D93-B016-9359A6372180> ;
    cim:IdentifiedObject.mRID "46C1B5FC-97DF-4977-A2EE-E7246FC16A82"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String .

<4E36F6D4-A1EF-4531-A464-8F532F2D01A4> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <279DC769-36F1-4E84-BEE3-A7849C55FE6C> ;
    emt:ConnectedFacility.Equipments <62D48F71-AB2B-4BF9-BF12-0DB573CA46A7>,
        <D7C4AAA7-F306-4042-B087-5C5DFFAA19D7> ;
    cim:IdentifiedObject.mRID "4E36F6D4-A1EF-4531-A464-8F532F2D01A4"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String .

<4E42689C-36B4-424C-BFC1-2BC2AA9BC8C2> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <5C32DEF8-1572-4EEC-BB41-F2E1B31A61AF> ;
    emt:ConnectedFacility.Equipments <091FD517-D3AA-43FD-B914-AE396B9C73C6>,
        <D113C218-46EC-4ACA-8460-0BDD423FDE5D> ;
    cim:IdentifiedObject.mRID "4E42689C-36B4-424C-BFC1-2BC2AA9BC8C2"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String .

<4F2C06EA-E511-4EEA-9F44-F78EEF404974> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <9AAA33DF-A1D9-46CC-96A3-4F49E415B288> ;
    emt:ConnectedFacility.Equipments <33240597-44EB-4B8B-9B0A-30B06149975C>,
        <5D0F4721-2861-44F0-B009-188F8DEDADF8> ;
    cim:IdentifiedObject.mRID "4F2C06EA-E511-4EEA-9F44-F78EEF404974"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String .

<590303D0-9186-486F-AC21-FE7354D496B7> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <A4CC7BE9-BA6C-4993-9FC2-5F5D7463AC4E> ;
    emt:ConnectedFacility.Equipments <4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B>,
        <D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC> ;
    cim:IdentifiedObject.mRID "590303D0-9186-486F-AC21-FE7354D496B7"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String .

<5A43E54C-780D-45C8-9910-75ADDAC83EF4> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <5B53EEDE-CDF0-4EA5-B3CB-3A905542F2FF> ;
    emt:ConnectedFacility.Equipments <96EF4236-87D0-44B1-9D15-35922B9E545B>,
        <A639109F-EFB6-4D0A-B91C-17BC3F77A80C> ;
    cim:IdentifiedObject.mRID "5A43E54C-780D-45C8-9910-75ADDAC83EF4"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String .

<60831EFF-343E-41B8-858A-BDA37EB1F557> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <15F1E0D3-F182-47EF-9687-F2E8A0B95827> ;
    emt:ConnectedFacility.Equipments <09476EF9-B8FF-488C-B290-64FC72D51B45>,
        <50C3F67A-7634-4E20-95AA-7639A2126AF0> ;
    cim:IdentifiedObject.mRID "60831EFF-343E-41B8-858A-BDA37EB1F557"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String .

<64F492B6-2AF1-4703-851B-DD2EC650CED8> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <89BB5577-DC47-4B84-A286-0BF2E9D08CFD> ;
    emt:ConnectedFacility.Equipments <1093E8B7-163F-445F-8D7B-4E0A416E2D2B>,
        <211A01C6-95CB-45C0-B8F1-40DE853FF9FA> ;
    cim:IdentifiedObject.mRID "64F492B6-2AF1-4703-851B-DD2EC650CED8"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String .

<6AD765E5-9775-4F75-9FC1-7B5B81F81B0E> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <19840A23-970C-4DB1-85C8-308C43CEDF33> ;
    emt:ConnectedFacility.Equipments <49138130-93D8-4259-98B4-8F5B83FA62DF>,
        <C1320B82-E71E-4FD6-81C6-E07DBA1A3C66> ;
    cim:IdentifiedObject.mRID "6AD765E5-9775-4F75-9FC1-7B5B81F81B0E"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String .

<70525984-1620-4078-9781-EFE666A4C854> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <57C0157B-6865-4B05-9B78-A901EA458ABF> ;
    emt:ConnectedFacility.Equipments <29ED8F52-8D0F-4046-B189-5CD5C4165EA1>,
        <757C06F2-F007-4747-83DC-ED10043ADC0E> ;
    cim:IdentifiedObject.mRID "70525984-1620-4078-9781-EFE666A4C854"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String .

<7110DA6B-91B5-4D74-A6C2-E31DC7858F95> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <176A205F-C0EE-4B72-93E1-2BF1170B279E> ;
    emt:ConnectedFacility.Equipments <1D7EAF3F-C734-49C5-A53F-802AC3392629>,
        <D336FF4B-EA2D-4534-81D3-EB3D293E252B> ;
    cim:IdentifiedObject.mRID "7110DA6B-91B5-4D74-A6C2-E31DC7858F95"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String .

<748D1E42-588A-46CC-9DCA-488FC68141A3> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <1D0CA7B2-B1B2-477A-A924-707FF5010111> ;
    emt:ConnectedFacility.Equipments <B1E5E162-0BF1-45F9-8713-77CC7D6B8891>,
        <F0294F90-8F76-475F-A153-99A496EB1104> ;
    cim:IdentifiedObject.mRID "748D1E42-588A-46CC-9DCA-488FC68141A3"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String .

<75906267-DCBC-4C80-BCF7-24E80E799417> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <1C7D54A1-2E04-4865-A1A3-C53963CB9B1B> ;
    emt:ConnectedFacility.Equipments <08967631-7C6C-4117-8E02-68FE8250680F>,
        <19E886FD-4AC9-4DF1-812A-749546E59EDD> ;
    cim:IdentifiedObject.mRID "75906267-DCBC-4C80-BCF7-24E80E799417"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String .

<7B52A25B-47BB-4C3D-B32F-D855B3356A5E> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <75BA0F0D-585C-47AD-A02C-B070CA35255A> ;
    emt:ConnectedFacility.Equipments <0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2>,
        <F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33> ;
    cim:IdentifiedObject.mRID "7B52A25B-47BB-4C3D-B32F-D855B3356A5E"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String .

<7FC02C3E-9125-4966-8595-F5CF84011404> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <414E5545-F839-49FA-B91F-7340CF22B0A0> ;
    emt:ConnectedFacility.Equipments <1251584C-A471-4517-ADF0-B8333C158A36>,
        <C0B25540-B246-47CF-BBF1-EEBBEBAB84B3> ;
    cim:IdentifiedObject.mRID "7FC02C3E-9125-4966-8595-F5CF84011404"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String .

<7FF02638-EA07-404E-B6A2-C692F43B1146> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <89C4FFA0-ABD6-4D60-BE2C-4B2FA91304F9> ;
    emt:ConnectedFacility.Equipments <507850DB-50C8-4CA0-B4FF-88FB3A068A4F>,
        <51B99182-DAAD-476B-8039-9459EF5A0355> ;
    cim:IdentifiedObject.mRID "7FF02638-EA07-404E-B6A2-C692F43B1146"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String .

<82D9BD63-1FF1-45B1-985B-BFC5C8210390> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <129D629D-5AD0-4AA8-B648-9EC8AD45DA40> ;
    emt:ConnectedFacility.Equipments <7B65B419-1E3A-4363-B3D6-371EC8ACC3E7>,
        <BC9DE50A-2C04-4CC8-9304-FCD108346424> ;
    cim:IdentifiedObject.mRID "82D9BD63-1FF1-45B1-985B-BFC5C8210390"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String .

<90F0CA6A-8F0C-4432-8B97-E61A08EE6816> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <AA103927-64EA-46BA-9C2A-4607B7E51F9B> ;
    emt:ConnectedFacility.Equipments <442C9A87-2985-4C14-8F6F-E9ABB849FD38>,
        <8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE> ;
    cim:IdentifiedObject.mRID "90F0CA6A-8F0C-4432-8B97-E61A08EE6816"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String .

<9128495B-087A-49CE-A33A-1DBA100E469E> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <890E4FA9-4213-4696-AEE9-4D854A967505> ;
    emt:ConnectedFacility.Equipments <19FF6759-F5E1-4A17-8FF8-270AC3C68B89>,
        <28F84FCF-7B8A-4FDC-8B99-130FF1A87459> ;
    cim:IdentifiedObject.mRID "9128495B-087A-49CE-A33A-1DBA100E469E"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String .

<96ACD4EB-818A-4A2C-8C9C-F7540DDCC4C6> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <D44939B2-35EC-484C-B0C0-0164E7354357> ;
    emt:ConnectedFacility.Equipments <59810B55-4864-4CDF-BD7A-BE6110C332AF>,
        <CD9D77A2-250A-454F-94A2-4DB2C759F6F1> ;
    cim:IdentifiedObject.mRID "96ACD4EB-818A-4A2C-8C9C-F7540DDCC4C6"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String .

<970940EA-3505-42ED-8A98-8AE156950B9D> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <E3A49647-64F3-4BB2-B0BA-8041BA832FB6> ;
    emt:ConnectedFacility.Equipments <0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452>,
        <66F2053F-D978-463D-96FD-542F8B4EA881> ;
    cim:IdentifiedObject.mRID "970940EA-3505-42ED-8A98-8AE156950B9D"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String .

<97E83BC3-F504-48AB-A33D-7D2DAC559158> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <7649D385-01DA-47E3-B5C0-3CFD62A54074> ;
    emt:ConnectedFacility.Equipments <6B4980B2-6C88-4D08-B140-0744A85D5062>,
        <B53BEAC5-22DF-4021-9BB5-C960E72EE135> ;
    cim:IdentifiedObject.mRID "97E83BC3-F504-48AB-A33D-7D2DAC559158"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String .

<9806E7D4-FA65-4E83-8C77-BD9AB756F007> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <7EFEC9B0-823A-401E-9557-65043486D6D4> ;
    emt:ConnectedFacility.Equipments <C3CC6AC5-EB72-466D-8111-08477B23EFEA>,
        <D1F92652-7789-41CB-8D36-6E46B64C1B58> ;
    cim:IdentifiedObject.mRID "9806E7D4-FA65-4E83-8C77-BD9AB756F007"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String .

<9A774DB9-C94B-40B3-8488-3B709FEFF752> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <2FAFF8EC-D06E-477B-A90A-F539E2417430> ;
    emt:ConnectedFacility.Equipments <44C3174E-0F34-4EF0-8C01-D32BD3B826B4>,
        <63A406F9-0D8B-4D86-B3FC-785CD5A6A522> ;
    cim:IdentifiedObject.mRID "9A774DB9-C94B-40B3-8488-3B709FEFF752"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String .

<AF67C9D7-9037-4959-A3B6-E414D0BD1E19> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <AC215431-03B2-41DB-9CB5-BCE35B947014> ;
    emt:ConnectedFacility.Equipments <2248E3C5-D148-4819-9AFA-D94F9AA2981F>,
        <4D399CA6-B543-42BE-89C0-583B50314A70> ;
    cim:IdentifiedObject.mRID "AF67C9D7-9037-4959-A3B6-E414D0BD1E19"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String .

<B53816A6-451A-41D8-B350-D9AE423C4325> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <F64D054D-4E64-47DD-8574-43D52A2AF3A9> ;
    emt:ConnectedFacility.Equipments <0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26>,
        <4F5AC5EE-5651-4494-B111-5CB6E8D994AE> ;
    cim:IdentifiedObject.mRID "B53816A6-451A-41D8-B350-D9AE423C4325"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String .

<CE810FC4-1900-421B-9AD9-4AC4329C94AC> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <82C52719-1921-4C34-889D-11DF32C4CEE2> ;
    emt:ConnectedFacility.Equipments <1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B>,
        <50218FBD-9BA5-45AA-9537-3FEE9EFD95BF> ;
    cim:IdentifiedObject.mRID "CE810FC4-1900-421B-9AD9-4AC4329C94AC"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String .

<CE8D73FD-D9C5-4B78-8643-5D62CF323A64> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <69385B74-3799-4156-994F-49CD2BB67981> ;
    emt:ConnectedFacility.Equipments <29F8E762-E07B-44F7-B7B7-9957B3365D49>,
        <5E61C72D-815D-444C-8100-FBA12693FC1C> ;
    cim:IdentifiedObject.mRID "CE8D73FD-D9C5-4B78-8643-5D62CF323A64"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String .

<D5E238CB-6A5C-41DD-9BF0-9BF2EECCA390> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <0097168B-A0AF-43A4-A01C-8A0A13200F0F> ;
    emt:ConnectedFacility.Equipments <23A3F968-B1DC-48DC-8246-B4653C4D12DA>,
        <8319D74A-7137-4461-9C96-7CEEF2D23F2B> ;
    cim:IdentifiedObject.mRID "D5E238CB-6A5C-41DD-9BF0-9BF2EECCA390"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String .

<D95B92AB-2C78-481E-871A-9D46C677C76E> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <7EE4AEAB-2414-4758-88D6-CAFD6E27DB93> ;
    emt:ConnectedFacility.Equipments <D13E94A3-2E89-4A23-8B9B-D2182215521A>,
        <F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A> ;
    cim:IdentifiedObject.mRID "D95B92AB-2C78-481E-871A-9D46C677C76E"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String .

<DE154DC0-68A9-4998-8BC9-60025EFA70C1> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <297937B4-CAF4-49D1-8145-2F4DA8C91121> ;
    emt:ConnectedFacility.Equipments <0BD59E90-C996-4231-A81D-61C1F19E5F5E>,
        <B36458B0-D189-40EE-8D2B-B771E4A2A3A9> ;
    cim:IdentifiedObject.mRID "DE154DC0-68A9-4998-8BC9-60025EFA70C1"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String .

<E1EFC33F-BD3E-421C-B811-4393C0DE65D8> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <D33A957C-8291-425D-89E8-2AA1CF94926A> ;
    emt:ConnectedFacility.Equipments <143BA8BA-95CF-4311-A05D-EB7B37E82B14>,
        <DCF67F92-A6B7-46CF-AF23-AF608EC931B4> ;
    cim:IdentifiedObject.mRID "E1EFC33F-BD3E-421C-B811-4393C0DE65D8"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String .

<E5BF6862-9751-4B68-A97A-D05A03139C80> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <14750D25-F1D3-44A3-8FAA-465F482EF068> ;
    emt:ConnectedFacility.Equipments <1F2B9838-793B-4052-99A5-BFDF2B49A8E2>,
        <CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4> ;
    cim:IdentifiedObject.mRID "E5BF6862-9751-4B68-A97A-D05A03139C80"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String .

<E76B6860-FB9F-4939-8012-0A488BF81910> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <717EB482-C917-4EB0-AB47-C6F235355B5D> ;
    emt:ConnectedFacility.Equipments <812666E0-B38D-45A7-9846-24D33F86B230>,
        <A97623CB-71BF-4FAC-8CC0-2BD78847A747> ;
    cim:IdentifiedObject.mRID "E76B6860-FB9F-4939-8012-0A488BF81910"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String .

<E97E3D44-EFF9-4DF0-97A8-A1A7A55B1763> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <FA0D7D36-C548-4AAA-9A96-A507709C3411> ;
    emt:ConnectedFacility.Equipments <F68AFC61-3C4E-4D87-A28B-C876191FC5CA>,
        <FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407> ;
    cim:IdentifiedObject.mRID "E97E3D44-EFF9-4DF0-97A8-A1A7A55B1763"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String .

<ECC4F2E1-CEC3-4872-B279-BF06DB85DE45> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <C3477CE0-FC7B-42D9-9052-F7323854B60B> ;
    emt:ConnectedFacility.Equipments <720168A7-D93B-40D4-B8B9-91C06674A049>,
        <8C796AD9-752A-4FC5-B484-0FB2E7D7CE22> ;
    cim:IdentifiedObject.mRID "ECC4F2E1-CEC3-4872-B279-BF06DB85DE45"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String .

<F8785A83-4A58-4FCC-84D7-D279BC98636F> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <5386F97F-C8FE-4CEC-9E5F-193A66916A3D> ;
    emt:ConnectedFacility.Equipments <9F87A332-8145-4C32-80F3-ABA97BB99E09>,
        <D701AFC4-6AB6-4788-9B05-4417C940E73C> ;
    cim:IdentifiedObject.mRID "F8785A83-4A58-4FCC-84D7-D279BC98636F"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String .

<0097168B-A0AF-43A4-A01C-8A0A13200F0F> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    cim:IdentifiedObject.mRID "0097168B-A0AF-43A4-A01C-8A0A13200F0F"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String .

<06D56C80-F0CA-470F-888A-E21C5F8C14AE> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    cim:IdentifiedObject.mRID "06D56C80-F0CA-470F-888A-E21C5F8C14AE"^^cim:String ;
    cim:IdentifiedObject.name "168_W"^^cim:String .

<0EC9D056-8E91-4EA9-9B1E-28168689A238> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    cim:IdentifiedObject.mRID "0EC9D056-8E91-4EA9-9B1E-28168689A238"^^cim:String ;
    cim:IdentifiedObject.name "159_S"^^cim:String .

<0F269269-B30B-492A-9142-0790A8465207> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    cim:IdentifiedObject.mRID "0F269269-B30B-492A-9142-0790A8465207"^^cim:String ;
    cim:IdentifiedObject.name "138_W"^^cim:String .

<129D629D-5AD0-4AA8-B648-9EC8AD45DA40> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:IdentifiedObject.mRID "129D629D-5AD0-4AA8-B648-9EC8AD45DA40"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String .

<14750D25-F1D3-44A3-8FAA-465F482EF068> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <4B1B751D-931A-4F88-9C71-C7F566B3E7B0> ;
    cim:IdentifiedObject.mRID "14750D25-F1D3-44A3-8FAA-465F482EF068"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String .

<15F1E0D3-F182-47EF-9687-F2E8A0B95827> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    cim:IdentifiedObject.mRID "15F1E0D3-F182-47EF-9687-F2E8A0B95827"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String .

<16ECF522-A802-42B2-80B1-E69091AC787D> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <0714FE46-4245-46B0-A912-CEF95F283492> ;
    cim:IdentifiedObject.mRID "16ECF522-A802-42B2-80B1-E69091AC787D"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String .

<176A205F-C0EE-4B72-93E1-2BF1170B279E> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E57064EF-43BD-4690-B668-88E86D2E3E3A> ;
    cim:IdentifiedObject.mRID "176A205F-C0EE-4B72-93E1-2BF1170B279E"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String .

<17E33C7C-0A96-40F2-BB0D-892396DB4F6C> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E9974592-33C7-4BF6-AE6F-05D7E3C68761> ;
    cim:IdentifiedObject.mRID "17E33C7C-0A96-40F2-BB0D-892396DB4F6C"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String .

<19840A23-970C-4DB1-85C8-308C43CEDF33> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:IdentifiedObject.mRID "19840A23-970C-4DB1-85C8-308C43CEDF33"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String .

<1C7D54A1-2E04-4865-A1A3-C53963CB9B1B> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <890468B2-A06F-4ACD-89BD-5C39434ED2BB> ;
    cim:IdentifiedObject.mRID "1C7D54A1-2E04-4865-A1A3-C53963CB9B1B"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String .

<1CC96728-2CF0-44F8-9510-8FF636BBDF40> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    cim:IdentifiedObject.mRID "1CC96728-2CF0-44F8-9510-8FF636BBDF40"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String .

<1D0CA7B2-B1B2-477A-A924-707FF5010111> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <0C36B18C-8460-4AB5-BE01-F1A9725F7750> ;
    cim:IdentifiedObject.mRID "1D0CA7B2-B1B2-477A-A924-707FF5010111"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String .

<214F2979-F8FF-424F-B9C4-13907EE94083> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <0C36B18C-8460-4AB5-BE01-F1A9725F7750> ;
    cim:IdentifiedObject.mRID "214F2979-F8FF-424F-B9C4-13907EE94083"^^cim:String ;
    cim:IdentifiedObject.name "128_S"^^cim:String .

<24FDC86E-AE8C-4344-B6CF-F55CCE3E49FB> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:IdentifiedObject.mRID "24FDC86E-AE8C-4344-B6CF-F55CCE3E49FB"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String .

<2700D7C8-7937-4423-8149-A4C39D672458> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    cim:IdentifiedObject.mRID "2700D7C8-7937-4423-8149-A4C39D672458"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String .

<279DC769-36F1-4E84-BEE3-A7849C55FE6C> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    cim:IdentifiedObject.mRID "279DC769-36F1-4E84-BEE3-A7849C55FE6C"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String .

<297937B4-CAF4-49D1-8145-2F4DA8C91121> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <2D043FF1-406D-4CED-982A-76217FB45745> ;
    cim:IdentifiedObject.mRID "297937B4-CAF4-49D1-8145-2F4DA8C91121"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String .

<2FAFF8EC-D06E-477B-A90A-F539E2417430> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <4D002654-B2B4-42C9-81EC-917184A8659E> ;
    cim:IdentifiedObject.mRID "2FAFF8EC-D06E-477B-A90A-F539E2417430"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String .

<333C2F86-5887-4827-85AE-13515C9E3FC5> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> ;
    cim:IdentifiedObject.mRID "333C2F86-5887-4827-85AE-13515C9E3FC5"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String .

<360FEBC0-A15A-443F-816C-01A977C07016> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    cim:IdentifiedObject.mRID "360FEBC0-A15A-443F-816C-01A977C07016"^^cim:String ;
    cim:IdentifiedObject.name "188_S"^^cim:String .

<414E5545-F839-49FA-B91F-7340CF22B0A0> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    cim:IdentifiedObject.mRID "414E5545-F839-49FA-B91F-7340CF22B0A0"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String .

<4E25107E-B0AA-4FD4-A89A-7CDAC2E32CF3> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:IdentifiedObject.mRID "4E25107E-B0AA-4FD4-A89A-7CDAC2E32CF3"^^cim:String ;
    cim:IdentifiedObject.name "149_S"^^cim:String .

<4F72EAAA-A778-4D3B-BE4E-470C33B90210> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    cim:IdentifiedObject.mRID "4F72EAAA-A778-4D3B-BE4E-470C33B90210"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String .

<4FAE3C0B-3E82-4E9E-8A6E-FC77C4BD94B2> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    cim:IdentifiedObject.mRID "4FAE3C0B-3E82-4E9E-8A6E-FC77C4BD94B2"^^cim:String ;
    cim:IdentifiedObject.name "132_W"^^cim:String .

<5386F97F-C8FE-4CEC-9E5F-193A66916A3D> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <2F9554EB-4337-489B-ADC0-73192F236790> ;
    cim:IdentifiedObject.mRID "5386F97F-C8FE-4CEC-9E5F-193A66916A3D"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String .

<56DFACDA-89D0-42B4-83D8-F9B68E95C441> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <31AEF46D-1008-4004-874C-FF67ECD8C4EC> ;
    cim:IdentifiedObject.mRID "56DFACDA-89D0-42B4-83D8-F9B68E95C441"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String .

<57C0157B-6865-4B05-9B78-A901EA458ABF> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    cim:IdentifiedObject.mRID "57C0157B-6865-4B05-9B78-A901EA458ABF"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String .

<585C62AA-DF6F-4374-9609-FB480C4CF27F> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    cim:IdentifiedObject.mRID "585C62AA-DF6F-4374-9609-FB480C4CF27F"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String .

<5B53EEDE-CDF0-4EA5-B3CB-3A905542F2FF> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:IdentifiedObject.mRID "5B53EEDE-CDF0-4EA5-B3CB-3A905542F2FF"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String .

<5C32DEF8-1572-4EEC-BB41-F2E1B31A61AF> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    cim:IdentifiedObject.mRID "5C32DEF8-1572-4EEC-BB41-F2E1B31A61AF"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String .

<612F9B67-0AF8-49CB-B6CB-C15E63E33537> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:IdentifiedObject.mRID "612F9B67-0AF8-49CB-B6CB-C15E63E33537"^^cim:String ;
    cim:IdentifiedObject.name "180_W"^^cim:String .

<63BFE4AB-95EB-45BA-8B15-37FB49BC24CF> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:IdentifiedObject.mRID "63BFE4AB-95EB-45BA-8B15-37FB49BC24CF"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String .

<664C5132-8645-459F-A2BE-9B224DBE63EF> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <A8E68101-C6C6-40D1-A91A-A1DBD3BC1140> ;
    cim:IdentifiedObject.mRID "664C5132-8645-459F-A2BE-9B224DBE63EF"^^cim:String ;
    cim:IdentifiedObject.name "191_S"^^cim:String .

<66CC5D6E-4069-47F8-B3F3-04F1D26B023C> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <2F9554EB-4337-489B-ADC0-73192F236790> ;
    cim:IdentifiedObject.mRID "66CC5D6E-4069-47F8-B3F3-04F1D26B023C"^^cim:String ;
    cim:IdentifiedObject.name "151_S"^^cim:String .

<69385B74-3799-4156-994F-49CD2BB67981> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <2B26B191-1683-4804-B190-47A32A1C8741> ;
    cim:IdentifiedObject.mRID "69385B74-3799-4156-994F-49CD2BB67981"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String .

<6A4E12DD-301B-43CA-8C9A-1A29DB69A2C9> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    cim:IdentifiedObject.mRID "6A4E12DD-301B-43CA-8C9A-1A29DB69A2C9"^^cim:String ;
    cim:IdentifiedObject.name "140_S"^^cim:String .

<717EB482-C917-4EB0-AB47-C6F235355B5D> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    cim:IdentifiedObject.mRID "717EB482-C917-4EB0-AB47-C6F235355B5D"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String .

<75BA0F0D-585C-47AD-A02C-B070CA35255A> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <140A96A2-DC1A-4DFC-B51D-96AEFA18E90D> ;
    cim:IdentifiedObject.mRID "75BA0F0D-585C-47AD-A02C-B070CA35255A"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String .

<7649D385-01DA-47E3-B5C0-3CFD62A54074> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    cim:IdentifiedObject.mRID "7649D385-01DA-47E3-B5C0-3CFD62A54074"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String .

<7D14C65A-C6AF-4665-8BF2-EB0EF54785DB> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    cim:IdentifiedObject.mRID "7D14C65A-C6AF-4665-8BF2-EB0EF54785DB"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String .

<7EE4AEAB-2414-4758-88D6-CAFD6E27DB93> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    cim:IdentifiedObject.mRID "7EE4AEAB-2414-4758-88D6-CAFD6E27DB93"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String .

<7EFEC9B0-823A-401E-9557-65043486D6D4> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    cim:IdentifiedObject.mRID "7EFEC9B0-823A-401E-9557-65043486D6D4"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String .

<82C52719-1921-4C34-889D-11DF32C4CEE2> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    cim:IdentifiedObject.mRID "82C52719-1921-4C34-889D-11DF32C4CEE2"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String .

<890E4FA9-4213-4696-AEE9-4D854A967505> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    cim:IdentifiedObject.mRID "890E4FA9-4213-4696-AEE9-4D854A967505"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String .

<89BB5577-DC47-4B84-A286-0BF2E9D08CFD> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <74681864-BC8D-476F-A8DC-DAE61BE752CE> ;
    cim:IdentifiedObject.mRID "89BB5577-DC47-4B84-A286-0BF2E9D08CFD"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String .

<89C4FFA0-ABD6-4D60-BE2C-4B2FA91304F9> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    cim:IdentifiedObject.mRID "89C4FFA0-ABD6-4D60-BE2C-4B2FA91304F9"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String .

<94638FA0-953C-4973-97B2-A71C12919F14> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <6C7523EE-785B-429E-850F-CABFE5D33AF5> ;
    cim:IdentifiedObject.mRID "94638FA0-953C-4973-97B2-A71C12919F14"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String .

<98879938-1A50-4A9E-B413-2CA986FDF910> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    cim:IdentifiedObject.mRID "98879938-1A50-4A9E-B413-2CA986FDF910"^^cim:String ;
    cim:IdentifiedObject.name "126_S"^^cim:String .

<9AAA33DF-A1D9-46CC-96A3-4F49E415B288> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    cim:IdentifiedObject.mRID "9AAA33DF-A1D9-46CC-96A3-4F49E415B288"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String .

<9F9609F5-0F1B-4352-83D6-C1DE5711AA6A> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:IdentifiedObject.mRID "9F9609F5-0F1B-4352-83D6-C1DE5711AA6A"^^cim:String ;
    cim:IdentifiedObject.name "179_S"^^cim:String .

<9FD1D451-D052-4DCD-81FB-534D9706D85A> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <3BEB2147-E83B-45AE-9D68-023B21ACFBB8> ;
    cim:IdentifiedObject.mRID "9FD1D451-D052-4DCD-81FB-534D9706D85A"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String .

<A3238C05-EC60-4CD6-8BC3-17E617932DD7> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    cim:IdentifiedObject.mRID "A3238C05-EC60-4CD6-8BC3-17E617932DD7"^^cim:String ;
    cim:IdentifiedObject.name "185_S"^^cim:String .

<A42FBE95-866A-4409-ACF6-2387AAF16955> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <510DD78E-7A28-432F-B3CD-68A43876AB83> ;
    cim:IdentifiedObject.mRID "A42FBE95-866A-4409-ACF6-2387AAF16955"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String .

<A4CC7BE9-BA6C-4993-9FC2-5F5D7463AC4E> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    cim:IdentifiedObject.mRID "A4CC7BE9-BA6C-4993-9FC2-5F5D7463AC4E"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String .

<AA103927-64EA-46BA-9C2A-4607B7E51F9B> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <8DFC5E82-6987-4CDC-A143-210F22564C8D> ;
    cim:IdentifiedObject.mRID "AA103927-64EA-46BA-9C2A-4607B7E51F9B"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String .

<AC0205E4-296B-4251-8F30-CB56BD654A1C> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <A8E68101-C6C6-40D1-A91A-A1DBD3BC1140> ;
    cim:IdentifiedObject.mRID "AC0205E4-296B-4251-8F30-CB56BD654A1C"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String .

<AC215431-03B2-41DB-9CB5-BCE35B947014> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    cim:IdentifiedObject.mRID "AC215431-03B2-41DB-9CB5-BCE35B947014"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String .

<B4B42CA4-0EF8-4FDA-8791-ABCCDB82D3B3> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <2E65B331-D95A-494F-A26B-5D9B0B3ED4E5> ;
    cim:IdentifiedObject.mRID "B4B42CA4-0EF8-4FDA-8791-ABCCDB82D3B3"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String .

<BD8F6DBB-DD20-4F79-9CD3-48A0BB282358> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    cim:IdentifiedObject.mRID "BD8F6DBB-DD20-4F79-9CD3-48A0BB282358"^^cim:String ;
    cim:IdentifiedObject.name "175_S"^^cim:String .

<C13D0531-82E1-4471-90E0-8329D654B043> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <510DD78E-7A28-432F-B3CD-68A43876AB83> ;
    cim:IdentifiedObject.mRID "C13D0531-82E1-4471-90E0-8329D654B043"^^cim:String ;
    cim:IdentifiedObject.name "165_S"^^cim:String .

<C3149540-0929-4D86-A68B-2C60D69935A2> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    cim:IdentifiedObject.mRID "C3149540-0929-4D86-A68B-2C60D69935A2"^^cim:String ;
    cim:IdentifiedObject.name "183_S"^^cim:String .

<C3477CE0-FC7B-42D9-9052-F7323854B60B> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    cim:IdentifiedObject.mRID "C3477CE0-FC7B-42D9-9052-F7323854B60B"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String .

<C46912EE-CCC3-4066-9E97-19BBD24CD468> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    cim:IdentifiedObject.mRID "C46912EE-CCC3-4066-9E97-19BBD24CD468"^^cim:String ;
    cim:IdentifiedObject.name "136_W"^^cim:String .

<C73730C9-866C-4388-986F-F616EA99F16C> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <03BDD171-2042-4E30-AE24-226D4D048B4F> ;
    cim:IdentifiedObject.mRID "C73730C9-866C-4388-986F-F616EA99F16C"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String .

<C7FC34E3-7652-4169-9D25-F5FA46712572> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    cim:IdentifiedObject.mRID "C7FC34E3-7652-4169-9D25-F5FA46712572"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String .

<D33A957C-8291-425D-89E8-2AA1CF94926A> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    cim:IdentifiedObject.mRID "D33A957C-8291-425D-89E8-2AA1CF94926A"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String .

<D44939B2-35EC-484C-B0C0-0164E7354357> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <ABBE7701-3127-4792-8C25-DD221167F071> ;
    cim:IdentifiedObject.mRID "D44939B2-35EC-484C-B0C0-0164E7354357"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String .

<E3A49647-64F3-4BB2-B0BA-8041BA832FB6> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    cim:IdentifiedObject.mRID "E3A49647-64F3-4BB2-B0BA-8041BA832FB6"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String .

<EF8DA543-F7CF-4C9F-9971-92A824CE9CA8> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    cim:IdentifiedObject.mRID "EF8DA543-F7CF-4C9F-9971-92A824CE9CA8"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String .

<F64D054D-4E64-47DD-8574-43D52A2AF3A9> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <27853610-B4B4-4896-9156-F068CC6F3C41> ;
    cim:IdentifiedObject.mRID "F64D054D-4E64-47DD-8574-43D52A2AF3A9"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String .

<FA0D7D36-C548-4AAA-9A96-A507709C3411> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    cim:IdentifiedObject.mRID "FA0D7D36-C548-4AAA-9A96-A507709C3411"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String .

<FE570DEE-7CD2-4DDE-A8A5-66E2D7D4B295> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    cim:IdentifiedObject.mRID "FE570DEE-7CD2-4DDE-A8A5-66E2D7D4B295"^^cim:String ;
    cim:IdentifiedObject.name "130_S"^^cim:String .

<FE76AA89-F73D-467B-8B49-E7ED5C9D3A05> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <074DAD71-0F71-4565-AD94-EBD4C3AD40D6> ;
    cim:IdentifiedObject.mRID "FE76AA89-F73D-467B-8B49-E7ED5C9D3A05"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String .

<D870B7D3-49E7-4155-B995-B20E2E6D4197> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "D870B7D3-49E7-4155-B995-B20E2E6D4197"^^cim:String ;
    cim:IdentifiedObject.name "Normal"^^cim:String ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "true"^^cim:Boolean .

<E6B02A22-6A7B-4702-877A-AE65CB059DBF> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "E6B02A22-6A7B-4702-877A-AE65CB059DBF"^^cim:String ;
    cim:IdentifiedObject.name "ShortTerm"^^cim:String ;
    cim:OperationalLimitType.acceptableDuration "14400.0"^^cim:Seconds ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "false"^^cim:Boolean .

<004946CE-4226-4B19-87D9-73F50F6ABE92> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "004946CE-4226-4B19-87D9-73F50F6ABE92"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C_1> .

<00827F56-D042-4438-94A9-7AF31769968F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "00827F56-D042-4438-94A9-7AF31769968F"^^cim:String ;
    cim:IdentifiedObject.name "75_118_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0FD7FDCB-E319-45A9-8540-FF698028CCC5_1> .

<0194AFC5-E46D-4E1C-BD0E-DA4D43324E2B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0194AFC5-E46D-4E1C-BD0E-DA4D43324E2B"^^cim:String ;
    cim:IdentifiedObject.name "83_85_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BC176A36-79C5-4C1F-98BE-043F5387C099_1> .

<0216D581-851F-4362-9A37-289AEA2576BE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0216D581-851F-4362-9A37-289AEA2576BE"^^cim:String ;
    cim:IdentifiedObject.name "77_82_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9B4CF52C-3569-4839-826B-332E5B0D63BF_1> .

<025D630D-89A5-41F1-9338-D67D2FA201EF> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "025D630D-89A5-41F1-9338-D67D2FA201EF"^^cim:String ;
    cim:IdentifiedObject.name "80_98_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D7CCC666-E338-4FC4-897A-46FD80EA3CDD_1> .

<033B0745-35C1-47CB-A1F2-6351949D72F4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "033B0745-35C1-47CB-A1F2-6351949D72F4"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33_1> .

<05C951AF-1771-4048-A786-4D7EE95E99D8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "05C951AF-1771-4048-A786-4D7EE95E99D8"^^cim:String ;
    cim:IdentifiedObject.name "13_15_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D2DD66EC-E3D8-4AE4-8E06-1CF0DDB060BA_1> .

<074F8703-3192-41F0-BC19-8F521FEA50E9> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "074F8703-3192-41F0-BC19-8F521FEA50E9"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BC9DE50A-2C04-4CC8-9304-FCD108346424_1> .

<08187CEE-E1D5-4053-B310-8FC3F4CDEE91> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "08187CEE-E1D5-4053-B310-8FC3F4CDEE91"^^cim:String ;
    cim:IdentifiedObject.name "49_66_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B2702D50-8FAC-45CB-9736-4AA1DE2F14E0_1> .

<0874F917-CA4F-4D0F-8144-02FCF3738619> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0874F917-CA4F-4D0F-8144-02FCF3738619"^^cim:String ;
    cim:IdentifiedObject.name "105_107_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <22EB7BD5-9EA4-4CEF-93B6-0156A6ED4D81_1> .

<09A78559-1A03-4A8E-833B-749D8524568E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "09A78559-1A03-4A8E-833B-749D8524568E"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <66F2053F-D978-463D-96FD-542F8B4EA881_2> .

<09A79605-C56C-4DF2-AFCB-A4A0E9AC8139> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "09A79605-C56C-4DF2-AFCB-A4A0E9AC8139"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <66F2053F-D978-463D-96FD-542F8B4EA881_1> .

<0A8F725D-71EE-4042-93A8-239F74CDD0F0> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0A8F725D-71EE-4042-93A8-239F74CDD0F0"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <49138130-93D8-4259-98B4-8F5B83FA62DF_2> .

<0C946ABD-C633-4697-9E38-3EA7FB1512D1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0C946ABD-C633-4697-9E38-3EA7FB1512D1"^^cim:String ;
    cim:IdentifiedObject.name "60_61_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6B9C2EBC-519B-4300-901F-CD11A3D41B6F_1> .

<0CBF892E-772B-4F98-B884-8EB8DA3D7588> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0CBF892E-772B-4F98-B884-8EB8DA3D7588"^^cim:String ;
    cim:IdentifiedObject.name "42_49_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <44F4E630-2A30-42EA-B878-BC1388813AAB_1> .

<0D3A03FA-94B0-41D3-BBB8-FC427E4B4A5C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0D3A03FA-94B0-41D3-BBB8-FC427E4B4A5C"^^cim:String ;
    cim:IdentifiedObject.name "35_37_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4141584E-178E-43FD-AB37-DF0D242423C9_1> .

<0E8CAB1F-2219-4A6B-B42F-C28634C90BEB> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0E8CAB1F-2219-4A6B-B42F-C28634C90BEB"^^cim:String ;
    cim:IdentifiedObject.name "15_19_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2EB6C154-FF94-4BF5-A7FA-52864C9E397A_1> .

<0FC29330-B41F-4266-8E09-0A2A4A4CF57B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0FC29330-B41F-4266-8E09-0A2A4A4CF57B"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <21CC2B23-4945-494B-9D95-E012CE027401_1> .

<10C36B49-6528-46DE-875E-0D18F9B45F2A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "10C36B49-6528-46DE-875E-0D18F9B45F2A"^^cim:String ;
    cim:IdentifiedObject.name "103_110_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <AF6C4B4F-9072-463E-BD2A-B90F3AE80D4A_1> .

<1144150D-5230-4833-9307-6A0C25812C40> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "1144150D-5230-4833-9307-6A0C25812C40"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <5D453FDB-1D6E-43BF-B3D0-63D37358DDD7_1> .

<1190149B-305B-4F6B-8F89-EDAF702603CB> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "1190149B-305B-4F6B-8F89-EDAF702603CB"^^cim:String ;
    cim:IdentifiedObject.name "95_96_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FE9310C8-2C64-4252-8A07-75FC9E40BBAA_1> .

<12555B70-C553-42AE-BF17-B24F50A2A7DB> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "12555B70-C553-42AE-BF17-B24F50A2A7DB"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C4700483-7D4F-420C-9E01-BEA067A69005_2> .

<12EB3913-3D48-45A6-87A4-DF734D38BA43> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "12EB3913-3D48-45A6-87A4-DF734D38BA43"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <882E6533-0643-480F-B7A1-C00A0B8BA153_1> .

<15D6F993-C730-42C5-9689-D6EA158E5BD8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "15D6F993-C730-42C5-9689-D6EA158E5BD8"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <23A3F968-B1DC-48DC-8246-B4653C4D12DA_1> .

<16520923-C850-4356-BD24-CC52BDC10D56> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "16520923-C850-4356-BD24-CC52BDC10D56"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <62D48F71-AB2B-4BF9-BF12-0DB573CA46A7_1> .

<16BE6E8D-CBFD-4D08-A48E-EC7B6608B577> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "16BE6E8D-CBFD-4D08-A48E-EC7B6608B577"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1FBE738A-6935-4333-9CEE-A8B7C532F7C1_1> .

<16EB7B07-5AEF-4F53-824C-DCBAFB78A6C6> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "16EB7B07-5AEF-4F53-824C-DCBAFB78A6C6"^^cim:String ;
    cim:IdentifiedObject.name "54_56_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <368A957E-6545-4101-8808-88DF657746C0_1> .

<1821D772-6760-4C88-B69A-C43891DE6A75> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "1821D772-6760-4C88-B69A-C43891DE6A75"^^cim:String ;
    cim:IdentifiedObject.name "23_25_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E0C7B0DD-2A0C-48C6-95CE-1F42CEE0ADA3_1> .

<189A00FF-8DA4-43E3-9870-AF4C59CFC8EA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "189A00FF-8DA4-43E3-9870-AF4C59CFC8EA"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8191E72F-7243-4A5D-8100-FDA49A19B895_1> .

<19524DDE-D3F2-4E06-9AF0-CF2299F3005D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "19524DDE-D3F2-4E06-9AF0-CF2299F3005D"^^cim:String ;
    cim:IdentifiedObject.name "69_75_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <432FEFAB-449B-4ECA-8260-D9CA3ABE534C_1> .

<19F0FB3B-4955-4A35-9A44-85947DD424D5> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "19F0FB3B-4955-4A35-9A44-85947DD424D5"^^cim:String ;
    cim:IdentifiedObject.name "94_100_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <24783AE0-93AF-4A9D-A817-88927DCDCD4B_1> .

<1B28A72C-BCCA-42E1-9213-DDC2E9B77E5E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "1B28A72C-BCCA-42E1-9213-DDC2E9B77E5E"^^cim:String ;
    cim:IdentifiedObject.name "105_106_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2BCC81B5-CF63-44C4-ABFC-45CF448CD155_1> .

<1B3BD7C5-7C7F-429F-A1C0-2F10422E5E95> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "1B3BD7C5-7C7F-429F-A1C0-2F10422E5E95"^^cim:String ;
    cim:IdentifiedObject.name "53_54_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A1EAD333-91D6-4E68-AF2D-ABBECA19FFC9_1> .

<1D053D0B-5311-41CB-B73F-D1A5AAF9E875> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "1D053D0B-5311-41CB-B73F-D1A5AAF9E875"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4E81DDE4-5BC2-4382-9084-EC34EE24CB47_1> .

<1D99E4AF-BA0A-4E28-B183-587096E5BC8B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "1D99E4AF-BA0A-4E28-B183-587096E5BC8B"^^cim:String ;
    cim:IdentifiedObject.name "105_108_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1AADCD06-4F92-4D1D-9B90-4DE959BBDCB6_1> .

<1E140725-5E25-412D-A815-DD911437FE04> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "1E140725-5E25-412D-A815-DD911437FE04"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B20B3D63-12FF-4028-911A-D09074F3F7C7_2> .

<20A59BDE-3F9D-4EFF-AAE8-2E10C749BC86> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "20A59BDE-3F9D-4EFF-AAE8-2E10C749BC86"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <927BF049-65A8-4478-B393-B6AE724BCD0A_2> .

<20E6F0DB-8E58-4BF8-AABC-70E4E2DC76F2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "20E6F0DB-8E58-4BF8-AABC-70E4E2DC76F2"^^cim:String ;
    cim:IdentifiedObject.name "63_64_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <07EC0B35-72F8-40D7-958B-47CF13280401_1> .

<21EB1383-08CB-414C-A788-1C7B56DB55F0> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "21EB1383-08CB-414C-A788-1C7B56DB55F0"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1FBE738A-6935-4333-9CEE-A8B7C532F7C1_2> .

<22F99C24-E3AB-4852-9750-85508E43A4B6> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "22F99C24-E3AB-4852-9750-85508E43A4B6"^^cim:String ;
    cim:IdentifiedObject.name "80_96_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <408EDC19-5FD9-4913-9CBB-19A16AAAB4D8_1> .

<24255A4C-F53F-4F68-BB92-0B8E6E054FF7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "24255A4C-F53F-4F68-BB92-0B8E6E054FF7"^^cim:String ;
    cim:IdentifiedObject.name "83_84_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BDB2F71D-5E56-49EB-A814-7404791FBD48_1> .

<2485E105-2ADC-4659-816F-6D82CB217049> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2485E105-2ADC-4659-816F-6D82CB217049"^^cim:String ;
    cim:IdentifiedObject.name "56_59_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C5B418F6-ECB7-49AA-B186-65E8A49DDFAC_1> .

<24E17DC7-1E9C-4980-AF60-36210D95777E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "24E17DC7-1E9C-4980-AF60-36210D95777E"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6932DF8B-7419-4E1B-B263-0FC0103A9086_2> .

<256A073E-59BF-4660-BADD-FC76849BE799> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "256A073E-59BF-4660-BADD-FC76849BE799"^^cim:String ;
    cim:IdentifiedObject.name "8_9_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8F50C9AD-A0C4-444C-AB0A-3E5A165FB459_1> .

<284A5015-182A-48BD-AF28-9F36C0AB8E5C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "284A5015-182A-48BD-AF28-9F36C0AB8E5C"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7123EA5F-9D36-4E31-B5DC-814F0DB03460_2> .

<28806414-46E5-4573-81B2-551E44B948CC> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "28806414-46E5-4573-81B2-551E44B948CC"^^cim:String ;
    cim:IdentifiedObject.name "110_111_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8D170689-22A3-4A63-AB8E-0968890B805F_1> .

<2950ABEF-A11B-4023-B772-3E7E39227C89> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2950ABEF-A11B-4023-B772-3E7E39227C89"^^cim:String ;
    cim:IdentifiedObject.name "103_105_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FB86D588-F6A7-4DAF-B3AE-7F03441D7CAD_1> .

<2960895D-751B-4358-BAFB-49EC2F6EE4B4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2960895D-751B-4358-BAFB-49EC2F6EE4B4"^^cim:String ;
    cim:IdentifiedObject.name "104_105_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <359E8AD9-6A0B-4DAC-AF1F-DB266571EAAA_1> .

<298EA8F8-9421-4E77-BFC7-2EB3169CA0CD> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "298EA8F8-9421-4E77-BFC7-2EB3169CA0CD"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1F2B9838-793B-4052-99A5-BFDF2B49A8E2_2> .

<2AE30F7B-CCD0-4D25-AB9D-6C912AF6D06E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2AE30F7B-CCD0-4D25-AB9D-6C912AF6D06E"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B1E5E162-0BF1-45F9-8713-77CC7D6B8891_1> .

<2B54CB58-8935-4162-A54B-5BF8CC152FB7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2B54CB58-8935-4162-A54B-5BF8CC152FB7"^^cim:String ;
    cim:IdentifiedObject.name "100_104_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9CBE4964-AE66-469A-A36D-C164F39F316F_1> .

<2BE14886-46ED-4F86-A652-FE0634DF50C9> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2BE14886-46ED-4F86-A652-FE0634DF50C9"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <684860B4-FA1E-49C9-8F81-200E6D28745E_1> .

<2BF0BD7F-30E5-4D6F-9A30-26D40846C92B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2BF0BD7F-30E5-4D6F-9A30-26D40846C92B"^^cim:String ;
    cim:IdentifiedObject.name "45_46_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <ABD27037-CECF-4F57-8003-71CDCAE4B2C4_1> .

<2C60B53F-2E27-4145-A9B5-A6BD9DC5848E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2C60B53F-2E27-4145-A9B5-A6BD9DC5848E"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FDB1737A-AF93-48E1-83AA-88CDA6E21B95_2> .

<2D2E5A8D-0BD1-44C2-84F4-78C4AB4DE254> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2D2E5A8D-0BD1-44C2-84F4-78C4AB4DE254"^^cim:String ;
    cim:IdentifiedObject.name "49_54_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2E3C2D02-8863-40E7-9A9A-D62A491E5916_1> .

<2D4A29B2-56D5-42B6-8BAC-940DEF8600DE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2D4A29B2-56D5-42B6-8BAC-940DEF8600DE"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D13E94A3-2E89-4A23-8B9B-D2182215521A_2> .

<2EE17521-4774-4EB2-A3A0-E2ADC6BB26A2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2EE17521-4774-4EB2-A3A0-E2ADC6BB26A2"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <29ED8F52-8D0F-4046-B189-5CD5C4165EA1_1> .

<2F6EE0FE-779D-4971-B298-DF550A5DEEB3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2F6EE0FE-779D-4971-B298-DF550A5DEEB3"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6932DF8B-7419-4E1B-B263-0FC0103A9086_1> .

<31FA0CCC-D36B-434A-851C-3113ECD43D8A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "31FA0CCC-D36B-434A-851C-3113ECD43D8A"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <809E6108-419D-49BF-80AD-62BBC54A3539_1> .

<32E36FA8-54F6-4A0A-8AED-079FF3A2FB9C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "32E36FA8-54F6-4A0A-8AED-079FF3A2FB9C"^^cim:String ;
    cim:IdentifiedObject.name "40_42_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <66773F24-42C9-47D5-A182-E48D7C08794E_1> .

<347D83A8-B583-4E8F-BC37-C7865FE84EB2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "347D83A8-B583-4E8F-BC37-C7865FE84EB2"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <20BEE2AD-1481-45DE-B24E-F534DB24CAAD_2> .

<34B94FDF-D39C-4376-865C-50DF6F136B32> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "34B94FDF-D39C-4376-865C-50DF6F136B32"^^cim:String ;
    cim:IdentifiedObject.name "56_57_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7C05114A-F364-4AA8-9517-BD0FFA8588B9_1> .

<352A0D54-16D0-481F-ACC0-BBCAD2404F7B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "352A0D54-16D0-481F-ACC0-BBCAD2404F7B"^^cim:String ;
    cim:IdentifiedObject.name "5_11_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <669BF484-0202-4923-8037-6DBAC883260F_1> .

<3585C524-A5AD-41F9-8128-C6DD02658D1F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3585C524-A5AD-41F9-8128-C6DD02658D1F"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FDB1737A-AF93-48E1-83AA-88CDA6E21B95_1> .

<35FBB467-AFCE-4DA4-8DDC-8C5B082F432A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "35FBB467-AFCE-4DA4-8DDC-8C5B082F432A"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FA6F1575-64EF-4637-A51D-32268B693FB0_2> .

<3663E85B-69F8-4BBE-8AEF-CC57A8792E0F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3663E85B-69F8-4BBE-8AEF-CC57A8792E0F"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F083D26D-2327-47C9-8A3B-44C99128D621_1> .

<36A0224B-018A-4730-AEB9-22906AB00E94> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "36A0224B-018A-4730-AEB9-22906AB00E94"^^cim:String ;
    cim:IdentifiedObject.name "12_14_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B392B67E-7729-46D6-ABD8-37D391BDD51C_1> .

<36D6CBAB-C86E-4FD3-A01F-109C3389B56B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "36D6CBAB-C86E-4FD3-A01F-109C3389B56B"^^cim:String ;
    cim:IdentifiedObject.name "8_30_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BAD6ED2C-454E-471A-868A-CF21DD4048D7_1> .

<3794DF92-D9D6-4754-BCD8-74B40FC1E706> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3794DF92-D9D6-4754-BCD8-74B40FC1E706"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <21CC2B23-4945-494B-9D95-E012CE027401_2> .

<38405A45-82E8-4893-8D46-1F0CBA3014DE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "38405A45-82E8-4893-8D46-1F0CBA3014DE"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <143BA8BA-95CF-4311-A05D-EB7B37E82B14_2> .

<392F7441-94BA-4B2A-9FAD-4BD53AD041BD> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "392F7441-94BA-4B2A-9FAD-4BD53AD041BD"^^cim:String ;
    cim:IdentifiedObject.name "46_48_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <20462DB8-9588-4936-B5CB-5A32E7ADB165_1> .

<3993BBE5-78D0-45D5-95B6-14D3F2191285> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3993BBE5-78D0-45D5-95B6-14D3F2191285"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C3CC6AC5-EB72-466D-8111-08477B23EFEA_2> .

<39970B5E-B4AC-4BA9-9A42-DFF41BAAAE04> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "39970B5E-B4AC-4BA9-9A42-DFF41BAAAE04"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7C2C0402-52FA-46F6-B771-4191126C8AB2_2> .

<3A877C24-AAF2-4545-B5D4-E50EBDAC46F4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3A877C24-AAF2-4545-B5D4-E50EBDAC46F4"^^cim:String ;
    cim:IdentifiedObject.name "21_22_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0AF1FFF6-9BA3-443D-BD92-1301D91427AB_1> .

<3AA7174A-5467-416A-A5D6-BF966B234D72> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3AA7174A-5467-416A-A5D6-BF966B234D72"^^cim:String ;
    cim:IdentifiedObject.name "82_83_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <71CB6F36-AB03-4F44-B71D-CFCAD0BD03C5_1> .

<3B221C39-264C-4194-9126-69D44E8BD843> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3B221C39-264C-4194-9126-69D44E8BD843"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <211A01C6-95CB-45C0-B8F1-40DE853FF9FA_1> .

<3B74337F-40F5-4E91-A832-7B4A47338A0F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3B74337F-40F5-4E91-A832-7B4A47338A0F"^^cim:String ;
    cim:IdentifiedObject.name "84_85_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <CCD2A9B8-A6A2-4B39-85E9-DC9521E0984E_1> .

<3BDAC420-DEC5-4E7C-96A4-60AD3DD657FC> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3BDAC420-DEC5-4E7C-96A4-60AD3DD657FC"^^cim:String ;
    cim:IdentifiedObject.name "64_65_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <04CA514F-C2AF-4183-B6EE-0317729291F3_1> .

<3DB0D212-6D90-4174-9484-1580C986FAD5> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3DB0D212-6D90-4174-9484-1580C986FAD5"^^cim:String ;
    cim:IdentifiedObject.name "108_109_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6D807D57-C83E-478A-8521-EFC48081935C_1> .

<3E08C8BB-9B24-4066-876E-CAD445E91DEA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3E08C8BB-9B24-4066-876E-CAD445E91DEA"^^cim:String ;
    cim:IdentifiedObject.name "85_86_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FEAE28AE-1843-46C7-B3C3-5620A0F7B5AD_1> .

<3EE3F496-1CC2-4BEA-AD8D-20A9CBC831EC> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3EE3F496-1CC2-4BEA-AD8D-20A9CBC831EC"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9ABDF4C1-BF85-43E5-A515-8F976794F98A_1> .

<3EF72500-DCC7-4B4A-8028-ACB544A295C4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3EF72500-DCC7-4B4A-8028-ACB544A295C4"^^cim:String ;
    cim:IdentifiedObject.name "1_3_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <16359CA4-FFA0-42A0-9D88-4D4A5B015D63_1> .

<402E1A33-598F-4BDC-B601-D33A30AA1A7B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "402E1A33-598F-4BDC-B601-D33A30AA1A7B"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <59810B55-4864-4CDF-BD7A-BE6110C332AF_1> .

<4105135B-55B9-45AF-B393-6BDFAAE822B7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "4105135B-55B9-45AF-B393-6BDFAAE822B7"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <AD35ADFE-B673-459D-ABBD-EC0634D40C85_2> .

<41282DF6-1F6A-4A51-8463-44CF8A757797> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "41282DF6-1F6A-4A51-8463-44CF8A757797"^^cim:String ;
    cim:IdentifiedObject.name "66_67_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1BA68786-8DE2-4629-A099-475B9BB849A5_1> .

<4131E66A-D16B-4335-BF58-2BF3F78687C2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "4131E66A-D16B-4335-BF58-2BF3F78687C2"^^cim:String ;
    cim:IdentifiedObject.name "74_75_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D1713FF9-79FF-4E42-9465-9FEA5BE29D7D_1> .

<4143F469-FB85-466D-BD3D-F54DFB4F6502> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "4143F469-FB85-466D-BD3D-F54DFB4F6502"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <75C3FFC7-4ABB-449A-9820-735F24DBFCB5_1> .

<41798E6D-FF01-4E9B-A949-92BA114191B5> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "41798E6D-FF01-4E9B-A949-92BA114191B5"^^cim:String ;
    cim:IdentifiedObject.name "92_100_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4F74455D-00C4-49CD-A127-09B58451D5FB_1> .

<426759C6-EB9E-44FF-A021-8473EDAE74BE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "426759C6-EB9E-44FF-A021-8473EDAE74BE"^^cim:String ;
    cim:IdentifiedObject.name "85_89_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <64488A62-3EFF-462C-A7CD-405BD7DC714C_1> .

<429F22D4-B2DE-4188-B8EB-D601985508DA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "429F22D4-B2DE-4188-B8EB-D601985508DA"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F904012E-CEE8-4D93-B016-9359A6372180_2> .

<43A0745B-9528-441B-9DA8-55C0655E6931> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "43A0745B-9528-441B-9DA8-55C0655E6931"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9D0B474A-F3DF-415C-9F78-5FA697F8CA62_1> .

<43B5BBC9-39D1-43CD-BA4C-644D4CEE6051> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "43B5BBC9-39D1-43CD-BA4C-644D4CEE6051"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C4700483-7D4F-420C-9E01-BEA067A69005_1> .

<441B1E82-467A-4FE9-A912-4171DD516972> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "441B1E82-467A-4FE9-A912-4171DD516972"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4D399CA6-B543-42BE-89C0-583B50314A70_1> .

<44669F81-6E89-4DD7-BC96-20B74D1D5275> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "44669F81-6E89-4DD7-BC96-20B74D1D5275"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <5D453FDB-1D6E-43BF-B3D0-63D37358DDD7_2> .

<45015AB7-9D0F-4B0F-8953-93586C1037DA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "45015AB7-9D0F-4B0F-8953-93586C1037DA"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2D3EC3F1-3FEC-4767-968B-142C40BAC7FA_1> .

<46EA47CF-A1F2-42D4-8C2A-B8F4D7263CE3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "46EA47CF-A1F2-42D4-8C2A-B8F4D7263CE3"^^cim:String ;
    cim:IdentifiedObject.name "17_18_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <3A54EA18-A60F-4C70-8C70-4BB35A616B18_1> .

<48998358-304F-4392-A51E-28B2197859C3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "48998358-304F-4392-A51E-28B2197859C3"^^cim:String ;
    cim:IdentifiedObject.name "55_56_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2DB13849-62DD-447A-B98A-2B66F88ACB44_1> .

<4950EF2F-11AC-4961-B2C6-538E5D54C53F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "4950EF2F-11AC-4961-B2C6-538E5D54C53F"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <75C3FFC7-4ABB-449A-9820-735F24DBFCB5_2> .

<49CBFFD7-8DCA-4798-9A16-EA32AD7663CD> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "49CBFFD7-8DCA-4798-9A16-EA32AD7663CD"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2C45C805-EB0E-4C63-A3BF-1262E2134C46_2> .

<4A7B7FE2-1F4A-4AEA-9F08-3C8599C0BC77> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "4A7B7FE2-1F4A-4AEA-9F08-3C8599C0BC77"^^cim:String ;
    cim:IdentifiedObject.name "94_95_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C1F309F2-CD86-4DE2-8950-D03BE4759233_1> .

<4CBD7320-E2FB-4443-ACAB-EA528CB9C4B3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "4CBD7320-E2FB-4443-ACAB-EA528CB9C4B3"^^cim:String ;
    cim:IdentifiedObject.name "20_21_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1ABC88DA-FFA7-4AB3-923C-A2CDF07AB4EE_1> .

<4CF3A79D-3D97-4019-B0F9-5696AB91045E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "4CF3A79D-3D97-4019-B0F9-5696AB91045E"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA_2> .

<51E68C89-A9D3-4F44-B17C-BFF8C443A81B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "51E68C89-A9D3-4F44-B17C-BFF8C443A81B"^^cim:String ;
    cim:IdentifiedObject.name "80_97_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1F901A7A-DD7A-4D0E-A091-A3DD082E77FF_1> .

<5213DB38-C82D-4819-A229-CD8CCA4091AC> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5213DB38-C82D-4819-A229-CD8CCA4091AC"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <50218FBD-9BA5-45AA-9537-3FEE9EFD95BF_1> .

<53C57836-2D50-43C6-B2BC-2F2C50483383> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "53C57836-2D50-43C6-B2BC-2F2C50483383"^^cim:String ;
    cim:IdentifiedObject.name "26_30_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <55E8E6C1-ADC2-4C98-8E59-7C0A40DC1896_1> .

<54D4ED56-EB44-4E70-ACCB-AF2791D37D3F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "54D4ED56-EB44-4E70-ACCB-AF2791D37D3F"^^cim:String ;
    cim:IdentifiedObject.name "55_59_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <CEC5A2EE-2138-499D-9A09-B7AE477E35AA_1> .

<5511D2F1-33FC-469A-A680-B9768AFAB4F2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5511D2F1-33FC-469A-A680-B9768AFAB4F2"^^cim:String ;
    cim:IdentifiedObject.name "56_59_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7DC1806C-9068-40BA-AE94-895CF961E7C1_1> .

<5585B3EB-36C9-48CC-8363-6B0FA21D947C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5585B3EB-36C9-48CC-8363-6B0FA21D947C"^^cim:String ;
    cim:IdentifiedObject.name "100_106_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <67AC299D-2F0D-4F3A-8F95-20C5DCDCA953_1> .

<560CA585-2EB6-4568-8E0E-EBAA47C26A52> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "560CA585-2EB6-4568-8E0E-EBAA47C26A52"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <19FF6759-F5E1-4A17-8FF8-270AC3C68B89_1> .

<56E268DA-94B8-45C3-B588-D13A7D53C3A5> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "56E268DA-94B8-45C3-B588-D13A7D53C3A5"^^cim:String ;
    cim:IdentifiedObject.name "61_62_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6F24DAAA-652B-488A-87E8-CD7B415C8911_1> .

<574F403D-E3B3-4C1B-AE02-61FEFA1A9AA5> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "574F403D-E3B3-4C1B-AE02-61FEFA1A9AA5"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <76687A3B-13EA-4EE5-AB06-9C358AE87A5F_2> .

<57E2F198-EE73-4DA8-AB06-791BDBF3FED4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "57E2F198-EE73-4DA8-AB06-791BDBF3FED4"^^cim:String ;
    cim:IdentifiedObject.name "49_54_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <24D4E185-6E04-48D6-9BDA-F2E7B493FA18_1> .

<57F27214-1341-452B-8526-AB4966B98B99> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "57F27214-1341-452B-8526-AB4966B98B99"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <96EF4236-87D0-44B1-9D15-35922B9E545B_1> .

<5A7612FA-B783-4485-94F5-87633391419E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5A7612FA-B783-4485-94F5-87633391419E"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <76C70C49-3211-451B-A0BD-886A39C7CE8B_1> .

<5A801990-6490-4743-9468-90374CFC98EC> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5A801990-6490-4743-9468-90374CFC98EC"^^cim:String ;
    cim:IdentifiedObject.name "75_77_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6D8E51ED-78DD-4B9F-8D3B-E2CAD20106AD_1> .

<5AC95C2E-FB0B-482C-83B5-46B30D2DCB52> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5AC95C2E-FB0B-482C-83B5-46B30D2DCB52"^^cim:String ;
    cim:IdentifiedObject.name "65_68_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <36C272F5-8E54-4D5D-9216-14AAF928CEF0_1> .

<5AD0B77F-73BB-4520-AB29-8684DC85B0F2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5AD0B77F-73BB-4520-AB29-8684DC85B0F2"^^cim:String ;
    cim:IdentifiedObject.name "76_77_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BEB27675-3917-4768-811C-D77188C19DC3_1> .

<5BFA4F2B-03F3-4DF0-8474-37550C9FB6F7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5BFA4F2B-03F3-4DF0-8474-37550C9FB6F7"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <46CED5CE-9345-4B6A-9321-AEB951EA61D9_1> .

<5C07018A-AE82-4BB0-8D38-E920C2D2634F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5C07018A-AE82-4BB0-8D38-E920C2D2634F"^^cim:String ;
    cim:IdentifiedObject.name "18_19_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <CAA4F5F4-75D5-446A-8D1F-C5027C8CCEE7_1> .

<5CD769D9-E8C6-4FCE-9AFB-654FAF2997DE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5CD769D9-E8C6-4FCE-9AFB-654FAF2997DE"^^cim:String ;
    cim:IdentifiedObject.name "34_37_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <AF376178-ADA1-4142-9CCA-0AE26D0AAB45_1> .

<5CDC8DEB-2C5E-4035-A50D-58889142A1C4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5CDC8DEB-2C5E-4035-A50D-58889142A1C4"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C3CC6AC5-EB72-466D-8111-08477B23EFEA_1> .

<5D8CBA17-DEA3-4D1D-A820-8081EC4F5ED2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5D8CBA17-DEA3-4D1D-A820-8081EC4F5ED2"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <690C36C3-3EE2-463A-87AD-9069E155C2FA_1> .

<5E28BE03-EFAF-4154-A0F0-42FF483A7D9E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5E28BE03-EFAF-4154-A0F0-42FF483A7D9E"^^cim:String ;
    cim:IdentifiedObject.name "93_94_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E5A51C57-A145-4E26-AAC0-FD7769DF5870_1> .

<5E370D8B-515C-4231-B49A-44FC540609F4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5E370D8B-515C-4231-B49A-44FC540609F4"^^cim:String ;
    cim:IdentifiedObject.name "71_73_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <85980EB3-FE39-4538-B9B1-E497A7BBB09C_1> .

<5EDB33A2-096B-4FC2-BE12-F4BE6518FC69> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5EDB33A2-096B-4FC2-BE12-F4BE6518FC69"^^cim:String ;
    cim:IdentifiedObject.name "37_40_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7C40D5BF-DBC9-479C-99DC-3432338C33D4_1> .

<5FA0E8B5-E8DE-4F80-A256-F3B1D699325D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5FA0E8B5-E8DE-4F80-A256-F3B1D699325D"^^cim:String ;
    cim:IdentifiedObject.name "76_118_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <53224FB5-31D6-4C1E-B2FD-75A713D8BD5A_1> .

<610D1BBD-50D9-47CC-B5E0-D4A6D44CF270> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "610D1BBD-50D9-47CC-B5E0-D4A6D44CF270"^^cim:String ;
    cim:IdentifiedObject.name "50_57_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <605A69E7-7499-4605-84D5-221C38C11DAC_1> .

<6136933E-3595-4B82-8021-11404BE381E0> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6136933E-3595-4B82-8021-11404BE381E0"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5_2> .

<631CB765-F96E-4FB4-855F-C6CCD0CA33E1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "631CB765-F96E-4FB4-855F-C6CCD0CA33E1"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <76C70C49-3211-451B-A0BD-886A39C7CE8B_2> .

<6350627E-3DD6-424A-860B-9205C4EB3749> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6350627E-3DD6-424A-860B-9205C4EB3749"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8C796AD9-752A-4FC5-B484-0FB2E7D7CE22_1> .

<6390C575-BB45-4C11-A696-2DB64103598E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6390C575-BB45-4C11-A696-2DB64103598E"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B2ED9191-1A28-44BB-8522-6C30045D757F_2> .

<63950D15-378A-4889-B525-8B5985CBDB04> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "63950D15-378A-4889-B525-8B5985CBDB04"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <61069C6C-1018-46B7-B7B5-6658F568AA3D_2> .

<63AC9CB5-D67F-474D-91C3-3F36A4B981A9> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "63AC9CB5-D67F-474D-91C3-3F36A4B981A9"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7_1> .

<63E7AC63-3FF7-47B0-B6DD-DB168D0D6180> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "63E7AC63-3FF7-47B0-B6DD-DB168D0D6180"^^cim:String ;
    cim:IdentifiedObject.name "54_59_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <DEDFCDFB-851A-42F0-9054-65DE4409961D_1> .

<64F2320E-C591-4881-9557-AAA183228233> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "64F2320E-C591-4881-9557-AAA183228233"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7FDB15D9-092A-4987-854F-7C590502C7C9_1> .

<65351680-3705-4BD7-A536-7C1235451DB6> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "65351680-3705-4BD7-A536-7C1235451DB6"^^cim:String ;
    cim:IdentifiedObject.name "7_12_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FE56C1E7-0D37-4638-8941-110C69E96896_1> .

<6615D408-AAA3-4B56-8B39-92E5429403D7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6615D408-AAA3-4B56-8B39-92E5429403D7"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1251584C-A471-4517-ADF0-B8333C158A36_1> .

<66FFAC54-DFC4-46E3-BC65-BE839EFBDB01> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "66FFAC54-DFC4-46E3-BC65-BE839EFBDB01"^^cim:String ;
    cim:IdentifiedObject.name "48_49_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9535DC10-1D69-4A2E-95A8-1010CB4AADF5_1> .

<6713D1DC-38A9-42D8-A8ED-D7069A6B73B7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6713D1DC-38A9-42D8-A8ED-D7069A6B73B7"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D701AFC4-6AB6-4788-9B05-4417C940E73C_1> .

<67CCAE48-956C-4FBF-9DA3-FC2EF2FE0911> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "67CCAE48-956C-4FBF-9DA3-FC2EF2FE0911"^^cim:String ;
    cim:IdentifiedObject.name "49_50_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <529D6621-A13E-44DA-888D-BE7CAA111EE1_1> .

<680BBAEB-4789-4E56-A202-9F8846AABAD1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "680BBAEB-4789-4E56-A202-9F8846AABAD1"^^cim:String ;
    cim:IdentifiedObject.name "56_58_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D3F8A89C-1131-453B-BAD4-ADED9E4879F2_1> .

<68B694B3-213C-49DA-BD2A-AC5300C5BF06> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "68B694B3-213C-49DA-BD2A-AC5300C5BF06"^^cim:String ;
    cim:IdentifiedObject.name "92_102_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0F2D0CBB-0C33-4E50-B5A0-AED082448E4C_1> .

<68C3B15C-2A79-446F-9D1C-62B51B0582E9> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "68C3B15C-2A79-446F-9D1C-62B51B0582E9"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <638407D0-2318-4325-A384-115635E3F177_1> .

<69082356-162F-4A42-A6E9-64FE1569CE82> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "69082356-162F-4A42-A6E9-64FE1569CE82"^^cim:String ;
    cim:IdentifiedObject.name "98_100_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <844F6A87-0744-4960-B5F4-4DA81AAB7F6C_1> .

<69D2065B-7851-415A-9C74-B0EFF5F4511B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "69D2065B-7851-415A-9C74-B0EFF5F4511B"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <812666E0-B38D-45A7-9846-24D33F86B230_2> .

<6A19751F-975C-4A86-A9B2-9C59CA6032D5> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6A19751F-975C-4A86-A9B2-9C59CA6032D5"^^cim:String ;
    cim:IdentifiedObject.name "27_32_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C79DC743-421E-4219-AB03-53AE64ED1742_1> .

<6BA7ADE6-245B-41BC-9D1E-CB1B301859EF> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6BA7ADE6-245B-41BC-9D1E-CB1B301859EF"^^cim:String ;
    cim:IdentifiedObject.name "85_88_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0B2C437F-0C22-47E6-A15F-9ABB2F67CCF4_1> .

<6C2630A1-5860-4922-84B0-2439FA6AC1A4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6C2630A1-5860-4922-84B0-2439FA6AC1A4"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <51B99182-DAAD-476B-8039-9459EF5A0355_2> .

<6C4F677C-D8DA-4AB1-9EEE-53F1EFD0D075> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6C4F677C-D8DA-4AB1-9EEE-53F1EFD0D075"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4F5AC5EE-5651-4494-B111-5CB6E8D994AE_2> .

<6CD13027-AC1D-4BA2-9834-73E143E4BFF1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6CD13027-AC1D-4BA2-9834-73E143E4BFF1"^^cim:String ;
    cim:IdentifiedObject.name "69_70_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <72FF07E8-E469-4B63-A265-97005192904C_1> .

<6E975C82-A44C-4E50-8B52-40B1E1666675> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "6E975C82-A44C-4E50-8B52-40B1E1666675"^^cim:String ;
    cim:IdentifiedObject.name "12_117_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6FB634AF-9D69-4EF1-B9B7-A2249168F7E1_1> .

<70BA0BD7-FBF1-49ED-A551-9502D190E0B8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "70BA0BD7-FBF1-49ED-A551-9502D190E0B8"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7123EA5F-9D36-4E31-B5DC-814F0DB03460_1> .

<71D7815F-3CBD-4F14-B330-2DE3717B0816> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "71D7815F-3CBD-4F14-B330-2DE3717B0816"^^cim:String ;
    cim:IdentifiedObject.name "82_96_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <82588AC2-35DB-444C-BEF1-EB94F03C3452_1> .

<72A08D86-7986-4850-9C9D-45E515165FF5> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "72A08D86-7986-4850-9C9D-45E515165FF5"^^cim:String ;
    cim:IdentifiedObject.name "27_28_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C58B2F6B-2864-47B0-AEBF-BDD1215BF821_1> .

<7325098A-B3F3-4C83-8A4D-05F2A037E8BE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "7325098A-B3F3-4C83-8A4D-05F2A037E8BE"^^cim:String ;
    cim:IdentifiedObject.name "24_70_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9BF195C3-297C-4884-AEFD-ADE88D8554D9_1> .

<73A2A4FC-311A-4F3D-9DBF-F8CCB367CD09> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "73A2A4FC-311A-4F3D-9DBF-F8CCB367CD09"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <76687A3B-13EA-4EE5-AB06-9C358AE87A5F_1> .

<744DD26B-800A-4276-A8C3-132E1A3AA497> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "744DD26B-800A-4276-A8C3-132E1A3AA497"^^cim:String ;
    cim:IdentifiedObject.name "31_32_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <59935DA8-801A-47B2-8BC5-6A6DCFE591AF_1> .

<76705B88-99D2-421E-9E4F-06E6687F5D2E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "76705B88-99D2-421E-9E4F-06E6687F5D2E"^^cim:String ;
    cim:IdentifiedObject.name "27_115_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D30BABAD-C60B-499F-B845-98CEF0F72EF9_1> .

<76CA6206-A646-42C8-8A68-423FB219ECC1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "76CA6206-A646-42C8-8A68-423FB219ECC1"^^cim:String ;
    cim:IdentifiedObject.name "11_13_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8732EE2F-EA4D-4D9D-AED6-E1EE4A903275_1> .

<772D3ACD-9663-4BED-B357-B2FA94F4A7ED> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "772D3ACD-9663-4BED-B357-B2FA94F4A7ED"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5_1> .

<77438F33-6E34-41A6-932C-A60505E196AA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "77438F33-6E34-41A6-932C-A60505E196AA"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <091FD517-D3AA-43FD-B914-AE396B9C73C6_2> .

<78C04D98-972C-412C-BE1E-D8E8F9EBBDF0> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "78C04D98-972C-412C-BE1E-D8E8F9EBBDF0"^^cim:String ;
    cim:IdentifiedObject.name "23_32_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <EFE81E59-47A0-4E8D-B997-F8391C7C3E51_1> .

<7947EA6C-59F2-4FB2-B353-58C9B1DCFFA7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "7947EA6C-59F2-4FB2-B353-58C9B1DCFFA7"^^cim:String ;
    cim:IdentifiedObject.name "22_23_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <5A246992-B1F7-4280-B4BE-C8439D8201A5_1> .

<79760B96-B2AA-4C9E-9123-06F84C442027> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "79760B96-B2AA-4C9E-9123-06F84C442027"^^cim:String ;
    cim:IdentifiedObject.name "62_67_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <94133CCF-0C88-439E-94F3-10A4E781A42F_1> .

<7C096FD4-D34D-41E7-8288-2CF6B0D3DF40> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "7C096FD4-D34D-41E7-8288-2CF6B0D3DF40"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <442C9A87-2985-4C14-8F6F-E9ABB849FD38_1> .

<7D0209E7-0B1E-480E-9921-7E5A333EDB0B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "7D0209E7-0B1E-480E-9921-7E5A333EDB0B"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6B4980B2-6C88-4D08-B140-0744A85D5062_2> .

<7E7EF649-3D73-407E-8F9F-85F76760582A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "7E7EF649-3D73-407E-8F9F-85F76760582A"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BC9DE50A-2C04-4CC8-9304-FCD108346424_2> .

<7FE9F55D-4762-4A2D-A00F-F77B83F70D55> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "7FE9F55D-4762-4A2D-A00F-F77B83F70D55"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E_1> .

<809D8E5F-DAA3-40BB-9E40-D630F453DC72> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "809D8E5F-DAA3-40BB-9E40-D630F453DC72"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <62D48F71-AB2B-4BF9-BF12-0DB573CA46A7_2> .

<80AD08F6-EB74-4838-B60E-070025939686> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "80AD08F6-EB74-4838-B60E-070025939686"^^cim:String ;
    cim:IdentifiedObject.name "110_112_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <17F4026E-6B90-4351-B904-8731DCBE7AF7_1> .

<82077B6B-C953-4777-BED3-3DD33A69DBF4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "82077B6B-C953-4777-BED3-3DD33A69DBF4"^^cim:String ;
    cim:IdentifiedObject.name "38_65_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FE94B045-17CD-4697-BBF7-9DB05798C071_1> .

<82359E80-BED9-40B4-A9C1-A3A947B843C9> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "82359E80-BED9-40B4-A9C1-A3A947B843C9"^^cim:String ;
    cim:IdentifiedObject.name "11_12_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C3CC35BB-39D4-4C5C-A49D-EDD362F32CF0_1> .

<82DB9E21-DF57-4A9A-A579-B03B53BC7CF6> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "82DB9E21-DF57-4A9A-A579-B03B53BC7CF6"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177_2> .

<84D9E947-DA07-449F-9D8A-B72A519DE8FF> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "84D9E947-DA07-449F-9D8A-B72A519DE8FF"^^cim:String ;
    cim:IdentifiedObject.name "101_102_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E365EDD4-6293-4D16-9C6D-9717301FF219_1> .

<85BC2512-7E1D-42E1-AD79-1FA4433EE4F7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "85BC2512-7E1D-42E1-AD79-1FA4433EE4F7"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407_1> .

<85EE75FF-CBB3-4717-9A19-871E2BFC5A74> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "85EE75FF-CBB3-4717-9A19-871E2BFC5A74"^^cim:String ;
    cim:IdentifiedObject.name "34_36_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <239E84C5-5A79-4715-AF8A-FB7D32D2D5B8_1> .

<8717EB19-C3CE-4B0F-96BA-E610525F477D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8717EB19-C3CE-4B0F-96BA-E610525F477D"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7FDB15D9-092A-4987-854F-7C590502C7C9_2> .

<87CA34B9-528D-4D5C-AE77-4D9FF91E1756> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "87CA34B9-528D-4D5C-AE77-4D9FF91E1756"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <29F8E762-E07B-44F7-B7B7-9957B3365D49_2> .

<89472B58-0CEA-40F4-A8CB-F73F87739E61> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "89472B58-0CEA-40F4-A8CB-F73F87739E61"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA_1> .

<89650824-3904-4784-BEF7-26ED11BD51D3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "89650824-3904-4784-BEF7-26ED11BD51D3"^^cim:String ;
    cim:IdentifiedObject.name "33_37_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <231960D0-F806-47C9-AC6D-313F2EDF7E7D_1> .

<89AE7F2C-7535-4C19-9AE2-72AE90403F4F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "89AE7F2C-7535-4C19-9AE2-72AE90403F4F"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <211A01C6-95CB-45C0-B8F1-40DE853FF9FA_2> .

<8B114F5A-1E3F-4B1C-BD0F-9F7333E37606> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8B114F5A-1E3F-4B1C-BD0F-9F7333E37606"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B20B3D63-12FF-4028-911A-D09074F3F7C7_1> .

<8B19C6B5-3A00-4FAE-B843-7AF8916FD594> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8B19C6B5-3A00-4FAE-B843-7AF8916FD594"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0C385933-53F1-4DB2-BBA0-2B9AA5421934_1> .

<8B4598E3-B84B-4DB2-AE40-253539E67926> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8B4598E3-B84B-4DB2-AE40-253539E67926"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <61069C6C-1018-46B7-B7B5-6658F568AA3D_1> .

<8C4CC407-0791-45DD-B3FD-385D767FEF8B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8C4CC407-0791-45DD-B3FD-385D767FEF8B"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <23A3F968-B1DC-48DC-8246-B4653C4D12DA_2> .

<8C86C57E-F2E6-47E5-ADE8-43B781D1F717> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8C86C57E-F2E6-47E5-ADE8-43B781D1F717"^^cim:String ;
    cim:IdentifiedObject.name "15_33_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E4E83A3C-DA9A-49EC-B9A9-C52D013E19F0_1> .

<8E24727C-78EE-424A-9E2D-4ED237FDEF5B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8E24727C-78EE-424A-9E2D-4ED237FDEF5B"^^cim:String ;
    cim:IdentifiedObject.name "89_92_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FC7B4A0F-7B94-44F3-A7F0-922876C4BA6C_1> .

<8EBFACA1-3C08-46CB-9AF7-B59197BEF707> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8EBFACA1-3C08-46CB-9AF7-B59197BEF707"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B36458B0-D189-40EE-8D2B-B771E4A2A3A9_2> .

<8F216728-6CE0-45EE-82A9-E3FF8FB24CED> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8F216728-6CE0-45EE-82A9-E3FF8FB24CED"^^cim:String ;
    cim:IdentifiedObject.name "89_90_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4A0E5710-59D5-4F37-ABCD-DF6D5B570628_1> .

<91479D15-5800-4897-8CCC-AB19BC95339C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "91479D15-5800-4897-8CCC-AB19BC95339C"^^cim:String ;
    cim:IdentifiedObject.name "45_49_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6467E8FE-B954-4602-8580-2CBFDFADAE11_1> .

<91518CF2-FE36-4601-AA97-548E46B36652> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "91518CF2-FE36-4601-AA97-548E46B36652"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C_2> .

<91C316C1-94B6-41C7-897D-BB8D90B73970> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "91C316C1-94B6-41C7-897D-BB8D90B73970"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FC0D53FF-D845-4485-AE53-99AF2E17CD54_2> .

<91D9C431-9EAA-4F75-8A37-1B9446859977> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "91D9C431-9EAA-4F75-8A37-1B9446859977"^^cim:String ;
    cim:IdentifiedObject.name "19_34_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E2758803-6340-4DA2-B120-6576A3E30389_1> .

<9271A388-1E06-4F98-8132-141BB225BBE7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9271A388-1E06-4F98-8132-141BB225BBE7"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <59EBFDA2-5EB2-44D5-9AC5-7694884FD767_1> .

<93C220AD-0973-4C4F-914F-20316DEA5A76> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "93C220AD-0973-4C4F-914F-20316DEA5A76"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <367B707D-2DA6-43D7-973B-4CE6ED0D714C_2> .

<95887F71-E550-42DC-A007-6787B85C8B54> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "95887F71-E550-42DC-A007-6787B85C8B54"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B1E5E162-0BF1-45F9-8713-77CC7D6B8891_2> .

<95DE718A-04D6-4ED9-8C32-AE599AA2A835> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "95DE718A-04D6-4ED9-8C32-AE599AA2A835"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <442C9A87-2985-4C14-8F6F-E9ABB849FD38_2> .

<96536671-3D0B-46B9-A122-B40E38ABB0DB> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "96536671-3D0B-46B9-A122-B40E38ABB0DB"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <29ED8F52-8D0F-4046-B189-5CD5C4165EA1_2> .

<9733DB01-F9DB-4211-8099-F4A875DE33EC> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9733DB01-F9DB-4211-8099-F4A875DE33EC"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <19E886FD-4AC9-4DF1-812A-749546E59EDD_2> .

<97A868AC-0EBD-4E4B-B7FF-EB4C1119DA02> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "97A868AC-0EBD-4E4B-B7FF-EB4C1119DA02"^^cim:String ;
    cim:IdentifiedObject.name "42_49_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F93916BA-DB24-4F69-996B-B777CDE12BB7_1> .

<98085F13-BC45-4220-993C-091F46BD3696> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "98085F13-BC45-4220-993C-091F46BD3696"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <44C3174E-0F34-4EF0-8C01-D32BD3B826B4_2> .

<986C6751-67AC-47C1-96CF-4C1A0DBCC6D0> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "986C6751-67AC-47C1-96CF-4C1A0DBCC6D0"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D13E94A3-2E89-4A23-8B9B-D2182215521A_1> .

<9883C36D-620E-4E8A-8D6D-24EFF6F67036> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9883C36D-620E-4E8A-8D6D-24EFF6F67036"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2D3EC3F1-3FEC-4767-968B-142C40BAC7FA_2> .

<9A2E1CA0-30C4-4030-9BA6-117CACB10E9E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9A2E1CA0-30C4-4030-9BA6-117CACB10E9E"^^cim:String ;
    cim:IdentifiedObject.name "34_43_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <691A9961-89CF-484C-834A-3DE9D7864B6A_1> .

<9A3383CF-33A2-4FCF-AB82-2C6AEC49A328> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9A3383CF-33A2-4FCF-AB82-2C6AEC49A328"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7C2C0402-52FA-46F6-B771-4191126C8AB2_1> .

<9AA2EBBB-45C7-4125-89B8-7D747A77337D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9AA2EBBB-45C7-4125-89B8-7D747A77337D"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E_2> .

<9AEFF62A-7B1D-4F73-8323-F7E4AEE0A071> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9AEFF62A-7B1D-4F73-8323-F7E4AEE0A071"^^cim:String ;
    cim:IdentifiedObject.name "32_113_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <CBB8E53F-5FF7-46E6-8490-754E687DFC28_1> .

<9C1E287E-C3C0-4EB8-9B30-064780D4574B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9C1E287E-C3C0-4EB8-9B30-064780D4574B"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2C1C1038-340B-48F9-90C8-FCEDF538F6A5_1> .

<9C91A5BD-CB69-48E7-BC38-E65F654DD5F9> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9C91A5BD-CB69-48E7-BC38-E65F654DD5F9"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <812666E0-B38D-45A7-9846-24D33F86B230_1> .

<9D5CCDFA-D385-4B0D-A67E-DB8CEA0B911A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9D5CCDFA-D385-4B0D-A67E-DB8CEA0B911A"^^cim:String ;
    cim:IdentifiedObject.name "43_44_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4E9F10EF-2C9C-40AB-99DF-5BF2DEF5DB6C_1> .

<9FC8990D-B493-4AE5-94E7-763DD564D4D2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9FC8990D-B493-4AE5-94E7-763DD564D4D2"^^cim:String ;
    cim:IdentifiedObject.name "91_92_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <CD3D62CD-FFEC-45C2-9110-B9398D19E425_1> .

<9FF67689-28F3-41A2-8DFC-6A00179E4C5A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9FF67689-28F3-41A2-8DFC-6A00179E4C5A"^^cim:String ;
    cim:IdentifiedObject.name "39_40_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <83877686-83B3-4C63-9835-30C2EB623837_1> .

<A01B1FF2-35FD-4E19-9122-A941A36184D6> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A01B1FF2-35FD-4E19-9122-A941A36184D6"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F083D26D-2327-47C9-8A3B-44C99128D621_2> .

<A069FE8C-DFA4-4B6D-B59B-C5A5E755223F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A069FE8C-DFA4-4B6D-B59B-C5A5E755223F"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2C1C1038-340B-48F9-90C8-FCEDF538F6A5_2> .

<A1174353-CA40-44A7-A487-850084A6895D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A1174353-CA40-44A7-A487-850084A6895D"^^cim:String ;
    cim:IdentifiedObject.name "96_97_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <DCEB377D-223A-41E8-80AC-070076BCD240_1> .

<A131D607-9AA0-45D8-AC6A-DA486E41AE34> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A131D607-9AA0-45D8-AC6A-DA486E41AE34"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <50C3F67A-7634-4E20-95AA-7639A2126AF0_2> .

<A16777F8-C648-4B44-96BA-0438B485C7FE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A16777F8-C648-4B44-96BA-0438B485C7FE"^^cim:String ;
    cim:IdentifiedObject.name "6_7_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <55BD5071-69FF-45CB-BFA6-B4A945CD817E_1> .

<A229A8BD-8A75-4D3C-9B01-10A8AAFE46E1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A229A8BD-8A75-4D3C-9B01-10A8AAFE46E1"^^cim:String ;
    cim:IdentifiedObject.name "114_115_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E119CA73-0047-459B-B92B-CC47DF4EFDA9_1> .

<A54EA870-7F8F-4EA7-87DB-D2399A9C798B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A54EA870-7F8F-4EA7-87DB-D2399A9C798B"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <091FD517-D3AA-43FD-B914-AE396B9C73C6_1> .

<A583B86A-2B38-4D39-A00E-5AA178AD0D20> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A583B86A-2B38-4D39-A00E-5AA178AD0D20"^^cim:String ;
    cim:IdentifiedObject.name "94_96_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B41CA4C8-38D3-4E5C-A859-C1B9ECB52EBB_1> .

<A61B38FE-26EE-4E56-9CFA-D2A4CE1BAD2A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A61B38FE-26EE-4E56-9CFA-D2A4CE1BAD2A"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <809E6108-419D-49BF-80AD-62BBC54A3539_2> .

<A6D00981-B1AD-4AEC-828A-9F1A16E29586> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A6D00981-B1AD-4AEC-828A-9F1A16E29586"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8191E72F-7243-4A5D-8100-FDA49A19B895_2> .

<A6D2EB42-D392-4DA3-AE3A-FFB8833A26ED> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A6D2EB42-D392-4DA3-AE3A-FFB8833A26ED"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <5D0F4721-2861-44F0-B009-188F8DEDADF8_2> .

<A7FF1C87-863A-4F9D-A4D4-E83C76C28D38> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A7FF1C87-863A-4F9D-A4D4-E83C76C28D38"^^cim:String ;
    cim:IdentifiedObject.name "109_110_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0895EBEB-3CA4-4D2D-94D5-B45097D66754_1> .

<A92AA131-C4A4-4966-8ED7-03B0883F7388> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A92AA131-C4A4-4966-8ED7-03B0883F7388"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <54AA7143-B432-42FD-88B7-7F30A813F1FC_2> .

<A9613D3B-CC07-4AE3-B3D6-E115466676FE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A9613D3B-CC07-4AE3-B3D6-E115466676FE"^^cim:String ;
    cim:IdentifiedObject.name "17_113_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <25DB3931-1AC2-4364-93BC-4BAC2C820171_1> .

<A9F480D6-41D8-43C0-BA72-5CF59C822DA3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A9F480D6-41D8-43C0-BA72-5CF59C822DA3"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <44C3174E-0F34-4EF0-8C01-D32BD3B826B4_1> .

<AB0FDE64-AB68-4CFD-B553-A58E1637176D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "AB0FDE64-AB68-4CFD-B553-A58E1637176D"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F904012E-CEE8-4D93-B016-9359A6372180_1> .

<AB13745B-C141-4415-A4E0-7AB18244007A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "AB13745B-C141-4415-A4E0-7AB18244007A"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B_1> .

<AC135F69-6AEC-4CDB-AC1F-E36145022AC3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "AC135F69-6AEC-4CDB-AC1F-E36145022AC3"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177_1> .

<AEB14A32-6F6E-4F4B-B292-8F51BD87B9CA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "AEB14A32-6F6E-4F4B-B292-8F51BD87B9CA"^^cim:String ;
    cim:IdentifiedObject.name "80_99_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B574811D-F468-4CA5-918F-4E6906A961D1_1> .

<AEDB796A-00E8-4AEB-BD85-8263E434353D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "AEDB796A-00E8-4AEB-BD85-8263E434353D"^^cim:String ;
    cim:IdentifiedObject.name "103_104_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <11C77506-AFB8-44A4-8C43-867DDB0D8841_1> .

<B07C7B04-445B-4B4B-A22F-7789778CC78B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B07C7B04-445B-4B4B-A22F-7789778CC78B"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <51B99182-DAAD-476B-8039-9459EF5A0355_1> .

<B0CA7120-3299-43F7-AFEE-A95F603FEE56> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B0CA7120-3299-43F7-AFEE-A95F603FEE56"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2C45C805-EB0E-4C63-A3BF-1262E2134C46_1> .

<B167DBD2-5369-483A-9F53-5E80D3056D56> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B167DBD2-5369-483A-9F53-5E80D3056D56"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6B4980B2-6C88-4D08-B140-0744A85D5062_1> .

<B1EC255B-503F-4DC6-B1D2-EB7D0CD61074> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B1EC255B-503F-4DC6-B1D2-EB7D0CD61074"^^cim:String ;
    cim:IdentifiedObject.name "30_38_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E7D7A044-8290-40D0-B087-EEF5182B4496_1> .

<B246B767-760B-4C33-AE29-4560A1738061> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B246B767-760B-4C33-AE29-4560A1738061"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <AD35ADFE-B673-459D-ABBD-EC0634D40C85_1> .

<B2D91BE6-EAA0-4AF2-9C2A-96F47ECB3E5C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B2D91BE6-EAA0-4AF2-9C2A-96F47ECB3E5C"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33_2> .

<B381873C-7450-46AD-A901-3E34BE623769> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B381873C-7450-46AD-A901-3E34BE623769"^^cim:String ;
    cim:IdentifiedObject.name "106_107_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FEA4B950-F80A-4BA0-9066-4686B7CF2C59_1> .

<B4515D57-6629-4417-9326-A3C38DDE6B68> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B4515D57-6629-4417-9326-A3C38DDE6B68"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1D7EAF3F-C734-49C5-A53F-802AC3392629_1> .

<B4AB6218-F797-45DC-B280-E2DB483D5D8E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B4AB6218-F797-45DC-B280-E2DB483D5D8E"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <20BEE2AD-1481-45DE-B24E-F534DB24CAAD_1> .

<B57D1C4C-5C8C-46F3-9CE2-58C8CA2FB39F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B57D1C4C-5C8C-46F3-9CE2-58C8CA2FB39F"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <96EF4236-87D0-44B1-9D15-35922B9E545B_2> .

<B6BC404D-374C-4B3B-8D97-DEACA3B856FE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B6BC404D-374C-4B3B-8D97-DEACA3B856FE"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <29F8E762-E07B-44F7-B7B7-9957B3365D49_1> .

<B808CE17-0F58-4718-8775-B22B2C4416D8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B808CE17-0F58-4718-8775-B22B2C4416D8"^^cim:String ;
    cim:IdentifiedObject.name "9_10_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A52AC873-F360-4B20-AC8E-81F2AE63FCD6_1> .

<B88B4C80-4920-4797-A717-A0E4438C124E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B88B4C80-4920-4797-A717-A0E4438C124E"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A14DD227-06BA-47DD-A214-704A8B19386C_1> .

<B8C18B18-55D8-4263-8AEC-6B569C99A455> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B8C18B18-55D8-4263-8AEC-6B569C99A455"^^cim:String ;
    cim:IdentifiedObject.name "49_69_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D3C3662D-C8AE-4B74-9D01-50EAEF20F493_1> .

<B8CAE872-C817-4E73-A4FB-87A5928BCAB9> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B8CAE872-C817-4E73-A4FB-87A5928BCAB9"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4E81DDE4-5BC2-4382-9084-EC34EE24CB47_2> .

<B99697CE-FC8A-4167-A2C6-2677682F89E3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B99697CE-FC8A-4167-A2C6-2677682F89E3"^^cim:String ;
    cim:IdentifiedObject.name "78_79_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2BC91AA4-CDB4-4EB4-9846-B4EEE88F2EFA_1> .

<B9A1DAF7-3E96-4AA5-8D26-D775EE3707AB> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B9A1DAF7-3E96-4AA5-8D26-D775EE3707AB"^^cim:String ;
    cim:IdentifiedObject.name "4_11_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <AD3FE04C-E96E-4D92-A371-24250F35A798_1> .

<B9C49EB2-5C7E-4DF6-B584-1983725752DA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B9C49EB2-5C7E-4DF6-B584-1983725752DA"^^cim:String ;
    cim:IdentifiedObject.name "2_12_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0AC98ED6-F54C-4B71-B0FA-8FFED93187C0_1> .

<BCCB0FC6-F278-4115-98AB-32530866060B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "BCCB0FC6-F278-4115-98AB-32530866060B"^^cim:String ;
    cim:IdentifiedObject.name "99_100_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <65213F42-2CC0-4D5A-88E7-3DF6BEA79506_1> .

<C0807DE7-4615-4B7C-BDF9-9A9264C19E7D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C0807DE7-4615-4B7C-BDF9-9A9264C19E7D"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <19E886FD-4AC9-4DF1-812A-749546E59EDD_1> .

<C0993F93-9537-4719-A858-54EA9F1CA359> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C0993F93-9537-4719-A858-54EA9F1CA359"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <367B707D-2DA6-43D7-973B-4CE6ED0D714C_1> .

<C0D40F44-2FCE-4B51-8D7E-693962C6C2DB> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C0D40F44-2FCE-4B51-8D7E-693962C6C2DB"^^cim:String ;
    cim:IdentifiedObject.name "70_74_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A9D53F7A-B2FF-43F4-AC79-FDDA7A413A37_1> .

<C1079385-71CB-4102-8D58-6ACE07043113> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C1079385-71CB-4102-8D58-6ACE07043113"^^cim:String ;
    cim:IdentifiedObject.name "89_92_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <65200A65-95A1-4AF7-9BCE-D6C059DDAD48_1> .

<C1DFD341-43C0-44A9-AEB6-D090F1210DB8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C1DFD341-43C0-44A9-AEB6-D090F1210DB8"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0C385933-53F1-4DB2-BBA0-2B9AA5421934_2> .

<C1EAB88E-7BE1-45F1-983A-B3417EF87966> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C1EAB88E-7BE1-45F1-983A-B3417EF87966"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B36458B0-D189-40EE-8D2B-B771E4A2A3A9_1> .

<C2081A71-1034-4C47-BBBA-84DEFF1501A4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C2081A71-1034-4C47-BBBA-84DEFF1501A4"^^cim:String ;
    cim:IdentifiedObject.name "32_114_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8DA6C0E0-CBB6-485F-B0BC-3D7D3B7CF53C_1> .

<C3089C92-FD70-4AD9-BBFF-9B1652D0FB8F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C3089C92-FD70-4AD9-BBFF-9B1652D0FB8F"^^cim:String ;
    cim:IdentifiedObject.name "16_17_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A3E3ECDB-1855-49A3-A16F-9A273FFC80F3_1> .

<C378B7A1-97BC-4EC6-8264-FE5EC3E6B8E8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C378B7A1-97BC-4EC6-8264-FE5EC3E6B8E8"^^cim:String ;
    cim:IdentifiedObject.name "35_36_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2D34DA80-8D12-4181-8F44-6456EDF0AD5E_1> .

<C5CB5B03-E5D5-418E-9F9B-2C84B46663CE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C5CB5B03-E5D5-418E-9F9B-2C84B46663CE"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37_1> .

<C5EB9ACB-2D0D-432D-805F-6D225F107CAD> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C5EB9ACB-2D0D-432D-805F-6D225F107CAD"^^cim:String ;
    cim:IdentifiedObject.name "49_51_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C2D01483-B0CF-4938-B79B-2B968E5043D1_1> .

<C676B9EF-D2FF-4F94-8EB9-47AB09DFC683> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C676B9EF-D2FF-4F94-8EB9-47AB09DFC683"^^cim:String ;
    cim:IdentifiedObject.name "59_60_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <CDED6052-8AE9-4214-AADE-50A597C97634_1> .

<C69FB513-71A1-44E9-ACE1-068E7179C194> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C69FB513-71A1-44E9-ACE1-068E7179C194"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B938C50B-60A7-463C-8FB7-B75234420752_1> .

<C72CCA1A-102B-4592-9F41-AB3496C5E134> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C72CCA1A-102B-4592-9F41-AB3496C5E134"^^cim:String ;
    cim:IdentifiedObject.name "89_90_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F6D78C61-A554-45C2-89D5-BAA82DA32410_1> .

<C91D0FAC-0773-4416-90E6-3AA97BF61161> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C91D0FAC-0773-4416-90E6-3AA97BF61161"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D8DD8F30-F534-4812-899D-4EEB8FB59A9D_1> .

<C9C97A1A-3DD1-4C3E-962E-4DCD22041983> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C9C97A1A-3DD1-4C3E-962E-4DCD22041983"^^cim:String ;
    cim:IdentifiedObject.name "77_80_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1789A2E9-45D1-46B3-8682-C6364D824588_1> .

<CA5A1B2B-3B93-4112-9FF1-AEBAC73D2FBE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CA5A1B2B-3B93-4112-9FF1-AEBAC73D2FBE"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <19FF6759-F5E1-4A17-8FF8-270AC3C68B89_2> .

<CAADDEBA-B8DF-4ECA-AD8F-DC174D548E1D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CAADDEBA-B8DF-4ECA-AD8F-DC174D548E1D"^^cim:String ;
    cim:IdentifiedObject.name "92_93_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9028B88A-E1A4-4BB8-85FE-710158F0DB46_1> .

<CAC6E67B-2D84-45F6-8FB1-72224695AE0D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CAC6E67B-2D84-45F6-8FB1-72224695AE0D"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FC0D53FF-D845-4485-AE53-99AF2E17CD54_1> .

<CBA493E6-6325-4BF4-8043-AAED5FE6182C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CBA493E6-6325-4BF4-8043-AAED5FE6182C"^^cim:String ;
    cim:IdentifiedObject.name "46_47_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <48ADFA67-3090-481D-90FA-7234F0DA6117_1> .

<CCB67FEC-EB3A-497E-B08B-EDB8CFD7678B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CCB67FEC-EB3A-497E-B08B-EDB8CFD7678B"^^cim:String ;
    cim:IdentifiedObject.name "25_27_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <26D1AC8A-6B67-4D00-A05C-4037E71A6815_1> .

<CCF1BDBF-E9E6-420D-B120-E681884CE3AD> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CCF1BDBF-E9E6-420D-B120-E681884CE3AD"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <882E6533-0643-480F-B7A1-C00A0B8BA153_2> .

<CEF3C322-5016-450A-BA73-9750AF73EA3C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CEF3C322-5016-450A-BA73-9750AF73EA3C"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7_2> .

<CFFF4554-53E6-4EC5-B0CA-B2CDD265FC72> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CFFF4554-53E6-4EC5-B0CA-B2CDD265FC72"^^cim:String ;
    cim:IdentifiedObject.name "70_75_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1EC4E698-C185-4544-BC23-8BCBA6BF43B9_1> .

<D0A66A81-635D-4E7A-9766-C5D2EA679B79> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D0A66A81-635D-4E7A-9766-C5D2EA679B79"^^cim:String ;
    cim:IdentifiedObject.name "24_72_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <3C848686-7DE0-4E85-9A6A-C473D6C31E85_1> .

<D135D636-BE9A-4960-8DD9-92E422DFF9D2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D135D636-BE9A-4960-8DD9-92E422DFF9D2"^^cim:String ;
    cim:IdentifiedObject.name "44_45_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <EF8BB5D7-69B1-4A13-8B65-82F8DF3E8CDD_1> .

<D19FDFBC-F8A4-4B15-9694-A050F83B79BA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D19FDFBC-F8A4-4B15-9694-A050F83B79BA"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B_2> .

<D1EDBB0E-A9EF-4801-B48F-F90A53FA5B7C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D1EDBB0E-A9EF-4801-B48F-F90A53FA5B7C"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <690C36C3-3EE2-463A-87AD-9069E155C2FA_2> .

<D4F74C44-914C-4D1E-B786-60CA8A005588> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D4F74C44-914C-4D1E-B786-60CA8A005588"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <50218FBD-9BA5-45AA-9537-3FEE9EFD95BF_2> .

<D5A5D056-3371-4DD0-AF8C-E1DE45E8B7CA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D5A5D056-3371-4DD0-AF8C-E1DE45E8B7CA"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D701AFC4-6AB6-4788-9B05-4417C940E73C_2> .

<D6D77291-495F-4796-89BC-56FD7F64F54A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D6D77291-495F-4796-89BC-56FD7F64F54A"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4D399CA6-B543-42BE-89C0-583B50314A70_2> .

<D6F3C365-95AC-4342-A5EE-DC6495219248> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D6F3C365-95AC-4342-A5EE-DC6495219248"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <927BF049-65A8-4478-B393-B6AE724BCD0A_1> .

<D7761DEC-0200-45F1-ADB5-CF84F1507EE1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D7761DEC-0200-45F1-ADB5-CF84F1507EE1"^^cim:String ;
    cim:IdentifiedObject.name "77_80_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8E61F4D3-1E63-455F-9177-BA283CC6F54C_1> .

<D7C01C1C-A7D7-4806-A918-6C8E997386B4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D7C01C1C-A7D7-4806-A918-6C8E997386B4"^^cim:String ;
    cim:IdentifiedObject.name "100_101_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <284B4BEC-DD79-4D27-8E19-DFD571D73640_1> .

<D7C8D778-86BB-4323-BB5F-3DFF1FEF815C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D7C8D778-86BB-4323-BB5F-3DFF1FEF815C"^^cim:String ;
    cim:IdentifiedObject.name "68_81_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F3944D4C-E627-4714-97BF-797F85888DBA_1> .

<D7DDBDF9-E924-47B5-9B07-2F4BB29C7069> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D7DDBDF9-E924-47B5-9B07-2F4BB29C7069"^^cim:String ;
    cim:IdentifiedObject.name "92_94_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FC57FAA4-F80D-460B-8528-64262C8DFF08_1> .

<D8182E14-EAED-4F2F-91A1-44A46E116F2B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D8182E14-EAED-4F2F-91A1-44A46E116F2B"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <46CED5CE-9345-4B6A-9321-AEB951EA61D9_2> .

<D835E619-1DD6-4AAF-90EA-AAA36BC0B0FD> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D835E619-1DD6-4AAF-90EA-AAA36BC0B0FD"^^cim:String ;
    cim:IdentifiedObject.name "3_12_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F0A7EB86-1150-4BB6-A11D-DB4AEE608457_1> .

<D83AC798-2588-429B-9CEA-5FFD79EEEAB2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D83AC798-2588-429B-9CEA-5FFD79EEEAB2"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37_2> .

<D85A9A0B-D058-44EC-9254-F70E4835BFD6> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D85A9A0B-D058-44EC-9254-F70E4835BFD6"^^cim:String ;
    cim:IdentifiedObject.name "28_29_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4120FEED-BC3E-48F1-8369-CFF2EF9CB579_1> .

<D88D0FEA-B5F0-4DED-913C-50807C1C2070> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D88D0FEA-B5F0-4DED-913C-50807C1C2070"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D8DD8F30-F534-4812-899D-4EEB8FB59A9D_2> .

<D8A76F3F-8BF1-475F-A99C-E6AACF878C05> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D8A76F3F-8BF1-475F-A99C-E6AACF878C05"^^cim:String ;
    cim:IdentifiedObject.name "59_61_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C17DA2B5-1CA0-4F8C-88B6-A7CA58C5FF37_1> .

<D96D5E32-843B-478E-B18D-44C033E66170> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D96D5E32-843B-478E-B18D-44C033E66170"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <684860B4-FA1E-49C9-8F81-200E6D28745E_2> .

<D9910E66-5516-4534-AF24-CCD94A92ACEB> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D9910E66-5516-4534-AF24-CCD94A92ACEB"^^cim:String ;
    cim:IdentifiedObject.name "86_87_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <15441BC9-5610-481D-92FD-AEC0CE48B2FF_1> .

<D9F44409-8B86-449D-81BB-71567880AFC3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D9F44409-8B86-449D-81BB-71567880AFC3"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <54AA7143-B432-42FD-88B7-7F30A813F1FC_1> .

<DB6D640D-5348-429C-97DB-9A23FE0F2D92> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "DB6D640D-5348-429C-97DB-9A23FE0F2D92"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <78EF5DED-3077-484B-810E-4AC2FD265368_2> .

<DD82C19A-AA23-4083-A074-7243BC53A3F4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "DD82C19A-AA23-4083-A074-7243BC53A3F4"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <50C3F67A-7634-4E20-95AA-7639A2126AF0_1> .

<DDAFD5A2-F553-478F-BE4B-8BEC0A8D6ED7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "DDAFD5A2-F553-478F-BE4B-8BEC0A8D6ED7"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8C796AD9-752A-4FC5-B484-0FB2E7D7CE22_2> .

<DFE980C6-FAFB-487C-9895-9B4A0B35D09B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "DFE980C6-FAFB-487C-9895-9B4A0B35D09B"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1D7EAF3F-C734-49C5-A53F-802AC3392629_2> .

<E0882397-C397-4580-B130-21204AFA7845> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E0882397-C397-4580-B130-21204AFA7845"^^cim:String ;
    cim:IdentifiedObject.name "70_71_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D807DD77-FD55-47DF-B93F-70686F4B5B6C_1> .

<E2ECAB7D-A231-4CEA-AE50-596BD4CE8B43> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E2ECAB7D-A231-4CEA-AE50-596BD4CE8B43"^^cim:String ;
    cim:IdentifiedObject.name "29_31_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7C2BFCB4-CBE8-4CA4-A9A4-55BB24CA24DA_1> .

<E487F34C-D615-4F51-AB70-CFF2C84C4845> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E487F34C-D615-4F51-AB70-CFF2C84C4845"^^cim:String ;
    cim:IdentifiedObject.name "23_24_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6D46755B-9CDA-44D6-8062-89F1FA933B4D_1> .

<E4BBF3FC-953D-44C7-96F1-A05C7E389348> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E4BBF3FC-953D-44C7-96F1-A05C7E389348"^^cim:String ;
    cim:IdentifiedObject.name "68_116_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A5631322-2B14-4FA6-862F-6079D1DDF3E1_1> .

<E5D33612-EDFB-4BD1-9D7B-A3958BA4F71D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E5D33612-EDFB-4BD1-9D7B-A3958BA4F71D"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <49138130-93D8-4259-98B4-8F5B83FA62DF_1> .

<E5FCBDBD-D23F-4EF9-B0EA-495B71354F98> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E5FCBDBD-D23F-4EF9-B0EA-495B71354F98"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <59810B55-4864-4CDF-BD7A-BE6110C332AF_2> .

<E61B8DDC-AD21-486E-960D-E42551A24513> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E61B8DDC-AD21-486E-960D-E42551A24513"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FA6F1575-64EF-4637-A51D-32268B693FB0_1> .

<E6FFA59A-DB68-442A-A465-4670601D4F78> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E6FFA59A-DB68-442A-A465-4670601D4F78"^^cim:String ;
    cim:IdentifiedObject.name "3_5_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C39B0CF3-EB00-47F2-9DDD-AE9D2F4A1812_1> .

<E95EB90D-1F44-4D62-B431-072CC9E488B5> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E95EB90D-1F44-4D62-B431-072CC9E488B5"^^cim:String ;
    cim:IdentifiedObject.name "51_52_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6567F65B-33C2-4C5D-9033-DAAC41F4398F_1> .

<E9BEED3B-C1A6-4343-9399-7A72A6450E65> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E9BEED3B-C1A6-4343-9399-7A72A6450E65"^^cim:String ;
    cim:IdentifiedObject.name "47_49_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <48B27B9D-4620-4191-B068-93AAEE0B25F6_1> .

<E9EC0D2F-D286-4B09-BD87-465DD6DFB323> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E9EC0D2F-D286-4B09-BD87-465DD6DFB323"^^cim:String ;
    cim:IdentifiedObject.name "54_55_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BFD5D4D1-2FF6-43A0-9259-16CB895A7360_1> .

<EA1EEB05-BF79-4E38-8479-38C14C22160F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EA1EEB05-BF79-4E38-8479-38C14C22160F"^^cim:String ;
    cim:IdentifiedObject.name "52_53_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F397DE10-5F1B-408B-A1AB-740467950189_1> .

<EAEF7434-DFEC-4C65-A6EC-7A79FDB19806> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EAEF7434-DFEC-4C65-A6EC-7A79FDB19806"^^cim:String ;
    cim:IdentifiedObject.name "79_80_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E88FE283-4C3A-40DB-A923-0AFB7E9BE0DC_1> .

<EB2EDDC8-4D77-43E1-B861-D14DAA656739> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EB2EDDC8-4D77-43E1-B861-D14DAA656739"^^cim:String ;
    cim:IdentifiedObject.name "47_69_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6E7594C5-B12D-4267-B383-8124D953357E_1> .

<EB63B3EC-9791-49F2-9038-817B7EB7B495> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EB63B3EC-9791-49F2-9038-817B7EB7B495"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407_2> .

<EC9E7C08-B200-4AF4-AD09-575EDE074811> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EC9E7C08-B200-4AF4-AD09-575EDE074811"^^cim:String ;
    cim:IdentifiedObject.name "77_78_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F8C97102-3A7A-4534-967D-2EA81BE7D4F1_1> .

<ECA7A541-2A0B-448C-841E-0011DB461740> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "ECA7A541-2A0B-448C-841E-0011DB461740"^^cim:String ;
    cim:IdentifiedObject.name "100_103_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F5F0736E-4CD6-476B-8C83-EEB95C9560B4_1> .

<EDD4D2C1-5F19-4C96-8991-4C765705882C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EDD4D2C1-5F19-4C96-8991-4C765705882C"^^cim:String ;
    cim:IdentifiedObject.name "12_16_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E68D07EC-9AD9-4E1C-93D7-BA6EA8025306_1> .

<EE588491-8B67-4AE1-A9F1-7B00517F686F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EE588491-8B67-4AE1-A9F1-7B00517F686F"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <638407D0-2318-4325-A384-115635E3F177_2> .

<EE800CDA-10BA-4E2C-9DA1-C6FAA4B87548> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EE800CDA-10BA-4E2C-9DA1-C6FAA4B87548"^^cim:String ;
    cim:IdentifiedObject.name "88_89_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C8A63FF2-2B9E-4685-9037-5C90FD52EFFA_1> .

<EEADAFB2-7399-4277-81F5-C68E663C36FE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EEADAFB2-7399-4277-81F5-C68E663C36FE"^^cim:String ;
    cim:IdentifiedObject.name "37_39_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C927DC57-BDA6-4989-A5F8-034D458A8428_1> .

<EEBC9308-3B0D-408D-B3CE-DBBCEDA23F83> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EEBC9308-3B0D-408D-B3CE-DBBCEDA23F83"^^cim:String ;
    cim:IdentifiedObject.name "41_42_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0E1BC89A-BD88-4186-A614-34294B779ADE_1> .

<EF11FBE3-7998-4DF2-8356-1EF0FB76CB5E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EF11FBE3-7998-4DF2-8356-1EF0FB76CB5E"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <78EF5DED-3077-484B-810E-4AC2FD265368_1> .

<EF3BACAC-FE24-4394-97F2-43D9D5225D38> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EF3BACAC-FE24-4394-97F2-43D9D5225D38"^^cim:String ;
    cim:IdentifiedObject.name "90_91_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <483DD85B-B122-4C0B-AABB-E7E28462BB38_1> .

<EF669680-4A9F-4507-A58E-3F90F72C79B0> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EF669680-4A9F-4507-A58E-3F90F72C79B0"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <143BA8BA-95CF-4311-A05D-EB7B37E82B14_1> .

<EF9B930D-0F6F-4C1F-BEEE-472E081B13F3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EF9B930D-0F6F-4C1F-BEEE-472E081B13F3"^^cim:String ;
    cim:IdentifiedObject.name "69_77_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B16A4456-B9E6-4DF1-842F-AA5B322B0D22_1> .

<F1252AE4-12A3-4DB2-848C-F05034965101> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F1252AE4-12A3-4DB2-848C-F05034965101"^^cim:String ;
    cim:IdentifiedObject.name "60_62_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7AD9E393-EE79-4786-BEC3-522B9F3395A5_1> .

<F1C667BE-CF25-4D16-944F-01A3AE52CC89> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F1C667BE-CF25-4D16-944F-01A3AE52CC89"^^cim:String ;
    cim:IdentifiedObject.name "19_20_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8331E2DA-AFDD-4431-9B38-BABDCAC13487_1> .

<F2F4F4BC-5407-4EEB-BB4F-9F78E74A8C2B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F2F4F4BC-5407-4EEB-BB4F-9F78E74A8C2B"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B938C50B-60A7-463C-8FB7-B75234420752_2> .

<F4F33419-96D5-406E-92DE-713E81047251> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F4F33419-96D5-406E-92DE-713E81047251"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <59EBFDA2-5EB2-44D5-9AC5-7694884FD767_2> .

<F5695EE6-E37F-4BCD-9B10-C677664309D1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F5695EE6-E37F-4BCD-9B10-C677664309D1"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4F5AC5EE-5651-4494-B111-5CB6E8D994AE_1> .

<F5B15689-385E-4769-A42C-23F73435F10A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F5B15689-385E-4769-A42C-23F73435F10A"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B2ED9191-1A28-44BB-8522-6C30045D757F_1> .

<F5C3A14E-A48B-4B65-B853-0ADF2008D0BA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F5C3A14E-A48B-4B65-B853-0ADF2008D0BA"^^cim:String ;
    cim:IdentifiedObject.name "71_72_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <14ED79F4-BB74-4F59-8E18-009A7C379571_1> .

<F693A926-C19A-4534-BA67-D130F50E4142> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F693A926-C19A-4534-BA67-D130F50E4142"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0F68270C-37E0-4016-AF30-FE8709C4AE2C_1> .

<F7023268-223C-4743-BC95-0E77765C4DC8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F7023268-223C-4743-BC95-0E77765C4DC8"^^cim:String ;
    cim:IdentifiedObject.name "17_31_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D207391C-1449-49AE-990C-033D72908E99_1> .

<FB029E64-5711-432D-9CDC-2B5A3EFABA07> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FB029E64-5711-432D-9CDC-2B5A3EFABA07"^^cim:String ;
    cim:IdentifiedObject.name "14_15_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0B78C60B-11C3-46E1-9BC7-69C0752B37D8_1> .

<FB69BFBA-8A76-4FC2-9A7A-3A841106F052> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FB69BFBA-8A76-4FC2-9A7A-3A841106F052"^^cim:String ;
    cim:IdentifiedObject.name "49_66_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <821E713F-DFEA-4AEF-A621-E02C8C202A53_1> .

<FB99047B-097B-42C5-8114-06C078C648C6> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FB99047B-097B-42C5-8114-06C078C648C6"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1F2B9838-793B-4052-99A5-BFDF2B49A8E2_1> .

<FC26D406-8E3A-4330-8730-FABA4AA9BA92> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FC26D406-8E3A-4330-8730-FABA4AA9BA92"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <1251584C-A471-4517-ADF0-B8333C158A36_2> .

<FC2FC146-4C0D-4FB2-BC81-7183A526A8AC> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FC2FC146-4C0D-4FB2-BC81-7183A526A8AC"^^cim:String ;
    cim:IdentifiedObject.name "51_58_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0E0607B3-9656-4A5C-8650-09AA92A184F8_1> .

<FC5FFA3E-EBA3-4F75-8570-828FD753635A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FC5FFA3E-EBA3-4F75-8570-828FD753635A"^^cim:String ;
    cim:IdentifiedObject.name "62_66_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F86E1F5A-303D-4409-B0DF-CFDEE7855489_1> .

<FCF29116-6B0D-4549-9AAF-BA34B09BD32D> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FCF29116-6B0D-4549-9AAF-BA34B09BD32D"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <5D0F4721-2861-44F0-B009-188F8DEDADF8_1> .

<FF524838-1811-4739-9CF6-A346BA589815> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FF524838-1811-4739-9CF6-A346BA589815"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9ABDF4C1-BF85-43E5-A515-8F976794F98A_2> .

<FF58CFF5-5C46-41E7-A35F-304D117C09F7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FF58CFF5-5C46-41E7-A35F-304D117C09F7"^^cim:String ;
    cim:IdentifiedObject.name "40_41_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B299941A-FD25-4473-9123-1FA6EFAAA47F_1> .

<FFFC116F-9BD0-4A2B-8A7A-D282F15DAF2B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FFFC116F-9BD0-4A2B-8A7A-D282F15DAF2B"^^cim:String ;
    cim:IdentifiedObject.name "15_17_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <5C95E28F-E8D2-4BB6-A535-9F1AC697CDC0_1> .

<002067AD-9A83-48D3-A552-DA4626BDF409> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "002067AD-9A83-48D3-A552-DA4626BDF409"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <38405A45-82E8-4893-8D46-1F0CBA3014DE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<00B4D769-A5D0-417C-979E-163C157DA872> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "00B4D769-A5D0-417C-979E-163C157DA872"^^cim:String ;
    cim:IdentifiedObject.name "15_17_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FFFC116F-9BD0-4A2B-8A7A-D282F15DAF2B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<016B85B7-20FD-4BE0-BA8A-6A8A564FA437> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "016B85B7-20FD-4BE0-BA8A-6A8A564FA437"^^cim:String ;
    cim:IdentifiedObject.name "49_66_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <08187CEE-E1D5-4053-B310-8FC3F4CDEE91> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<030C1F5B-E753-4256-88D0-DA407EBD632F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "030C1F5B-E753-4256-88D0-DA407EBD632F"^^cim:String ;
    cim:IdentifiedObject.name "89_90_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8F216728-6CE0-45EE-82A9-E3FF8FB24CED> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<032D1FE5-39BC-4847-85D1-1C8068CDAFE1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "032D1FE5-39BC-4847-85D1-1C8068CDAFE1"^^cim:String ;
    cim:IdentifiedObject.name "94_96_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A583B86A-2B38-4D39-A00E-5AA178AD0D20> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<049520F4-C2DC-4141-A060-D36BB1157450> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "049520F4-C2DC-4141-A060-D36BB1157450"^^cim:String ;
    cim:IdentifiedObject.name "32_114_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C2081A71-1034-4C47-BBBA-84DEFF1501A4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<05391104-E3D7-40EA-BE2C-2745F760F7F3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "05391104-E3D7-40EA-BE2C-2745F760F7F3"^^cim:String ;
    cim:IdentifiedObject.name "35_36_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C378B7A1-97BC-4EC6-8264-FE5EC3E6B8E8> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<05626FC4-DD0C-4936-BF72-92F7D6A9B02F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "05626FC4-DD0C-4936-BF72-92F7D6A9B02F"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3585C524-A5AD-41F9-8128-C6DD02658D1F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<06062D88-AE61-4363-9904-2DCE32E43B0A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "06062D88-AE61-4363-9904-2DCE32E43B0A"^^cim:String ;
    cim:IdentifiedObject.name "49_50_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <67CCAE48-956C-4FBF-9DA3-FC2EF2FE0911> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<076E47BF-CEB2-4FFD-AF1A-9AAA4DC5888A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "076E47BF-CEB2-4FFD-AF1A-9AAA4DC5888A"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AB0FDE64-AB68-4CFD-B553-A58E1637176D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<0B004EF6-4B76-4EF4-B698-D653B5BFE7A0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0B004EF6-4B76-4EF4-B698-D653B5BFE7A0"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F4F33419-96D5-406E-92DE-713E81047251> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<0C7C8C9B-F7C3-455A-AD0E-8D9625548D0F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0C7C8C9B-F7C3-455A-AD0E-8D9625548D0F"^^cim:String ;
    cim:IdentifiedObject.name "33_37_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <89650824-3904-4784-BEF7-26ED11BD51D3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<0CE8A0BB-1DDA-4743-B2F7-83A117EE678B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0CE8A0BB-1DDA-4743-B2F7-83A117EE678B"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6350627E-3DD6-424A-860B-9205C4EB3749> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<0D6F51AB-51AA-4A8E-B5E7-9FBDC0CA7813> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0D6F51AB-51AA-4A8E-B5E7-9FBDC0CA7813"^^cim:String ;
    cim:IdentifiedObject.name "11_12_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <82359E80-BED9-40B4-A9C1-A3A947B843C9> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<0D7B92EA-F786-4F51-8489-AA62FEE2AAF9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0D7B92EA-F786-4F51-8489-AA62FEE2AAF9"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <45015AB7-9D0F-4B0F-8953-93586C1037DA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<0E943488-B563-466F-AF35-1E68EA617083> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0E943488-B563-466F-AF35-1E68EA617083"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <95DE718A-04D6-4ED9-8C32-AE599AA2A835> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<100ADFB7-B2F6-430E-A63C-BC6CD6F9042D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "100ADFB7-B2F6-430E-A63C-BC6CD6F9042D"^^cim:String ;
    cim:IdentifiedObject.name "79_80_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EAEF7434-DFEC-4C65-A6EC-7A79FDB19806> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<102E72BD-8DB1-4879-865B-5D1F0ACA7993> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "102E72BD-8DB1-4879-865B-5D1F0ACA7993"^^cim:String ;
    cim:IdentifiedObject.name "59_61_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D8A76F3F-8BF1-475F-A99C-E6AACF878C05> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<10882A08-967F-45D3-A5E1-439DBBD2717E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "10882A08-967F-45D3-A5E1-439DBBD2717E"^^cim:String ;
    cim:IdentifiedObject.name "49_69_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B8C18B18-55D8-4263-8AEC-6B569C99A455> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<108C2AC7-76D6-402C-9C23-1CACEB84C3D0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "108C2AC7-76D6-402C-9C23-1CACEB84C3D0"^^cim:String ;
    cim:IdentifiedObject.name "68_81_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D7C8D778-86BB-4323-BB5F-3DFF1FEF815C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<111C0570-4D71-4869-8FE6-69B77942FD40> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "111C0570-4D71-4869-8FE6-69B77942FD40"^^cim:String ;
    cim:IdentifiedObject.name "82_83_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3AA7174A-5467-416A-A5D6-BF966B234D72> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<11B5A8E0-8970-4382-8528-77586F20203E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "11B5A8E0-8970-4382-8528-77586F20203E"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <402E1A33-598F-4BDC-B601-D33A30AA1A7B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<120AF0C1-F7E3-4391-9E47-4B931281239A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "120AF0C1-F7E3-4391-9E47-4B931281239A"^^cim:String ;
    cim:IdentifiedObject.name "92_102_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <68B694B3-213C-49DA-BD2A-AC5300C5BF06> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<12DC980D-8311-4239-9721-DE5319D118EA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "12DC980D-8311-4239-9721-DE5319D118EA"^^cim:String ;
    cim:IdentifiedObject.name "35_37_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0D3A03FA-94B0-41D3-BBB8-FC427E4B4A5C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1343E64D-4273-41F5-A44E-271F56A5A78E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1343E64D-4273-41F5-A44E-271F56A5A78E"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <35FBB467-AFCE-4DA4-8DDC-8C5B082F432A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1344396C-070A-47E5-9E93-8AC6E17353D1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1344396C-070A-47E5-9E93-8AC6E17353D1"^^cim:String ;
    cim:IdentifiedObject.name "56_59_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5511D2F1-33FC-469A-A680-B9768AFAB4F2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1389D6EF-ED36-4F59-80C0-E4DB58B40CE3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1389D6EF-ED36-4F59-80C0-E4DB58B40CE3"^^cim:String ;
    cim:IdentifiedObject.name "98_100_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <69082356-162F-4A42-A6E9-64FE1569CE82> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1434A4E3-98C2-4C8E-9ABF-72A392EFE9EF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1434A4E3-98C2-4C8E-9ABF-72A392EFE9EF"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A61B38FE-26EE-4E56-9CFA-D2A4CE1BAD2A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<14979F2E-2550-40D4-8DBD-A9E27E4B809F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "14979F2E-2550-40D4-8DBD-A9E27E4B809F"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EB63B3EC-9791-49F2-9038-817B7EB7B495> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<14ED5D05-3878-44C4-86CF-286A669B43A7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "14ED5D05-3878-44C4-86CF-286A669B43A7"^^cim:String ;
    cim:IdentifiedObject.name "103_181_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DDAFD5A2-F553-478F-BE4B-8BEC0A8D6ED7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<15F1AFF5-78FA-462F-BF33-D0D1F8A4B0C0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "15F1AFF5-78FA-462F-BF33-D0D1F8A4B0C0"^^cim:String ;
    cim:IdentifiedObject.name "37_40_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5EDB33A2-096B-4FC2-BE12-F4BE6518FC69> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<187FC02E-F7A7-4BFA-87CD-D23DFDDD54BC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "187FC02E-F7A7-4BFA-87CD-D23DFDDD54BC"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <95887F71-E550-42DC-A007-6787B85C8B54> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<191F8796-D9CD-4319-8536-EA235F1D7E57> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "160000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "191F8796-D9CD-4319-8536-EA235F1D7E57"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5CDC8DEB-2C5E-4035-A50D-58889142A1C4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<19EC0DA0-42DC-475F-AA10-522C5F6F0765> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "19EC0DA0-42DC-475F-AA10-522C5F6F0765"^^cim:String ;
    cim:IdentifiedObject.name "20_21_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4CBD7320-E2FB-4443-ACAB-EA528CB9C4B3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1A67BA0C-9A7B-498A-959A-5721A774960A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1A67BA0C-9A7B-498A-959A-5721A774960A"^^cim:String ;
    cim:IdentifiedObject.name "100_104_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2B54CB58-8935-4162-A54B-5BF8CC152FB7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1C3FA17C-445E-4697-B40D-DBBD54274B0F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1C3FA17C-445E-4697-B40D-DBBD54274B0F"^^cim:String ;
    cim:IdentifiedObject.name "90_91_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EF3BACAC-FE24-4394-97F2-43D9D5225D38> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1C7A668D-D27A-41CE-8838-948A338F6309> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1C7A668D-D27A-41CE-8838-948A338F6309"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C1DFD341-43C0-44A9-AEB6-D090F1210DB8> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1DDEEFA5-61AC-487C-A3C8-D219BD41920D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1DDEEFA5-61AC-487C-A3C8-D219BD41920D"^^cim:String ;
    cim:IdentifiedObject.name "49_54_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2D2E5A8D-0BD1-44C2-84F4-78C4AB4DE254> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1E5B116B-D0EB-4912-B50F-7CB7144E3BA6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1E5B116B-D0EB-4912-B50F-7CB7144E3BA6"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <16BE6E8D-CBFD-4D08-A48E-EC7B6608B577> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<1F4F2F4D-C471-4B53-9DE0-B8AD5DD9B5C8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1F4F2F4D-C471-4B53-9DE0-B8AD5DD9B5C8"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <284A5015-182A-48BD-AF28-9F36C0AB8E5C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<207B82CA-58D5-43CD-9315-52320260A3B4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "207B82CA-58D5-43CD-9315-52320260A3B4"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A92AA131-C4A4-4966-8ED7-03B0883F7388> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<20CB4DCD-DFA5-43D5-8146-C20674FA45BD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "20CB4DCD-DFA5-43D5-8146-C20674FA45BD"^^cim:String ;
    cim:IdentifiedObject.name "76_77_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5AD0B77F-73BB-4520-AB29-8684DC85B0F2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<21ED31A6-1DFC-43A6-AAE3-A2752E499468> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "21ED31A6-1DFC-43A6-AAE3-A2752E499468"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FF524838-1811-4739-9CF6-A346BA589815> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<22103CC8-7752-4ACA-AF39-1554093CF1A3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "30000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "22103CC8-7752-4ACA-AF39-1554093CF1A3"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8717EB19-C3CE-4B0F-96BA-E610525F477D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<229BDB3C-477E-4C2A-BE6B-6EA7D32CB565> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "229BDB3C-477E-4C2A-BE6B-6EA7D32CB565"^^cim:String ;
    cim:IdentifiedObject.name "64_61_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D9F44409-8B86-449D-81BB-71567880AFC3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<22DCB4CA-28C9-438F-A43C-F675822E9D69> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "22DCB4CA-28C9-438F-A43C-F675822E9D69"^^cim:String ;
    cim:IdentifiedObject.name "84_85_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3B74337F-40F5-4E91-A832-7B4A47338A0F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<2427DD10-4067-40F3-B120-982FBD281494> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2427DD10-4067-40F3-B120-982FBD281494"^^cim:String ;
    cim:IdentifiedObject.name "34_37_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5CD769D9-E8C6-4FCE-9AFB-654FAF2997DE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<24819C37-0C58-4880-B9FF-B8A0E0A64636> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "24819C37-0C58-4880-B9FF-B8A0E0A64636"^^cim:String ;
    cim:IdentifiedObject.name "88_89_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EE800CDA-10BA-4E2C-9DA1-C6FAA4B87548> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<24DD6D1E-5F66-4495-9AB3-7AFDB05F2587> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "24DD6D1E-5F66-4495-9AB3-7AFDB05F2587"^^cim:String ;
    cim:IdentifiedObject.name "22_23_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7947EA6C-59F2-4FB2-B353-58C9B1DCFFA7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<26A18616-64A7-4861-8E4C-3A7A7E99246D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "26A18616-64A7-4861-8E4C-3A7A7E99246D"^^cim:String ;
    cim:IdentifiedObject.name "46_47_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CBA493E6-6325-4BF4-8043-AAED5FE6182C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<27DFD3CB-BDD5-4BFF-A228-DFCA86090B02> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "27DFD3CB-BDD5-4BFF-A228-DFCA86090B02"^^cim:String ;
    cim:IdentifiedObject.name "59_60_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C676B9EF-D2FF-4F94-8EB9-47AB09DFC683> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<286C7B42-0259-47A1-BC16-0329309DF37E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "286C7B42-0259-47A1-BC16-0329309DF37E"^^cim:String ;
    cim:IdentifiedObject.name "90_172_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9883C36D-620E-4E8A-8D6D-24EFF6F67036> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<289CECB1-D185-41D1-8A6B-D946C6501FC3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "15000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "289CECB1-D185-41D1-8A6B-D946C6501FC3"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9733DB01-F9DB-4211-8099-F4A875DE33EC> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<28BC424E-4936-4980-B6F9-517BAF12B3DD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "28BC424E-4936-4980-B6F9-517BAF12B3DD"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <347D83A8-B583-4E8F-BC37-C7865FE84EB2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<291463A5-127F-4121-BEF0-F40BA17C3CC9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "291463A5-127F-4121-BEF0-F40BA17C3CC9"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <298EA8F8-9421-4E77-BFC7-2EB3169CA0CD> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<296E55A2-2723-4F1E-A63F-AD5CD0F113A8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "296E55A2-2723-4F1E-A63F-AD5CD0F113A8"^^cim:String ;
    cim:IdentifiedObject.name "29_31_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E2ECAB7D-A231-4CEA-AE50-596BD4CE8B43> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<29E7B618-F7A1-45A1-BD7B-AFA49DD4F40D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "29E7B618-F7A1-45A1-BD7B-AFA49DD4F40D"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D83AC798-2588-429B-9CEA-5FFD79EEEAB2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<2A000AB0-B660-43D1-A108-0B99FABAD809> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2A000AB0-B660-43D1-A108-0B99FABAD809"^^cim:String ;
    cim:IdentifiedObject.name "103_110_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <10C36B49-6528-46DE-875E-0D18F9B45F2A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<2B3FABA8-3AE9-41E7-A99E-849447B85D94> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2B3FABA8-3AE9-41E7-A99E-849447B85D94"^^cim:String ;
    cim:IdentifiedObject.name "46_48_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <392F7441-94BA-4B2A-9FAD-4BD53AD041BD> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<2B5E5509-339A-4EA8-8583-0247AC657F47> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2B5E5509-339A-4EA8-8583-0247AC657F47"^^cim:String ;
    cim:IdentifiedObject.name "34_43_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9A2E1CA0-30C4-4030-9BA6-117CACB10E9E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<2BE32109-C616-450E-8D70-A2736066BFC0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2BE32109-C616-450E-8D70-A2736066BFC0"^^cim:String ;
    cim:IdentifiedObject.name "85_89_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <426759C6-EB9E-44FF-A021-8473EDAE74BE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<2C449D63-66D0-4BF8-83C7-57CBAAC74E61> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2C449D63-66D0-4BF8-83C7-57CBAAC74E61"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8EBFACA1-3C08-46CB-9AF7-B59197BEF707> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<2D376845-E7F9-48C5-B578-05543DE2A6EF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2D376845-E7F9-48C5-B578-05543DE2A6EF"^^cim:String ;
    cim:IdentifiedObject.name "39_40_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9FF67689-28F3-41A2-8DFC-6A00179E4C5A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<3023CDAB-5C9E-48EE-B10F-6536ED0EEBFE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3023CDAB-5C9E-48EE-B10F-6536ED0EEBFE"^^cim:String ;
    cim:IdentifiedObject.name "114_115_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A229A8BD-8A75-4D3C-9B01-10A8AAFE46E1> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<30799C94-D90C-4810-8673-08BD6DF8FE64> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "30799C94-D90C-4810-8673-08BD6DF8FE64"^^cim:String ;
    cim:IdentifiedObject.name "37_39_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EEADAFB2-7399-4277-81F5-C68E663C36FE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<31391B5F-B81C-479C-B0CC-702C0CFB9D71> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "31391B5F-B81C-479C-B0CC-702C0CFB9D71"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <91C316C1-94B6-41C7-897D-BB8D90B73970> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<351D542F-FCAC-4950-AD9E-29090D98CAD3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "351D542F-FCAC-4950-AD9E-29090D98CAD3"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <73A2A4FC-311A-4F3D-9DBF-F8CCB367CD09> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<35729974-9B38-483A-BCA3-CBD8477D2A16> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "35729974-9B38-483A-BCA3-CBD8477D2A16"^^cim:String ;
    cim:IdentifiedObject.name "60_61_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0C946ABD-C633-4697-9E38-3EA7FB1512D1> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<36586EC6-DCCF-4E89-90A5-EDD8936F1DAC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "36586EC6-DCCF-4E89-90A5-EDD8936F1DAC"^^cim:String ;
    cim:IdentifiedObject.name "80_96_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <22F99C24-E3AB-4852-9750-85508E43A4B6> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<36A5F62A-AFA7-4F70-AD44-FAFF64BBE3D4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "36A5F62A-AFA7-4F70-AD44-FAFF64BBE3D4"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E5D33612-EDFB-4BD1-9D7B-A3958BA4F71D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<36B8E7A8-D988-415A-9468-701EC7822021> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "36B8E7A8-D988-415A-9468-701EC7822021"^^cim:String ;
    cim:IdentifiedObject.name "45_49_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <91479D15-5800-4897-8CCC-AB19BC95339C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<36F44D07-4808-4F65-A184-E3BFA8BC3DAB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "12000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "36F44D07-4808-4F65-A184-E3BFA8BC3DAB"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DD82C19A-AA23-4083-A074-7243BC53A3F4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<3813EF42-FC1D-4DB4-B812-BABEB317FDA4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "12000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3813EF42-FC1D-4DB4-B812-BABEB317FDA4"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1E140725-5E25-412D-A815-DD911437FE04> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<3938B395-57FB-4BE2-8976-29B1BEED4383> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3938B395-57FB-4BE2-8976-29B1BEED4383"^^cim:String ;
    cim:IdentifiedObject.name "23_25_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1821D772-6760-4C88-B69A-C43891DE6A75> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<3BCB4CDA-AA17-4BF0-8CC9-0D9EB0FD3E22> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3BCB4CDA-AA17-4BF0-8CC9-0D9EB0FD3E22"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4105135B-55B9-45AF-B393-6BDFAAE822B7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<3C904A59-869A-421C-A0AF-E8EFA0746290> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3C904A59-869A-421C-A0AF-E8EFA0746290"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9C1E287E-C3C0-4EB8-9B30-064780D4574B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<3ED233C4-E595-4314-9897-44ED394865F8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3ED233C4-E595-4314-9897-44ED394865F8"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DB6D640D-5348-429C-97DB-9A23FE0F2D92> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<3ED716DA-6851-4ECB-BBDF-14C5EAEFF797> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3ED716DA-6851-4ECB-BBDF-14C5EAEFF797"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <43B5BBC9-39D1-43CD-BA4C-644D4CEE6051> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<3F697012-2642-4C20-997C-4EFEC96F4269> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3F697012-2642-4C20-997C-4EFEC96F4269"^^cim:String ;
    cim:IdentifiedObject.name "85_86_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3E08C8BB-9B24-4066-876E-CAD445E91DEA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<403E5CCE-1BBD-4EA2-B193-C5EF86B99C5D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "150000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "403E5CCE-1BBD-4EA2-B193-C5EF86B99C5D"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <189A00FF-8DA4-43E3-9870-AF4C59CFC8EA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<408C7F6A-8830-48A1-89B6-B3700F4541F5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "160000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "408C7F6A-8830-48A1-89B6-B3700F4541F5"^^cim:String ;
    cim:IdentifiedObject.name "69_158_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3993BBE5-78D0-45D5-95B6-14D3F2191285> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4184842D-D588-4421-87F8-3922B358FC55> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4184842D-D588-4421-87F8-3922B358FC55"^^cim:String ;
    cim:IdentifiedObject.name "26_30_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <53C57836-2D50-43C6-B2BC-2F2C50483383> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<430F9132-5620-479D-9E58-F0AB193CCAC6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "430F9132-5620-479D-9E58-F0AB193CCAC6"^^cim:String ;
    cim:IdentifiedObject.name "14_15_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FB029E64-5711-432D-9CDC-2B5A3EFABA07> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<439FCBDD-202C-4997-8AF4-715C4A818B41> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "439FCBDD-202C-4997-8AF4-715C4A818B41"^^cim:String ;
    cim:IdentifiedObject.name "54_59_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <63E7AC63-3FF7-47B0-B6DD-DB168D0D6180> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<44A5AFCF-4244-4483-97E9-CDF67901AE65> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "44A5AFCF-4244-4483-97E9-CDF67901AE65"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <98085F13-BC45-4220-993C-091F46BD3696> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4543C1B4-A281-405A-88FE-29ABF2B9CC67> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4543C1B4-A281-405A-88FE-29ABF2B9CC67"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B88B4C80-4920-4797-A717-A0E4438C124E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<45AFF1B4-BD74-4FC7-8009-DDDD15E52E24> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "45AFF1B4-BD74-4FC7-8009-DDDD15E52E24"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6136933E-3595-4B82-8021-11404BE381E0> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<467ADE63-3BD6-42D2-B34B-4AC1A4715945> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "467ADE63-3BD6-42D2-B34B-4AC1A4715945"^^cim:String ;
    cim:IdentifiedObject.name "86_87_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D9910E66-5516-4534-AF24-CCD94A92ACEB> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4844A218-A498-4BDD-81A8-9B3900D273CA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "60000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4844A218-A498-4BDD-81A8-9B3900D273CA"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CEF3C322-5016-450A-BA73-9750AF73EA3C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<48946659-1B89-44E6-A136-19529FE65617> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "48946659-1B89-44E6-A136-19529FE65617"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FCF29116-6B0D-4549-9AAF-BA34B09BD32D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<49793646-45AF-4110-AAE2-ABCAA9B0D881> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "49793646-45AF-4110-AAE2-ABCAA9B0D881"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C91D0FAC-0773-4416-90E6-3AA97BF61161> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4A1D2450-A3DC-4FBC-80B0-60FD32E59602> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4A1D2450-A3DC-4FBC-80B0-60FD32E59602"^^cim:String ;
    cim:IdentifiedObject.name "56_58_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <680BBAEB-4789-4E56-A202-9F8846AABAD1> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4A44A17A-4200-4D83-9A57-05C055E44471> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4A44A17A-4200-4D83-9A57-05C055E44471"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6C2630A1-5860-4922-84B0-2439FA6AC1A4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4B1CDCE2-D718-4586-B7E1-5044C45F1BDF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4B1CDCE2-D718-4586-B7E1-5044C45F1BDF"^^cim:String ;
    cim:IdentifiedObject.name "109_110_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A7FF1C87-863A-4F9D-A4D4-E83C76C28D38> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4CFC8411-1C72-4C3D-8480-D52155B0E0B6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "175000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4CFC8411-1C72-4C3D-8480-D52155B0E0B6"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B167DBD2-5369-483A-9F53-5E80D3056D56> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4D0FD1DC-0E43-4235-885C-8FC94EB8368D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4D0FD1DC-0E43-4235-885C-8FC94EB8368D"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7FE9F55D-4762-4A2D-A00F-F77B83F70D55> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4D8694A3-43E7-4A17-8EF1-47BDB9127B6D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4D8694A3-43E7-4A17-8EF1-47BDB9127B6D"^^cim:String ;
    cim:IdentifiedObject.name "85_88_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6BA7ADE6-245B-41BC-9D1E-CB1B301859EF> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4DB195E2-AC68-46C9-BE41-23A3EC3D19C3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4DB195E2-AC68-46C9-BE41-23A3EC3D19C3"^^cim:String ;
    cim:IdentifiedObject.name "69_70_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6CD13027-AC1D-4BA2-9834-73E143E4BFF1> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4E416AC5-5E8C-48DA-A0AB-04592ECB5F02> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4E416AC5-5E8C-48DA-A0AB-04592ECB5F02"^^cim:String ;
    cim:IdentifiedObject.name "83_85_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0194AFC5-E46D-4E1C-BD0E-DA4D43324E2B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4E495BB3-0E63-4893-9DBF-DA7BB69A3740> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4E495BB3-0E63-4893-9DBF-DA7BB69A3740"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D4F74C44-914C-4D1E-B786-60CA8A005588> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<4F559B3B-387C-40B9-995D-9511E7607F7A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4F559B3B-387C-40B9-995D-9511E7607F7A"^^cim:String ;
    cim:IdentifiedObject.name "69_75_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <19524DDE-D3F2-4E06-9AF0-CF2299F3005D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<531093AA-C35E-448C-8C00-9C3AE1915148> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "531093AA-C35E-448C-8C00-9C3AE1915148"^^cim:String ;
    cim:IdentifiedObject.name "59_153_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A6D2EB42-D392-4DA3-AE3A-FFB8833A26ED> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<536EE42C-FD31-48A3-8D17-0FA40EBEA20C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "536EE42C-FD31-48A3-8D17-0FA40EBEA20C"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D96D5E32-843B-478E-B18D-44C033E66170> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<540E52F8-FCA7-4349-94A6-A83C79E3AFE2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "540E52F8-FCA7-4349-94A6-A83C79E3AFE2"^^cim:String ;
    cim:IdentifiedObject.name "48_49_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <66FFAC54-DFC4-46E3-BC65-BE839EFBDB01> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5449D4ED-2888-40D5-B3A3-543D905B29D0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5449D4ED-2888-40D5-B3A3-543D905B29D0"^^cim:String ;
    cim:IdentifiedObject.name "18_127_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2AE30F7B-CCD0-4D25-AB9D-6C912AF6D06E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<54A538AA-AD0E-4E30-9DCB-4CD970C85988> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "54A538AA-AD0E-4E30-9DCB-4CD970C85988"^^cim:String ;
    cim:IdentifiedObject.name "70_75_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CFFF4554-53E6-4EC5-B0CA-B2CDD265FC72> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5543E5A3-B807-4191-B854-62FEF2245838> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5543E5A3-B807-4191-B854-62FEF2245838"^^cim:String ;
    cim:IdentifiedObject.name "94_95_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4A7B7FE2-1F4A-4AEA-9F08-3C8599C0BC77> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5585DED8-C357-47C4-9FDA-6D4489ABFF65> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5585DED8-C357-47C4-9FDA-6D4489ABFF65"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D19FDFBC-F8A4-4B15-9694-A050F83B79BA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<55BD1BFD-555C-4F89-83AC-7F0769546479> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "55BD1BFD-555C-4F89-83AC-7F0769546479"^^cim:String ;
    cim:IdentifiedObject.name "96_97_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A1174353-CA40-44A7-A487-850084A6895D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<56A21CA6-1D5D-412A-B817-17B75F5F68C3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "175000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "56A21CA6-1D5D-412A-B817-17B75F5F68C3"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1D053D0B-5311-41CB-B73F-D1A5AAF9E875> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<56DCA2E6-8CDD-42EE-AA9C-FA95D3552616> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "56DCA2E6-8CDD-42EE-AA9C-FA95D3552616"^^cim:String ;
    cim:IdentifiedObject.name "44_45_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D135D636-BE9A-4960-8DD9-92E422DFF9D2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<57AE4DDA-F0BD-4310-823F-F4EB7F86C8EC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "57AE4DDA-F0BD-4310-823F-F4EB7F86C8EC"^^cim:String ;
    cim:IdentifiedObject.name "17_31_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F7023268-223C-4743-BC95-0E77765C4DC8> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5825A1C3-AB0E-4608-B9B8-3653EDF0E931> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "150000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5825A1C3-AB0E-4608-B9B8-3653EDF0E931"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B57D1C4C-5C8C-46F3-9CE2-58C8CA2FB39F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5A23F203-C23A-4E12-85EF-FE1905B4B744> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5A23F203-C23A-4E12-85EF-FE1905B4B744"^^cim:String ;
    cim:IdentifiedObject.name "31_137_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <429F22D4-B2DE-4188-B8EB-D601985508DA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5ABE4C84-82C5-4278-AC66-1D85472FACD4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5ABE4C84-82C5-4278-AC66-1D85472FACD4"^^cim:String ;
    cim:IdentifiedObject.name "15_19_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0E8CAB1F-2219-4A6B-B42F-C28634C90BEB> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5ACA680D-8796-4F7F-9FCC-D658095A1373> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5ACA680D-8796-4F7F-9FCC-D658095A1373"^^cim:String ;
    cim:IdentifiedObject.name "12_14_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <36A0224B-018A-4730-AEB9-22906AB00E94> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5C295F19-412C-42D3-9798-E3CDEE8BDD38> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5C295F19-412C-42D3-9798-E3CDEE8BDD38"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D6F3C365-95AC-4342-A5EE-DC6495219248> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5C63AA5C-49E2-4238-B8FA-EEB1A83E63E9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5C63AA5C-49E2-4238-B8FA-EEB1A83E63E9"^^cim:String ;
    cim:IdentifiedObject.name "69_77_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EF9B930D-0F6F-4C1F-BEEE-472E081B13F3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5D0AD148-6426-4CEA-B723-358211C0A823> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "175000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5D0AD148-6426-4CEA-B723-358211C0A823"^^cim:String ;
    cim:IdentifiedObject.name "80_167_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7D0209E7-0B1E-480E-9921-7E5A333EDB0B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5D436452-E9B7-4F8D-B749-934C7518ACCC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5D436452-E9B7-4F8D-B749-934C7518ACCC"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3663E85B-69F8-4BBE-8AEF-CC57A8792E0F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5D44D051-2AEF-4301-AF28-C40C51D503CF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5D44D051-2AEF-4301-AF28-C40C51D503CF"^^cim:String ;
    cim:IdentifiedObject.name "21_22_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3A877C24-AAF2-4545-B5D4-E50EBDAC46F4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5D981256-32E7-47A5-8649-1F4032FE2743> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5D981256-32E7-47A5-8649-1F4032FE2743"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <631CB765-F96E-4FB4-855F-C6CCD0CA33E1> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5E6C78D3-CD50-499A-B8FD-632F5E931DC2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5E6C78D3-CD50-499A-B8FD-632F5E931DC2"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <074F8703-3192-41F0-BC19-8F521FEA50E9> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5E76F0A7-5B7E-4270-8901-3E819207AF53> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5E76F0A7-5B7E-4270-8901-3E819207AF53"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CA5A1B2B-3B93-4112-9FF1-AEBAC73D2FBE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5ECE314D-4572-4CBF-ABBC-F5E4A1893002> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5ECE314D-4572-4CBF-ABBC-F5E4A1893002"^^cim:String ;
    cim:IdentifiedObject.name "36_142_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3EE3F496-1CC2-4BEA-AD8D-20A9CBC831EC> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<5FFAA3A9-BCF6-44DA-B9C8-410FD3489B2D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5FFAA3A9-BCF6-44DA-B9C8-410FD3489B2D"^^cim:String ;
    cim:IdentifiedObject.name "32_113_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9AEFF62A-7B1D-4F73-8323-F7E4AEE0A071> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<60CC8A78-F033-422D-ACD7-EC6A5DE52314> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "60CC8A78-F033-422D-ACD7-EC6A5DE52314"^^cim:String ;
    cim:IdentifiedObject.name "80_99_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AEB14A32-6F6E-4F4B-B292-8F51BD87B9CA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<612A32D1-1A21-4F5D-9EC0-B6E92305C651> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "612A32D1-1A21-4F5D-9EC0-B6E92305C651"^^cim:String ;
    cim:IdentifiedObject.name "61_62_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <56E268DA-94B8-45C3-B588-D13A7D53C3A5> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<62AA73F1-D047-421F-97CF-80560FAD49E1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "62AA73F1-D047-421F-97CF-80560FAD49E1"^^cim:String ;
    cim:IdentifiedObject.name "105_106_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1B28A72C-BCCA-42E1-9213-DDC2E9B77E5E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<63FABF01-E8EF-4070-AB93-E3C5A2DC0166> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "63FABF01-E8EF-4070-AB93-E3C5A2DC0166"^^cim:String ;
    cim:IdentifiedObject.name "89_90_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C72CCA1A-102B-4592-9F41-AB3496C5E134> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<655DD8B9-09FC-4381-936D-4E697B447E71> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "655DD8B9-09FC-4381-936D-4E697B447E71"^^cim:String ;
    cim:IdentifiedObject.name "70_160_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <31FA0CCC-D36B-434A-851C-3113ECD43D8A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<65D69FA1-61CF-4457-B0B1-9798EBA77A3A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "65D69FA1-61CF-4457-B0B1-9798EBA77A3A"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F693A926-C19A-4534-BA67-D130F50E4142> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<67EE4CF9-CB13-4B21-A94B-3C369C76090A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "15000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "67EE4CF9-CB13-4B21-A94B-3C369C76090A"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B6BC404D-374C-4B3B-8D97-DEACA3B856FE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<683A491A-1815-4512-9F24-EFD2699BB72C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "683A491A-1815-4512-9F24-EFD2699BB72C"^^cim:String ;
    cim:IdentifiedObject.name "51_52_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E95EB90D-1F44-4D62-B431-072CC9E488B5> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<69053F2D-BD40-4AF5-8E7E-738F37E41D1F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "69053F2D-BD40-4AF5-8E7E-738F37E41D1F"^^cim:String ;
    cim:IdentifiedObject.name "6_7_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A16777F8-C648-4B44-96BA-0438B485C7FE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<6AAB98D4-B8E7-4974-A7D3-1DF0133865D4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "150000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6AAB98D4-B8E7-4974-A7D3-1DF0133865D4"^^cim:String ;
    cim:IdentifiedObject.name "82_168_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A6D00981-B1AD-4AEC-828A-9F1A16E29586> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<6AC6F0B3-CA9A-447E-9851-2BA88610C68F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "175000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6AC6F0B3-CA9A-447E-9851-2BA88610C68F"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <91518CF2-FE36-4601-AA97-548E46B36652> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<6B39E03E-DD9A-481E-B1DE-F6F3A99D3B38> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6B39E03E-DD9A-481E-B1DE-F6F3A99D3B38"^^cim:String ;
    cim:IdentifiedObject.name "101_102_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <84D9E947-DA07-449F-9D8A-B72A519DE8FF> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<6B53B9CC-92AD-4F61-9613-F15671D9E40E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6B53B9CC-92AD-4F61-9613-F15671D9E40E"^^cim:String ;
    cim:IdentifiedObject.name "13_15_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <05C951AF-1771-4048-A786-4D7EE95E99D8> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<6CEBEA76-1D39-46F1-9313-9BB322D84A23> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6CEBEA76-1D39-46F1-9313-9BB322D84A23"^^cim:String ;
    cim:IdentifiedObject.name "8_9_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <256A073E-59BF-4660-BADD-FC76849BE799> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<6E871B54-9158-40CD-B09C-EB9B6E51BF9E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6E871B54-9158-40CD-B09C-EB9B6E51BF9E"^^cim:String ;
    cim:IdentifiedObject.name "8_30_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <36D6CBAB-C86E-4FD3-A01F-109C3389B56B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<6F34A79C-62BE-4C19-B358-7AAE79A0E596> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6F34A79C-62BE-4C19-B358-7AAE79A0E596"^^cim:String ;
    cim:IdentifiedObject.name "77_82_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0216D581-851F-4362-9A37-289AEA2576BE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<700FC419-D568-44B0-90B3-2499904106B6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "700FC419-D568-44B0-90B3-2499904106B6"^^cim:String ;
    cim:IdentifiedObject.name "3_5_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E6FFA59A-DB68-442A-A465-4670601D4F78> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<703001F3-24C9-412F-9CD3-62B3382D4084> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "703001F3-24C9-412F-9CD3-62B3382D4084"^^cim:String ;
    cim:IdentifiedObject.name "24_131_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <560CA585-2EB6-4568-8E0E-EBAA47C26A52> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<707333F4-DF92-4CC3-B922-2E16196DF5E6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "707333F4-DF92-4CC3-B922-2E16196DF5E6"^^cim:String ;
    cim:IdentifiedObject.name "47_69_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EB2EDDC8-4D77-43E1-B861-D14DAA656739> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<71230020-5AFA-4836-91EA-F3C110B9B3AC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "71230020-5AFA-4836-91EA-F3C110B9B3AC"^^cim:String ;
    cim:IdentifiedObject.name "11_13_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <76CA6206-A646-42C8-8A68-423FB219ECC1> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<71C689A3-3830-456A-A4CB-5399065754ED> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "71C689A3-3830-456A-A4CB-5399065754ED"^^cim:String ;
    cim:IdentifiedObject.name "103_105_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2950ABEF-A11B-4023-B772-3E7E39227C89> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<722D9D44-88C3-4311-A4D6-FA16BACEE954> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "722D9D44-88C3-4311-A4D6-FA16BACEE954"^^cim:String ;
    cim:IdentifiedObject.name "19_129_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9271A388-1E06-4F98-8132-141BB225BBE7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<729BAB7C-5AF4-471D-B6D8-24811EDA2730> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "729BAB7C-5AF4-471D-B6D8-24811EDA2730"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5BFA4F2B-03F3-4DF0-8474-37550C9FB6F7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<74213333-DAE6-4FA9-85B6-9EB9CE112932> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "74213333-DAE6-4FA9-85B6-9EB9CE112932"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <033B0745-35C1-47CB-A1F2-6351949D72F4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<7464AEAE-4AB6-42D5-9645-B36B307DAB7E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7464AEAE-4AB6-42D5-9645-B36B307DAB7E"^^cim:String ;
    cim:IdentifiedObject.name "52_53_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EA1EEB05-BF79-4E38-8479-38C14C22160F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<749C2071-A647-4B6F-8424-7E5BCF4EFECF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "749C2071-A647-4B6F-8424-7E5BCF4EFECF"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <441B1E82-467A-4FE9-A912-4171DD516972> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<75381AB8-8818-4248-8CD6-0A2C1638123A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "75381AB8-8818-4248-8CD6-0A2C1638123A"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6C4F677C-D8DA-4AB1-9EEE-53F1EFD0D075> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<77206CAD-D454-48A3-A6BB-E55AC1835FE3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "77206CAD-D454-48A3-A6BB-E55AC1835FE3"^^cim:String ;
    cim:IdentifiedObject.name "24_72_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D0A66A81-635D-4E7A-9766-C5D2EA679B79> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<7764A67C-FD51-4133-AC6E-6BAC52FD31E4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7764A67C-FD51-4133-AC6E-6BAC52FD31E4"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C0993F93-9537-4719-A858-54EA9F1CA359> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<786247A3-3256-4BE0-957F-CA7FD4B14253> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "786247A3-3256-4BE0-957F-CA7FD4B14253"^^cim:String ;
    cim:IdentifiedObject.name "50_57_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <610D1BBD-50D9-47CC-B5E0-D4A6D44CF270> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<78887FFC-B8E0-4AF3-BE5C-A0FD0F6E316F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "78887FFC-B8E0-4AF3-BE5C-A0FD0F6E316F"^^cim:String ;
    cim:IdentifiedObject.name "100_179_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <12555B70-C553-42AE-BF17-B24F50A2A7DB> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<789199E2-E938-433A-92C6-53EE08D0AEB9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "789199E2-E938-433A-92C6-53EE08D0AEB9"^^cim:String ;
    cim:IdentifiedObject.name "112_190_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C5CB5B03-E5D5-418E-9F9B-2C84B46663CE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<796015A3-0212-4495-A682-6BB873188771> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "796015A3-0212-4495-A682-6BB873188771"^^cim:String ;
    cim:IdentifiedObject.name "55_59_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <54D4ED56-EB44-4E70-ACCB-AF2791D37D3F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<7A5A4A6B-6981-4C56-802B-96F8098F2D5C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7A5A4A6B-6981-4C56-802B-96F8098F2D5C"^^cim:String ;
    cim:IdentifiedObject.name "89_92_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8E24727C-78EE-424A-9E2D-4ED237FDEF5B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<7AEB3647-46A1-4DF8-B7F4-681D94EFC70A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7AEB3647-46A1-4DF8-B7F4-681D94EFC70A"^^cim:String ;
    cim:IdentifiedObject.name "9_10_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B808CE17-0F58-4718-8775-B22B2C4416D8> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<7C409CA9-6E10-4C05-A3FD-CD6F2D3D806B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7C409CA9-6E10-4C05-A3FD-CD6F2D3D806B"^^cim:String ;
    cim:IdentifiedObject.name "91_92_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9FC8990D-B493-4AE5-94E7-763DD564D4D2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<7D043FBD-A45C-49A4-8C73-D47913614555> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7D043FBD-A45C-49A4-8C73-D47913614555"^^cim:String ;
    cim:IdentifiedObject.name "78_79_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B99697CE-FC8A-4167-A2C6-2677682F89E3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<7D63BA35-D7A8-4F89-9C5F-3A35EABFD7D5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7D63BA35-D7A8-4F89-9C5F-3A35EABFD7D5"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6390C575-BB45-4C11-A696-2DB64103598E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<7E72E49E-9159-4DEE-95F6-3810FCB1192F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7E72E49E-9159-4DEE-95F6-3810FCB1192F"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C69FB513-71A1-44E9-ACE1-068E7179C194> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<7F9BBDCB-BDF5-4081-9BBD-EC7823148BAE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7F9BBDCB-BDF5-4081-9BBD-EC7823148BAE"^^cim:String ;
    cim:IdentifiedObject.name "27_115_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <76705B88-99D2-421E-9E4F-06E6687F5D2E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<803BBE1C-9EC3-4693-A9F0-B9D1670FC2F2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "803BBE1C-9EC3-4693-A9F0-B9D1670FC2F2"^^cim:String ;
    cim:IdentifiedObject.name "66_67_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <41282DF6-1F6A-4A51-8463-44CF8A757797> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<80720242-DD97-4717-A38A-FC9545C658C9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "25000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "80720242-DD97-4717-A38A-FC9545C658C9"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CCF1BDBF-E9E6-420D-B120-E681884CE3AD> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<815DDD58-049D-446E-8770-AF9BF01C6697> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "815DDD58-049D-446E-8770-AF9BF01C6697"^^cim:String ;
    cim:IdentifiedObject.name "100_103_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <ECA7A541-2A0B-448C-841E-0011DB461740> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<8256CCBA-62B8-42C4-82CC-BFD841CD4A9E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8256CCBA-62B8-42C4-82CC-BFD841CD4A9E"^^cim:String ;
    cim:IdentifiedObject.name "92_174_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <85BC2512-7E1D-42E1-AD79-1FA4433EE4F7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<82E07346-62BC-46C2-B688-3F94FC6194B6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "82E07346-62BC-46C2-B688-3F94FC6194B6"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6713D1DC-38A9-42D8-A8ED-D7069A6B73B7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<83DF61D3-3EA1-4E0F-92A7-ADF4E6DF1B9F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "83DF61D3-3EA1-4E0F-92A7-ADF4E6DF1B9F"^^cim:String ;
    cim:IdentifiedObject.name "18_19_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5C07018A-AE82-4BB0-8D38-E920C2D2634F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<840C8314-6DDC-4FD3-A8EE-3ECDE35BDFCD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "840C8314-6DDC-4FD3-A8EE-3ECDE35BDFCD"^^cim:String ;
    cim:IdentifiedObject.name "89_92_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C1079385-71CB-4102-8D58-6ACE07043113> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<84D0D4B0-ED63-483F-BF4E-A9D4081867FC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "84D0D4B0-ED63-483F-BF4E-A9D4081867FC"^^cim:String ;
    cim:IdentifiedObject.name "27_135_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <20A59BDE-3F9D-4EFF-AAE8-2E10C749BC86> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<85187893-159D-427B-A9E3-3B0516D04F65> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "85187893-159D-427B-A9E3-3B0516D04F65"^^cim:String ;
    cim:IdentifiedObject.name "66_157_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D6D77291-495F-4796-89BC-56FD7F64F54A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<8548B099-3C9A-4248-BDF5-18B51A049D60> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8548B099-3C9A-4248-BDF5-18B51A049D60"^^cim:String ;
    cim:IdentifiedObject.name "76_118_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5FA0E8B5-E8DE-4F80-A256-F3B1D699325D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<8656B105-8581-4C1C-B52E-7EB47462A914> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "20000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8656B105-8581-4C1C-B52E-7EB47462A914"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9C91A5BD-CB69-48E7-BC38-E65F654DD5F9> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<865837D7-298C-431B-A93C-02A00DFAF6C3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "865837D7-298C-431B-A93C-02A00DFAF6C3"^^cim:String ;
    cim:IdentifiedObject.name "18_128_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <70BA0BD7-FBF1-49ED-A551-9502D190E0B8> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<86892AFD-8AB3-4ABC-8A68-CBDCD9482AC1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "86892AFD-8AB3-4ABC-8A68-CBDCD9482AC1"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3794DF92-D9D6-4754-BCD8-74B40FC1E706> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<876DC934-7264-4711-B0AA-DDCBC4A99C33> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "876DC934-7264-4711-B0AA-DDCBC4A99C33"^^cim:String ;
    cim:IdentifiedObject.name "94_100_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <19F0FB3B-4955-4A35-9A44-85947DD424D5> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<87C67675-FBA2-4CCE-BBBA-4572512C67EF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "87C67675-FBA2-4CCE-BBBA-4572512C67EF"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <68C3B15C-2A79-446F-9D1C-62B51B0582E9> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<88D9557B-F07E-4901-84D7-8D8C020726BB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "88D9557B-F07E-4901-84D7-8D8C020726BB"^^cim:String ;
    cim:IdentifiedObject.name "42_49_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <97A868AC-0EBD-4E4B-B7FF-EB4C1119DA02> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<88F70FF3-47FE-4DFC-9EF2-D212C5007949> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "225000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "88F70FF3-47FE-4DFC-9EF2-D212C5007949"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4950EF2F-11AC-4961-B2C6-538E5D54C53F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<8A1F1DA1-37D3-4660-812F-01476ECFC092> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "60000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8A1F1DA1-37D3-4660-812F-01476ECFC092"^^cim:String ;
    cim:IdentifiedObject.name "15_126_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <63AC9CB5-D67F-474D-91C3-3F36A4B981A9> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<8A5058AD-D0DF-4FA7-8019-A1040E037B8D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8A5058AD-D0DF-4FA7-8019-A1040E037B8D"^^cim:String ;
    cim:IdentifiedObject.name "12_117_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6E975C82-A44C-4E50-8B52-40B1E1666675> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<8AEA2415-9BC4-43BE-B5ED-E85E369B14CD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8AEA2415-9BC4-43BE-B5ED-E85E369B14CD"^^cim:String ;
    cim:IdentifiedObject.name "61_154_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0FC29330-B41F-4266-8E09-0A2A4A4CF57B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<8B000F1A-3976-4779-96E7-700FB729026B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8B000F1A-3976-4779-96E7-700FB729026B"^^cim:String ;
    cim:IdentifiedObject.name "8_5_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <772D3ACD-9663-4BED-B357-B2FA94F4A7ED> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<8BCE0C46-A092-4BB4-BC34-0EC3232185C1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8BCE0C46-A092-4BB4-BC34-0EC3232185C1"^^cim:String ;
    cim:IdentifiedObject.name "10_123_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C1EAB88E-7BE1-45F1-983A-B3417EF87966> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<8D89E031-9ADA-4688-8ABC-19A05A56690D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8D89E031-9ADA-4688-8ABC-19A05A56690D"^^cim:String ;
    cim:IdentifiedObject.name "75_77_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5A801990-6490-4743-9468-90374CFC98EC> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<90411EB3-99C2-41AB-96B4-820D4F47E0F9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "90411EB3-99C2-41AB-96B4-820D4F47E0F9"^^cim:String ;
    cim:IdentifiedObject.name "19_130_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D88D0FEA-B5F0-4DED-913C-50807C1C2070> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<90498AE1-D029-42CF-ABEC-8CF963F5FE2C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "90498AE1-D029-42CF-ABEC-8CF963F5FE2C"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5D8CBA17-DEA3-4D1D-A820-8081EC4F5ED2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<908D451D-DAFD-40F0-B962-927606FFD9B7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "908D451D-DAFD-40F0-B962-927606FFD9B7"^^cim:String ;
    cim:IdentifiedObject.name "8_122_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8B19C6B5-3A00-4FAE-B843-7AF8916FD594> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<91E8CB79-05A5-43B4-BCDA-D110D478D21C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "91E8CB79-05A5-43B4-BCDA-D110D478D21C"^^cim:String ;
    cim:IdentifiedObject.name "56_57_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <34B94FDF-D39C-4376-865C-50DF6F136B32> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<92D0A175-765B-48A7-A911-B8115F1C4F1E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "92D0A175-765B-48A7-A911-B8115F1C4F1E"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2EE17521-4774-4EB2-A3A0-E2ADC6BB26A2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<934F8272-1DB0-415F-91AB-7DA5F0E24F64> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "934F8272-1DB0-415F-91AB-7DA5F0E24F64"^^cim:String ;
    cim:IdentifiedObject.name "49_54_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <57E2F198-EE73-4DA8-AB06-791BDBF3FED4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<935DD5B3-E08B-4FF6-BEA7-B00DC1A5352E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "935DD5B3-E08B-4FF6-BEA7-B00DC1A5352E"^^cim:String ;
    cim:IdentifiedObject.name "100_177_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <21EB1383-08CB-414C-A788-1C7B56DB55F0> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<942086EC-9947-400E-8B09-8C2156C12607> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "942086EC-9947-400E-8B09-8C2156C12607"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9A3383CF-33A2-4FCF-AB82-2C6AEC49A328> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9469F2E2-D521-44F9-A4FD-11E13FA59A00> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9469F2E2-D521-44F9-A4FD-11E13FA59A00"^^cim:String ;
    cim:IdentifiedObject.name "71_73_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5E370D8B-515C-4231-B49A-44FC540609F4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<949AB1AA-5802-43F6-8F56-B548CDAB7C2A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "949AB1AA-5802-43F6-8F56-B548CDAB7C2A"^^cim:String ;
    cim:IdentifiedObject.name "12_16_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EDD4D2C1-5F19-4C96-8991-4C765705882C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<95227BA7-64CD-4697-A1D0-297564893636> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "95227BA7-64CD-4697-A1D0-297564893636"^^cim:String ;
    cim:IdentifiedObject.name "38_65_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <82077B6B-C953-4777-BED3-3DD33A69DBF4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<95FD0A54-64C5-46DE-861A-CE4435E15B40> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "95FD0A54-64C5-46DE-861A-CE4435E15B40"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <89472B58-0CEA-40F4-A8CB-F73F87739E61> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9710A17D-6B8A-405A-9531-596EAEEBAA92> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9710A17D-6B8A-405A-9531-596EAEEBAA92"^^cim:String ;
    cim:IdentifiedObject.name "99_176_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FB99047B-097B-42C5-8114-06C078C648C6> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<98974E83-8B8B-4D96-855C-9F64ED30813E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "98974E83-8B8B-4D96-855C-9F64ED30813E"^^cim:String ;
    cim:IdentifiedObject.name "68_69_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D1EDBB0E-A9EF-4801-B48F-F90A53FA5B7C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9916A0A3-B144-4344-8B58-42A694935C60> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9916A0A3-B144-4344-8B58-42A694935C60"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2D4A29B2-56D5-42B6-8BAC-940DEF8600DE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9962E19C-DE52-4012-B15C-9FE0161AC453> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9962E19C-DE52-4012-B15C-9FE0161AC453"^^cim:String ;
    cim:IdentifiedObject.name "77_80_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D7761DEC-0200-45F1-ADB5-CF84F1507EE1> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9A771F1F-9A56-4A7B-9B80-517B32244949> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9A771F1F-9A56-4A7B-9B80-517B32244949"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <24E17DC7-1E9C-4980-AF60-36210D95777E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9AEE8348-2B19-48A7-B67C-07808E407DC2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9AEE8348-2B19-48A7-B67C-07808E407DC2"^^cim:String ;
    cim:IdentifiedObject.name "95_96_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1190149B-305B-4F6B-8F89-EDAF702603CB> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9B6E2880-1D3E-4E21-9111-2A8973E69D28> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9B6E2880-1D3E-4E21-9111-2A8973E69D28"^^cim:String ;
    cim:IdentifiedObject.name "17_18_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <46EA47CF-A1F2-42D4-8C2A-B8F4D7263CE3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9D0C698E-1D60-42E7-8CF6-2D57B80AE355> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "240000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9D0C698E-1D60-42E7-8CF6-2D57B80AE355"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A54EA870-7F8F-4EA7-87DB-D2399A9C798B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9D46DF95-404E-4ADA-8258-2D9C1392D4CA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9D46DF95-404E-4ADA-8258-2D9C1392D4CA"^^cim:String ;
    cim:IdentifiedObject.name "30_17_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2C60B53F-2E27-4145-A9B5-A6BD9DC5848E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9DE5F222-BA0F-48EF-966B-33C441F0043E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9DE5F222-BA0F-48EF-966B-33C441F0043E"^^cim:String ;
    cim:IdentifiedObject.name "34_36_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <85EE75FF-CBB3-4717-9A19-871E2BFC5A74> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9E7911DB-56E4-4AB9-B439-F0F33B716DE2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9E7911DB-56E4-4AB9-B439-F0F33B716DE2"^^cim:String ;
    cim:IdentifiedObject.name "54_55_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E9EC0D2F-D286-4B09-BD87-465DD6DFB323> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9F6A9167-7EB1-4327-8138-75AB4BE0BA2D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "225000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9F6A9167-7EB1-4327-8138-75AB4BE0BA2D"^^cim:String ;
    cim:IdentifiedObject.name "92_175_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4143F469-FB85-466D-BD3D-F54DFB4F6502> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9F8CB1CB-F581-4D27-9A69-3D6976E709E6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "15000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9F8CB1CB-F581-4D27-9A69-3D6976E709E6"^^cim:String ;
    cim:IdentifiedObject.name "87_170_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C0807DE7-4615-4B7C-BDF9-9A9264C19E7D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<9F8F2033-7A29-4759-9F5B-51C5D0A02783> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "25000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9F8F2033-7A29-4759-9F5B-51C5D0A02783"^^cim:String ;
    cim:IdentifiedObject.name "12_124_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <12EB3913-3D48-45A6-87A4-DF734D38BA43> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A0145A3A-E42B-4DB6-8688-8BC1055E0A5D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A0145A3A-E42B-4DB6-8688-8BC1055E0A5D"^^cim:String ;
    cim:IdentifiedObject.name "110_112_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <80AD08F6-EB74-4838-B60E-070025939686> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A0721920-476C-4E30-B723-89E8D881D847> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A0721920-476C-4E30-B723-89E8D881D847"^^cim:String ;
    cim:IdentifiedObject.name "92_100_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <41798E6D-FF01-4E9B-A949-92BA114191B5> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A07B636D-AFA9-4629-9FA1-BC9E088BB446> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "37500000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A07B636D-AFA9-4629-9FA1-BC9E088BB446"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <16520923-C850-4356-BD24-CC52BDC10D56> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A0846A41-7CAA-4365-985B-C8303C5E80D5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A0846A41-7CAA-4365-985B-C8303C5E80D5"^^cim:String ;
    cim:IdentifiedObject.name "104_105_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2960895D-751B-4358-BAFB-49EC2F6EE4B4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A0D7F55E-EF56-42A4-B384-F46911D5B996> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A0D7F55E-EF56-42A4-B384-F46911D5B996"^^cim:String ;
    cim:IdentifiedObject.name "83_84_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <24255A4C-F53F-4F68-BB92-0B8E6E054FF7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A14641AA-4F99-4F45-BA40-90E424670657> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A14641AA-4F99-4F45-BA40-90E424670657"^^cim:String ;
    cim:IdentifiedObject.name "70_74_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C0D40F44-2FCE-4B51-8D7E-693962C6C2DB> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A2949530-78AD-4E0C-9619-595A66DB0D13> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A2949530-78AD-4E0C-9619-595A66DB0D13"^^cim:String ;
    cim:IdentifiedObject.name "106_107_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B381873C-7450-46AD-A901-3E34BE623769> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A295FEEC-2F67-4C0A-9933-1D3E3A90F1D7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A295FEEC-2F67-4C0A-9933-1D3E3A90F1D7"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <43A0745B-9528-441B-9DA8-55C0655E6931> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A30D25F0-CB76-423F-B0B9-E40AAC74CB17> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A30D25F0-CB76-423F-B0B9-E40AAC74CB17"^^cim:String ;
    cim:IdentifiedObject.name "4_11_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B9A1DAF7-3E96-4AA5-8D26-D775EE3707AB> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A3C3EFFD-27AB-4EBE-87A6-BB589D17812C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A3C3EFFD-27AB-4EBE-87A6-BB589D17812C"^^cim:String ;
    cim:IdentifiedObject.name "1_3_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3EF72500-DCC7-4B4A-8028-ACB544A295C4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A5BC070D-8FA2-429E-B7A0-E1CD6E9CE1EB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A5BC070D-8FA2-429E-B7A0-E1CD6E9CE1EB"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DFE980C6-FAFB-487C-9895-9B4A0B35D09B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A5CCB406-14C8-4009-9DEA-B97AA1DC06AF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A5CCB406-14C8-4009-9DEA-B97AA1DC06AF"^^cim:String ;
    cim:IdentifiedObject.name "25_133_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4CF3A79D-3D97-4019-B0F9-5696AB91045E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A5EB16C1-D176-44A5-9D4D-0F3F8F7D1B07> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A5EB16C1-D176-44A5-9D4D-0F3F8F7D1B07"^^cim:String ;
    cim:IdentifiedObject.name "3_12_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D835E619-1DD6-4AAF-90EA-AAA36BC0B0FD> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A67513C5-37DA-419F-862E-7F7707A72606> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A67513C5-37DA-419F-862E-7F7707A72606"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8B4598E3-B84B-4DB2-AE40-253539E67926> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A68595B5-1B21-4CA2-AB51-637597495F41> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "20000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A68595B5-1B21-4CA2-AB51-637597495F41"^^cim:String ;
    cim:IdentifiedObject.name "56_152_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <69D2065B-7851-415A-9C74-B0EFF5F4511B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A68C1A77-B926-4B74-A697-BA1DB2432018> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A68C1A77-B926-4B74-A697-BA1DB2432018"^^cim:String ;
    cim:IdentifiedObject.name "31_138_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CAC6E67B-2D84-45F6-8FB1-72224695AE0D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A68DB867-79F2-4FF9-BA70-8D8C47656719> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A68DB867-79F2-4FF9-BA70-8D8C47656719"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <44669F81-6E89-4DD7-BC96-20B74D1D5275> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A6A168E0-39BD-46D7-B5A1-8066422F35DC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A6A168E0-39BD-46D7-B5A1-8066422F35DC"^^cim:String ;
    cim:IdentifiedObject.name "110_187_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <96536671-3D0B-46B9-A122-B40E38ABB0DB> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A741B0FE-A3C6-4594-A4F9-068243B0876D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A741B0FE-A3C6-4594-A4F9-068243B0876D"^^cim:String ;
    cim:IdentifiedObject.name "6_121_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F2F4F4BC-5407-4EEB-BB4F-9F78E74A8C2B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A90EAF07-EEEC-45BB-A3D4-337FD6609D75> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A90EAF07-EEEC-45BB-A3D4-337FD6609D75"^^cim:String ;
    cim:IdentifiedObject.name "55_56_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <48998358-304F-4392-A51E-28B2197859C3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<A9C35F40-7BEF-43BD-BF46-490935842260> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A9C35F40-7BEF-43BD-BF46-490935842260"^^cim:String ;
    cim:IdentifiedObject.name "68_116_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E4BBF3FC-953D-44C7-96F1-A05C7E389348> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<AA2C6ECD-7980-4265-A27B-16407D47CC52> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AA2C6ECD-7980-4265-A27B-16407D47CC52"^^cim:String ;
    cim:IdentifiedObject.name "51_58_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FC2FC146-4C0D-4FB2-BC81-7183A526A8AC> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<AC1FC724-5E92-4D9A-8CBB-BADF109C2402> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AC1FC724-5E92-4D9A-8CBB-BADF109C2402"^^cim:String ;
    cim:IdentifiedObject.name "31_32_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <744DD26B-800A-4276-A8C3-132E1A3AA497> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<AD9713A4-FB1D-4E50-A29A-44F134BA01D3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AD9713A4-FB1D-4E50-A29A-44F134BA01D3"^^cim:String ;
    cim:IdentifiedObject.name "110_111_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <28806414-46E5-4573-81B2-551E44B948CC> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<AE552CF9-BD72-4D83-9CEC-E18046902831> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AE552CF9-BD72-4D83-9CEC-E18046902831"^^cim:String ;
    cim:IdentifiedObject.name "63_59_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <574F403D-E3B3-4C1B-AE02-61FEFA1A9AA5> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B0326CFD-7E91-4176-A233-3B23BEEDBD8B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B0326CFD-7E91-4176-A233-3B23BEEDBD8B"^^cim:String ;
    cim:IdentifiedObject.name "73_162_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B4515D57-6629-4417-9326-A3C38DDE6B68> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B12F5D36-D937-45D6-AD85-619CDDC473BE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B12F5D36-D937-45D6-AD85-619CDDC473BE"^^cim:String ;
    cim:IdentifiedObject.name "82_96_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <71D7815F-3CBD-4F14-B330-2DE3717B0816> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B140ACB9-6B71-4A1E-9CE4-1B53B8437A1A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B140ACB9-6B71-4A1E-9CE4-1B53B8437A1A"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <09A79605-C56C-4DF2-AFCB-A4A0E9AC8139> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B24D2873-13BB-4ACF-9C37-B463346F80F2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B24D2873-13BB-4ACF-9C37-B463346F80F2"^^cim:String ;
    cim:IdentifiedObject.name "62_66_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FC5FFA3E-EBA3-4F75-8570-828FD753635A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B2B58B2E-7B1B-48C6-BAFE-AA91857F971D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "12000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B2B58B2E-7B1B-48C6-BAFE-AA91857F971D"^^cim:String ;
    cim:IdentifiedObject.name "55_151_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8B114F5A-1E3F-4B1C-BD0F-9F7333E37606> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B355E54A-2F60-4C21-A6F6-308A1958BCDE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B355E54A-2F60-4C21-A6F6-308A1958BCDE"^^cim:String ;
    cim:IdentifiedObject.name "74_75_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4131E66A-D16B-4335-BF58-2BF3F78687C2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B3ADF3B3-A324-4DA5-8D73-A759B5AD4453> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B3ADF3B3-A324-4DA5-8D73-A759B5AD4453"^^cim:String ;
    cim:IdentifiedObject.name "93_94_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5E28BE03-EFAF-4154-A0F0-42FF483A7D9E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B3B753EA-3A99-4687-9B99-80034D3E5927> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B3B753EA-3A99-4687-9B99-80034D3E5927"^^cim:String ;
    cim:IdentifiedObject.name "60_62_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F1252AE4-12A3-4DB2-848C-F05034965101> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B59877B1-EF00-489C-AC1C-25EE7ACA8BA3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B59877B1-EF00-489C-AC1C-25EE7ACA8BA3"^^cim:String ;
    cim:IdentifiedObject.name "77_78_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EC9E7C08-B200-4AF4-AD09-575EDE074811> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B6E8E2BC-7BCE-4AD0-92AC-FB96FFE88724> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "240000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B6E8E2BC-7BCE-4AD0-92AC-FB96FFE88724"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3B221C39-264C-4194-9126-69D44E8BD843> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B709BB20-A04F-459A-BC67-93A2240ADD79> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B709BB20-A04F-459A-BC67-93A2240ADD79"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <82DB9E21-DF57-4A9A-A579-B03B53BC7CF6> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B7BBD360-3BE4-4372-82D6-DE42F46D15FA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B7BBD360-3BE4-4372-82D6-DE42F46D15FA"^^cim:String ;
    cim:IdentifiedObject.name "27_28_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <72A08D86-7986-4850-9C9D-45E515165FF5> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<B9BF56C7-98A6-4F25-AF95-3422ED741BF2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "12000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B9BF56C7-98A6-4F25-AF95-3422ED741BF2"^^cim:String ;
    cim:IdentifiedObject.name "46_145_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A131D607-9AA0-45D8-AC6A-DA486E41AE34> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<BA242276-9541-4F1C-B85E-F2D53EFB4F54> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BA242276-9541-4F1C-B85E-F2D53EFB4F54"^^cim:String ;
    cim:IdentifiedObject.name "5_11_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <352A0D54-16D0-481F-ACC0-BBCAD2404F7B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<BA316640-AC5B-482E-8560-EF513BF1B118> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BA316640-AC5B-482E-8560-EF513BF1B118"^^cim:String ;
    cim:IdentifiedObject.name "54_147_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0A8F725D-71EE-4042-93A8-239F74CDD0F0> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<BD6EAA06-C857-437D-AAA0-C8F4FC6C9924> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BD6EAA06-C857-437D-AAA0-C8F4FC6C9924"^^cim:String ;
    cim:IdentifiedObject.name "19_34_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <91D9C431-9EAA-4F75-8A37-1B9446859977> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<BD981C3A-FA15-418F-BDFD-0B4E86B8F6D9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BD981C3A-FA15-418F-BDFD-0B4E86B8F6D9"^^cim:String ;
    cim:IdentifiedObject.name "81_80_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5A7612FA-B783-4485-94F5-87633391419E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<BDDCA51E-809C-4A73-8FBF-2B2A5B6ABF06> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BDDCA51E-809C-4A73-8FBF-2B2A5B6ABF06"^^cim:String ;
    cim:IdentifiedObject.name "1_119_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F5695EE6-E37F-4BCD-9B10-C677664309D1> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<BF10F387-E243-47E9-9EBD-859D48AC2A75> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BF10F387-E243-47E9-9EBD-859D48AC2A75"^^cim:String ;
    cim:IdentifiedObject.name "17_113_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A9613D3B-CC07-4AE3-B3D6-E115466676FE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<BF701BEF-252D-4738-8A8F-2E80BD028AE3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BF701BEF-252D-4738-8A8F-2E80BD028AE3"^^cim:String ;
    cim:IdentifiedObject.name "103_104_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AEDB796A-00E8-4AEB-BD85-8263E434353D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C167E22B-6685-4503-B8A1-8643B5F398CD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C167E22B-6685-4503-B8A1-8643B5F398CD"^^cim:String ;
    cim:IdentifiedObject.name "100_101_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D7C01C1C-A7D7-4806-A918-6C8E997386B4> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C210D76F-45F8-4603-B9EC-2FFF5EC9DBC6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C210D76F-45F8-4603-B9EC-2FFF5EC9DBC6"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6615D408-AAA3-4B56-8B39-92E5429403D7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C3559A3B-FD19-4FDB-985E-BE14669AEE2B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C3559A3B-FD19-4FDB-985E-BE14669AEE2B"^^cim:String ;
    cim:IdentifiedObject.name "43_44_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9D5CCDFA-D385-4B0D-A67E-DB8CEA0B911A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C385F93B-44EC-4A1B-B007-0A517C083627> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C385F93B-44EC-4A1B-B007-0A517C083627"^^cim:String ;
    cim:IdentifiedObject.name "65_68_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5AC95C2E-FB0B-482C-83B5-46B30D2DCB52> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C47E1FDE-2708-4413-BDAB-F50FC235729A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "240000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C47E1FDE-2708-4413-BDAB-F50FC235729A"^^cim:String ;
    cim:IdentifiedObject.name "116_193_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <89AE7F2C-7535-4C19-9AE2-72AE90403F4F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C4E25A1A-1491-4340-AA38-872B187468FF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C4E25A1A-1491-4340-AA38-872B187468FF"^^cim:String ;
    cim:IdentifiedObject.name "62_67_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <79760B96-B2AA-4C9E-9123-06F84C442027> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C51A6C00-A7CF-476B-9335-CFFD8D310727> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C51A6C00-A7CF-476B-9335-CFFD8D310727"^^cim:String ;
    cim:IdentifiedObject.name "55_150_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D5A5D056-3371-4DD0-AF8C-E1DE45E8B7CA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C93CEA71-F0BF-43A8-91D1-A5C565952543> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "150000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C93CEA71-F0BF-43A8-91D1-A5C565952543"^^cim:String ;
    cim:IdentifiedObject.name "49_146_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <57F27214-1341-452B-8526-AB4966B98B99> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C93E1D46-8368-411A-B14B-2B57718C3640> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C93E1D46-8368-411A-B14B-2B57718C3640"^^cim:String ;
    cim:IdentifiedObject.name "76_165_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <63950D15-378A-4889-B525-8B5985CBDB04> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<C9C4CA45-8CEF-4404-B6DB-CC2A40FBEBBB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C9C4CA45-8CEF-4404-B6DB-CC2A40FBEBBB"^^cim:String ;
    cim:IdentifiedObject.name "77_80_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C9C97A1A-3DD1-4C3E-962E-4DCD22041983> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CBC3C989-0FC0-459D-8CCE-552ED1B3C87F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CBC3C989-0FC0-459D-8CCE-552ED1B3C87F"^^cim:String ;
    cim:IdentifiedObject.name "104_183_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AC135F69-6AEC-4CDB-AC1F-E36145022AC3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CBEF80D1-E4A7-4E86-9BB5-C7BCE248364A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CBEF80D1-E4A7-4E86-9BB5-C7BCE248364A"^^cim:String ;
    cim:IdentifiedObject.name "53_54_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1B3BD7C5-7C7F-429F-A1C0-2F10422E5E95> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CCF5B59A-D787-4B19-8F1E-089FE6FD5CB8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CCF5B59A-D787-4B19-8F1E-089FE6FD5CB8"^^cim:String ;
    cim:IdentifiedObject.name "63_64_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <20E6F0DB-8E58-4BF8-AABC-70E4E2DC76F2> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CD8E0D5F-F316-48A2-8396-3E77E42FA8DF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CD8E0D5F-F316-48A2-8396-3E77E42FA8DF"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <15D6F993-C730-42C5-9689-D6EA158E5BD8> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CDC7CD2D-A6F5-41C2-BBBC-C2B1B7536775> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CDC7CD2D-A6F5-41C2-BBBC-C2B1B7536775"^^cim:String ;
    cim:IdentifiedObject.name "56_59_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2485E105-2ADC-4659-816F-6D82CB217049> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CDD03416-1EF1-4D14-905A-6E27C938BCC9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CDD03416-1EF1-4D14-905A-6E27C938BCC9"^^cim:String ;
    cim:IdentifiedObject.name "49_51_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C5EB9ACB-2D0D-432D-805F-6D225F107CAD> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CE0159C2-DDDC-42E7-B96C-9F980E437CE2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CE0159C2-DDDC-42E7-B96C-9F980E437CE2"^^cim:String ;
    cim:IdentifiedObject.name "27_136_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D8182E14-EAED-4F2F-91A1-44A46E116F2B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CEACA86A-F5BB-40B0-8B6F-DD86338A7FC4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CEACA86A-F5BB-40B0-8B6F-DD86338A7FC4"^^cim:String ;
    cim:IdentifiedObject.name "27_32_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6A19751F-975C-4A86-A9B2-9C59CA6032D5> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CEB2BE53-A44B-4E4F-8AD1-5175098FF150> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CEB2BE53-A44B-4E4F-8AD1-5175098FF150"^^cim:String ;
    cim:IdentifiedObject.name "65_66_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F5B15689-385E-4769-A42C-23F73435F10A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<CF854E35-9A54-4A9A-BCEC-81DCA9B0FD77> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CF854E35-9A54-4A9A-BCEC-81DCA9B0FD77"^^cim:String ;
    cim:IdentifiedObject.name "108_109_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3DB0D212-6D90-4174-9484-1580C986FAD5> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D0B6196B-CFA3-4223-83FC-FD3B4A5AE26A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D0B6196B-CFA3-4223-83FC-FD3B4A5AE26A"^^cim:String ;
    cim:IdentifiedObject.name "19_20_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F1C667BE-CF25-4D16-944F-01A3AE52CC89> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D0B8FB69-D089-4162-9F08-078C15D9C601> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D0B8FB69-D089-4162-9F08-078C15D9C601"^^cim:String ;
    cim:IdentifiedObject.name "75_118_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <00827F56-D042-4438-94A9-7AF31769968F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D11AA27C-77A3-41D5-8D4C-5DAF005558FA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D11AA27C-77A3-41D5-8D4C-5DAF005558FA"^^cim:String ;
    cim:IdentifiedObject.name "28_29_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D85A9A0B-D058-44EC-9254-F70E4835BFD6> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D1C0D393-5EC9-455C-AFFA-F82E8397EB91> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D1C0D393-5EC9-455C-AFFA-F82E8397EB91"^^cim:String ;
    cim:IdentifiedObject.name "71_72_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F5C3A14E-A48B-4B65-B853-0ADF2008D0BA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D23FBB52-88D3-43FA-9B90-724D9280B855> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D23FBB52-88D3-43FA-9B90-724D9280B855"^^cim:String ;
    cim:IdentifiedObject.name "74_163_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EF669680-4A9F-4507-A58E-3F90F72C79B0> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D2D74D4B-C8EF-44B6-BA39-DFB3880504EC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D2D74D4B-C8EF-44B6-BA39-DFB3880504EC"^^cim:String ;
    cim:IdentifiedObject.name "80_98_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <025D630D-89A5-41F1-9338-D67D2FA201EF> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D56F8161-C2F5-47A7-B683-D0E19227C2B6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D56F8161-C2F5-47A7-B683-D0E19227C2B6"^^cim:String ;
    cim:IdentifiedObject.name "30_38_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B1EC255B-503F-4DC6-B1D2-EB7D0CD61074> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D58356A5-B994-4602-BEF1-97422903CC2D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D58356A5-B994-4602-BEF1-97422903CC2D"^^cim:String ;
    cim:IdentifiedObject.name "54_149_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E61B8DDC-AD21-486E-960D-E42551A24513> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D66E4A96-69C9-42FB-98A1-6B8DD163E935> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D66E4A96-69C9-42FB-98A1-6B8DD163E935"^^cim:String ;
    cim:IdentifiedObject.name "105_184_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AB13745B-C141-4415-A4E0-7AB18244007A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D699EAD3-25C1-41E0-ADC7-B292672DB783> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D699EAD3-25C1-41E0-ADC7-B292672DB783"^^cim:String ;
    cim:IdentifiedObject.name "62_155_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2BE14886-46ED-4F86-A652-FE0634DF50C9> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D7D922C1-1E50-4385-AAF8-A0213D2F57FB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D7D922C1-1E50-4385-AAF8-A0213D2F57FB"^^cim:String ;
    cim:IdentifiedObject.name "65_156_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A9F480D6-41D8-43C0-BA72-5CF59C822DA3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D8B5E5D2-0E9B-4FE6-A2B4-A150C9381607> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D8B5E5D2-0E9B-4FE6-A2B4-A150C9381607"^^cim:String ;
    cim:IdentifiedObject.name "40_143_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <986C6751-67AC-47C1-96CF-4C1A0DBCC6D0> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D8F46128-4A6C-46A5-8358-F19D86E399CA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D8F46128-4A6C-46A5-8358-F19D86E399CA"^^cim:String ;
    cim:IdentifiedObject.name "54_56_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <16EB7B07-5AEF-4F53-824C-DCBAFB78A6C6> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<D90B437A-DA4D-47C0-BE53-38111DA35DAD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D90B437A-DA4D-47C0-BE53-38111DA35DAD"^^cim:String ;
    cim:IdentifiedObject.name "105_108_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1D99E4AF-BA0A-4E28-B183-587096E5BC8B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DA9FED78-B689-49B3-911C-2539536A926E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "240000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DA9FED78-B689-49B3-911C-2539536A926E"^^cim:String ;
    cim:IdentifiedObject.name "89_171_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <77438F33-6E34-41A6-932C-A60505E196AA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DBFCC895-FBF4-4430-A348-F01FF09BA3BE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DBFCC895-FBF4-4430-A348-F01FF09BA3BE"^^cim:String ;
    cim:IdentifiedObject.name "24_70_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7325098A-B3F3-4C83-8A4D-05F2A037E8BE> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DCC7E93C-EFAC-4ACA-A3A8-7DE5C1545CF1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "15000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DCC7E93C-EFAC-4ACA-A3A8-7DE5C1545CF1"^^cim:String ;
    cim:IdentifiedObject.name "107_186_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <87CA34B9-528D-4D5C-AE77-4D9FF91E1756> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DCCE28DB-344C-4B7B-8579-A7A2834A2BFE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "37500000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DCCE28DB-344C-4B7B-8579-A7A2834A2BFE"^^cim:String ;
    cim:IdentifiedObject.name "42_144_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <809D8E5F-DAA3-40BB-9E40-D630F453DC72> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DD90C09A-6C42-4F19-AB9A-D0A57DF7A915> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DD90C09A-6C42-4F19-AB9A-D0A57DF7A915"^^cim:String ;
    cim:IdentifiedObject.name "110_188_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B246B767-760B-4C33-AE29-4560A1738061> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DD9E9DFD-DDBB-4F64-ABA7-64A2E5E43975> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DD9E9DFD-DDBB-4F64-ABA7-64A2E5E43975"^^cim:String ;
    cim:IdentifiedObject.name "2_12_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B9C49EB2-5C7E-4DF6-B584-1983725752DA> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DE8B82FF-9601-45CD-AD27-99F68B321E80> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DE8B82FF-9601-45CD-AD27-99F68B321E80"^^cim:String ;
    cim:IdentifiedObject.name "72_161_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <93C220AD-0973-4C4F-914F-20316DEA5A76> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DEE9F5C0-EF0B-49D0-8927-5259731F887B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DEE9F5C0-EF0B-49D0-8927-5259731F887B"^^cim:String ;
    cim:IdentifiedObject.name "92_93_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CAADDEBA-B8DF-4ECA-AD8F-DC174D548E1D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DF00D923-C0B3-444A-BC3A-C928D062BA2A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DF00D923-C0B3-444A-BC3A-C928D062BA2A"^^cim:String ;
    cim:IdentifiedObject.name "70_71_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E0882397-C397-4580-B130-21204AFA7845> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DF525572-324E-481A-8D3F-4CFD3C5502A4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DF525572-324E-481A-8D3F-4CFD3C5502A4"^^cim:String ;
    cim:IdentifiedObject.name "80_97_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <51E68C89-A9D3-4F44-B17C-BFF8C443A81B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<DF88712C-5D56-49B0-A01D-2B3FC94E0C58> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DF88712C-5D56-49B0-A01D-2B3FC94E0C58"^^cim:String ;
    cim:IdentifiedObject.name "100_106_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5585B3EB-36C9-48CC-8363-6B0FA21D947C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E0036EF5-DAAF-4783-A8BB-4BDB257FC8AC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E0036EF5-DAAF-4783-A8BB-4BDB257FC8AC"^^cim:String ;
    cim:IdentifiedObject.name "23_24_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E487F34C-D615-4F51-AB70-CFF2C84C4845> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E00DB6B4-F402-4C8D-BFF7-9C0C864CFBED> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E00DB6B4-F402-4C8D-BFF7-9C0C864CFBED"^^cim:String ;
    cim:IdentifiedObject.name "23_32_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <78C04D98-972C-412C-BE1E-D8E8F9EBBDF0> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E11B593B-8D89-4851-BEF1-F82A864D19F6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E11B593B-8D89-4851-BEF1-F82A864D19F6"^^cim:String ;
    cim:IdentifiedObject.name "15_33_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8C86C57E-F2E6-47E5-ADE8-43B781D1F717> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E20B0850-2625-4D42-9CA0-18D0B6C02418> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E20B0850-2625-4D42-9CA0-18D0B6C02418"^^cim:String ;
    cim:IdentifiedObject.name "64_65_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3BDAC420-DEC5-4E7C-96A4-60AD3DD657FC> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E27F6E20-59DD-44D5-AEBE-A15882B55B6A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E27F6E20-59DD-44D5-AEBE-A15882B55B6A"^^cim:String ;
    cim:IdentifiedObject.name "85_169_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8C4CC407-0791-45DD-B3FD-385D767FEF8B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E3208268-FD01-4748-9201-58CE36FC2C14> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E3208268-FD01-4748-9201-58CE36FC2C14"^^cim:String ;
    cim:IdentifiedObject.name "113_192_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B2D91BE6-EAA0-4AF2-9C2A-96F47ECB3E5C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E3E1B775-FE0C-4644-B788-EBFA9ADB95A9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E3E1B775-FE0C-4644-B788-EBFA9ADB95A9"^^cim:String ;
    cim:IdentifiedObject.name "99_100_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BCCB0FC6-F278-4115-98AB-32530866060B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E3E4D432-DE05-42E6-8710-61970398D625> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E3E4D432-DE05-42E6-8710-61970398D625"^^cim:String ;
    cim:IdentifiedObject.name "92_94_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D7DDBDF9-E924-47B5-9B07-2F4BB29C7069> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E3FD99B9-A5B5-4112-920E-C1C7C08D4676> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E3FD99B9-A5B5-4112-920E-C1C7C08D4676"^^cim:String ;
    cim:IdentifiedObject.name "45_46_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2BF0BD7F-30E5-4D6F-9A30-26D40846C92B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E418F688-ED79-46DC-AA3D-4DA167CB40D9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E418F688-ED79-46DC-AA3D-4DA167CB40D9"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <49CBFFD7-8DCA-4798-9A16-EA32AD7663CD> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E45C4CA5-BD95-40AE-85A0-2A4A0BF03E57> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E45C4CA5-BD95-40AE-85A0-2A4A0BF03E57"^^cim:String ;
    cim:IdentifiedObject.name "32_140_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <39970B5E-B4AC-4BA9-9A42-DFF41BAAAE04> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E52291CA-6631-4515-87F2-216F4227CF2B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E52291CA-6631-4515-87F2-216F4227CF2B"^^cim:String ;
    cim:IdentifiedObject.name "69_159_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EE588491-8B67-4AE1-A9F1-7B00517F686F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E79EC4C3-3BA4-4163-BC39-951DF8C36BDE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E79EC4C3-3BA4-4163-BC39-951DF8C36BDE"^^cim:String ;
    cim:IdentifiedObject.name "77_166_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5213DB38-C82D-4819-A229-CD8CCA4091AC> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<E9F03D74-152E-4D2B-9AC3-50007B697CF5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E9F03D74-152E-4D2B-9AC3-50007B697CF5"^^cim:String ;
    cim:IdentifiedObject.name "7_12_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <65351680-3705-4BD7-A536-7C1235451DB6> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<EB406AB2-9547-4095-ACB6-D4692B03E2E8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EB406AB2-9547-4095-ACB6-D4692B03E2E8"^^cim:String ;
    cim:IdentifiedObject.name "105_185_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B4AB6218-F797-45DC-B280-E2DB483D5D8E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<EBE67BE5-9CCC-485A-9227-AF0CBD6C5C16> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EBE67BE5-9CCC-485A-9227-AF0CBD6C5C16"^^cim:String ;
    cim:IdentifiedObject.name "104_182_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <09A78559-1A03-4A8E-833B-749D8524568E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<EBE8BDC1-4529-476C-93BF-0F8E5A0AE8B6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EBE8BDC1-4529-476C-93BF-0F8E5A0AE8B6"^^cim:String ;
    cim:IdentifiedObject.name "25_27_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CCB67FEC-EB3A-497E-B08B-EDB8CFD7678B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<EC337240-096A-42B8-89A2-29443DDD3E84> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EC337240-096A-42B8-89A2-29443DDD3E84"^^cim:String ;
    cim:IdentifiedObject.name "41_42_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EEBC9308-3B0D-408D-B3CE-DBBCEDA23F83> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<ED8047F9-214B-4B43-8F53-C2D5CB82FC92> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "30000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ED8047F9-214B-4B43-8F53-C2D5CB82FC92"^^cim:String ;
    cim:IdentifiedObject.name "24_132_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <64F2320E-C591-4881-9557-AAA183228233> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F0E25D26-1B6E-4A67-8EC1-F14B238EC087> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F0E25D26-1B6E-4A67-8EC1-F14B238EC087"^^cim:String ;
    cim:IdentifiedObject.name "76_164_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2F6EE0FE-779D-4971-B298-DF550A5DEEB3> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F2C43C61-9172-4227-984B-E5D2723E43BD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F2C43C61-9172-4227-984B-E5D2723E43BD"^^cim:String ;
    cim:IdentifiedObject.name "100_178_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7E7EF649-3D73-407E-8F9F-85F76760582A> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F2D8AF7A-50F0-4EF0-9347-593C8E9C5BBA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F2D8AF7A-50F0-4EF0-9347-593C8E9C5BBA"^^cim:String ;
    cim:IdentifiedObject.name "15_125_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FC26D406-8E3A-4330-8730-FABA4AA9BA92> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F2EB36B0-55CC-4378-8138-12681B4B1949> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F2EB36B0-55CC-4378-8138-12681B4B1949"^^cim:String ;
    cim:IdentifiedObject.name "42_49_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0CBF892E-772B-4F98-B884-8EB8DA3D7588> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F31D5E92-75EE-487F-BF20-025342E800F1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F31D5E92-75EE-487F-BF20-025342E800F1"^^cim:String ;
    cim:IdentifiedObject.name "91_173_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7C096FD4-D34D-41E7-8288-2CF6B0D3DF40> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F3BA6028-101F-4281-A213-E4DFEE2886D3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F3BA6028-101F-4281-A213-E4DFEE2886D3"^^cim:String ;
    cim:IdentifiedObject.name "32_139_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9AA2EBBB-45C7-4125-89B8-7D747A77337D> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F40E4097-9BE1-463F-850C-7C61A7CB204F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "175000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F40E4097-9BE1-463F-850C-7C61A7CB204F"^^cim:String ;
    cim:IdentifiedObject.name "26_134_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <004946CE-4226-4B19-87D9-73F50F6ABE92> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F50BEE92-D0F3-4477-A3C7-8507207B1129> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F50BEE92-D0F3-4477-A3C7-8507207B1129"^^cim:String ;
    cim:IdentifiedObject.name "111_189_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E5FCBDBD-D23F-4EF9-B0EA-495B71354F98> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F5F945CB-BB79-4283-B958-2D4835B18A4B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F5F945CB-BB79-4283-B958-2D4835B18A4B"^^cim:String ;
    cim:IdentifiedObject.name "26_25_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A069FE8C-DFA4-4B6D-B59B-C5A5E755223F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F83569B1-7EA4-4D54-9E78-E262F5B88150> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F83569B1-7EA4-4D54-9E78-E262F5B88150"^^cim:String ;
    cim:IdentifiedObject.name "16_17_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C3089C92-FD70-4AD9-BBFF-9B1652D0FB8F> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<F9286794-195E-4730-9CC4-A2A2C4C41D44> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F9286794-195E-4730-9CC4-A2A2C4C41D44"^^cim:String ;
    cim:IdentifiedObject.name "38_37_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1144150D-5230-4833-9307-6A0C25812C40> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FA1D7FE3-B1B2-40D5-BF9E-CF58CC11588F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FA1D7FE3-B1B2-40D5-BF9E-CF58CC11588F"^^cim:String ;
    cim:IdentifiedObject.name "40_42_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <32E36FA8-54F6-4A0A-8AED-079FF3A2FB9C> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FB2F0DA8-6A61-4428-8F6D-3A9BDB91595F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "175000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FB2F0DA8-6A61-4428-8F6D-3A9BDB91595F"^^cim:String ;
    cim:IdentifiedObject.name "100_180_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B8CAE872-C817-4E73-A4FB-87A5928BCAB9> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FBBC1D95-0641-4F4A-8F77-B83BDA4D7195> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "75000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FBBC1D95-0641-4F4A-8F77-B83BDA4D7195"^^cim:String ;
    cim:IdentifiedObject.name "112_191_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EF11FBE3-7998-4DF2-8356-1EF0FB76CB5E> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FC1A9953-9B82-41F5-9358-E09B4D838F93> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FC1A9953-9B82-41F5-9358-E09B4D838F93"^^cim:String ;
    cim:IdentifiedObject.name "105_107_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0874F917-CA4F-4D0F-8144-02FCF3738619> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FC95A35D-A13D-4249-AAD5-343C32F8F9F9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FC95A35D-A13D-4249-AAD5-343C32F8F9F9"^^cim:String ;
    cim:IdentifiedObject.name "49_66_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FB69BFBA-8A76-4FC2-9A7A-3A841106F052> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FD8B91C2-78BB-46FF-B4DC-B1F7CD8F6F46> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FD8B91C2-78BB-46FF-B4DC-B1F7CD8F6F46"^^cim:String ;
    cim:IdentifiedObject.name "54_148_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A01B1FF2-35FD-4E19-9122-A941A36184D6> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FE16EF2A-7807-47DA-8906-5CBFB7BDA71D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FE16EF2A-7807-47DA-8906-5CBFB7BDA71D"^^cim:String ;
    cim:IdentifiedObject.name "4_120_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B0CA7120-3299-43F7-AFEE-A95F603FEE56> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FECC1447-747B-4C2C-86D9-046417999FBE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FECC1447-747B-4C2C-86D9-046417999FBE"^^cim:String ;
    cim:IdentifiedObject.name "34_141_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B07C7B04-445B-4B4B-A22F-7789778CC78B> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FEDBAF0A-6694-41C0-88F9-F95DE9E8DA48> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FEDBAF0A-6694-41C0-88F9-F95DE9E8DA48"^^cim:String ;
    cim:IdentifiedObject.name "40_41_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FF58CFF5-5C46-41E7-A35F-304D117C09F7> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<FFDBC7E5-E366-402B-9F68-EAD453A3AEB4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "157000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FFDBC7E5-E366-402B-9F68-EAD453A3AEB4"^^cim:String ;
    cim:IdentifiedObject.name "47_49_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E9BEED3B-C1A6-4343-9399-7A72A6450E65> ;
    cim:OperationalLimit.OperationalLimitType <D870B7D3-49E7-4155-B995-B20E2E6D4197> .

<004C5ACC-E285-49BC-A6D3-5CC79C3F5DC5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "004C5ACC-E285-49BC-A6D3-5CC79C3F5DC5"^^cim:String ;
    cim:IdentifiedObject.name "48"^^cim:String ;
    cim:TextDiagramObject.text "48 Zanesvll 138.00 kV"^^cim:String .

<014A0845-F3F1-42E3-A27C-9FC6D881BBA2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <31AEF46D-1008-4004-874C-FF67ECD8C4EC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "014A0845-F3F1-42E3-A27C-9FC6D881BBA2"^^cim:String ;
    cim:IdentifiedObject.name "26"^^cim:String ;
    cim:TextDiagramObject.text "26 TannrsCk 345.00 kV"^^cim:String .

<026FC01A-8C2F-49BF-B8EA-6F6888F71625> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0B6067E0-8B01-4BF2-9577-16F93EB10DAA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "026FC01A-8C2F-49BF-B8EA-6F6888F71625"^^cim:String ;
    cim:IdentifiedObject.name "153"^^cim:String ;
    cim:TextDiagramObject.text "153 GenThermal 13.80 kV"^^cim:String .

<033177DB-C3D6-4308-9896-F3EE4546724A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "033177DB-C3D6-4308-9896-F3EE4546724A"^^cim:String ;
    cim:IdentifiedObject.name "59"^^cim:String ;
    cim:TextDiagramObject.text "59 Tidd 138.00 kV"^^cim:String .

<04675FD4-78A4-46F8-AF73-8170CC532063> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <510B8BF8-A411-4267-B6B2-A84E438751CD> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "04675FD4-78A4-46F8-AF73-8170CC532063"^^cim:String ;
    cim:IdentifiedObject.name "98"^^cim:String ;
    cim:TextDiagramObject.text "98 Bradley 138.00 kV"^^cim:String .

<067064B9-1E86-4BFE-AD6B-03F16FA8A01E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "067064B9-1E86-4BFE-AD6B-03F16FA8A01E"^^cim:String ;
    cim:IdentifiedObject.name "49"^^cim:String ;
    cim:TextDiagramObject.text "49 Philo 138.00 kV"^^cim:String .

<074937F1-4DD6-44E4-82E4-3CCDA593AAEB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E709E8F9-AE38-4A89-AD48-3044CCEA1963> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "074937F1-4DD6-44E4-82E4-3CCDA593AAEB"^^cim:String ;
    cim:IdentifiedObject.name "146"^^cim:String ;
    cim:TextDiagramObject.text "146 GenThermal 13.80 kV"^^cim:String .

<08949E72-CAAB-4201-B89A-4065DC5DAB1B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5B05EA35-CC73-416F-881F-EC624AD50C77> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "08949E72-CAAB-4201-B89A-4065DC5DAB1B"^^cim:String ;
    cim:IdentifiedObject.name "136"^^cim:String ;
    cim:TextDiagramObject.text "136 GenWind 13.80 kV"^^cim:String .

<0921A01A-471C-4AB9-94FE-96C172FDD5D1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0921A01A-471C-4AB9-94FE-96C172FDD5D1"^^cim:String ;
    cim:IdentifiedObject.name "82"^^cim:String ;
    cim:TextDiagramObject.text "82 Logan 138.00 kV"^^cim:String .

<09E4F7C5-FFEB-4AAC-9928-5A1FF9368AB3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9F53B8F5-4883-4409-B6AC-F29DB6603565> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09E4F7C5-FFEB-4AAC-9928-5A1FF9368AB3"^^cim:String ;
    cim:IdentifiedObject.name "156"^^cim:String ;
    cim:TextDiagramObject.text "156 GenThermal 13.80 kV"^^cim:String .

<0B69A107-1859-459A-89E8-23E0ECA3005F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D878B1C6-9388-4B7F-AF4E-56B7CC00D17B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B69A107-1859-459A-89E8-23E0ECA3005F"^^cim:String ;
    cim:IdentifiedObject.name "189"^^cim:String ;
    cim:TextDiagramObject.text "189 GenThermal 13.80 kV"^^cim:String .

<0D540512-5886-4045-A41B-7C7C57F454E4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5A880B83-D621-4436-9663-44A7452ED909> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0D540512-5886-4045-A41B-7C7C57F454E4"^^cim:String ;
    cim:IdentifiedObject.name "9"^^cim:String ;
    cim:TextDiagramObject.text "9 Bequine 345.00 kV"^^cim:String .

<0E892A63-F541-4A52-A82C-780E0628DD42> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DB17FA1E-4C06-4979-9DC7-8A0B446AD712> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E892A63-F541-4A52-A82C-780E0628DD42"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String ;
    cim:TextDiagramObject.text "2 Pokagon 138.00 kV"^^cim:String .

<124DA5BC-2ECB-485A-977C-3EDA9619FE8E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "124DA5BC-2ECB-485A-977C-3EDA9619FE8E"^^cim:String ;
    cim:IdentifiedObject.name "31"^^cim:String ;
    cim:TextDiagramObject.text "31 DeerCrk 138.00 kV"^^cim:String .

<127601E5-87F6-4984-BECA-942D7146CA58> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C9C8744B-3E07-4208-904F-7ADBF3827C05> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "127601E5-87F6-4984-BECA-942D7146CA58"^^cim:String ;
    cim:IdentifiedObject.name "125"^^cim:String ;
    cim:TextDiagramObject.text "125 GenThermal 13.80 kV"^^cim:String .

<14E12714-EAC4-4A64-BB39-FCB166820AA8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "14E12714-EAC4-4A64-BB39-FCB166820AA8"^^cim:String ;
    cim:IdentifiedObject.name "43"^^cim:String ;
    cim:TextDiagramObject.text "43 S.Kenton 138.00 kV"^^cim:String .

<165424E8-2D4F-4EE3-B67A-123508751AD9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <97C59173-F37B-43C2-918C-258C5CE92460> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "165424E8-2D4F-4EE3-B67A-123508751AD9"^^cim:String ;
    cim:IdentifiedObject.name "21"^^cim:String ;
    cim:TextDiagramObject.text "21 Jay 138.00 kV"^^cim:String .

<1719A879-F52E-4087-852F-789345D43157> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <189D5CE3-975E-4B00-9E06-7F8DF3CF0F11> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1719A879-F52E-4087-852F-789345D43157"^^cim:String ;
    cim:IdentifiedObject.name "50"^^cim:String ;
    cim:TextDiagramObject.text "50 WCambrdg 138.00 kV"^^cim:String .

<179059E0-9C04-4C20-BCCD-1DF6213931E6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <95B19311-F051-4E6F-A3E8-812C0A0D9215> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "179059E0-9C04-4C20-BCCD-1DF6213931E6"^^cim:String ;
    cim:IdentifiedObject.name "79"^^cim:String ;
    cim:TextDiagramObject.text "79 CapitlHl 138.00 kV"^^cim:String .

<18C3FB17-91AC-48D9-AEEB-0635C4393876> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5140BAF6-AE26-4F22-93D8-646A1BDB1460> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "18C3FB17-91AC-48D9-AEEB-0635C4393876"^^cim:String ;
    cim:IdentifiedObject.name "177"^^cim:String ;
    cim:TextDiagramObject.text "177 GenThermal 13.80 kV"^^cim:String .

<1C5BC000-D535-4C28-9489-09A74CCD83C6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7AE43335-8225-455D-B3C4-EA108A8AFB2B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1C5BC000-D535-4C28-9489-09A74CCD83C6"^^cim:String ;
    cim:IdentifiedObject.name "131"^^cim:String ;
    cim:TextDiagramObject.text "131 GenThermal 13.80 kV"^^cim:String .

<1E7106CB-5323-4F92-AC03-032AD11479F6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1E7106CB-5323-4F92-AC03-032AD11479F6"^^cim:String ;
    cim:IdentifiedObject.name "45"^^cim:String ;
    cim:TextDiagramObject.text "45 N.Newark 138.00 kV"^^cim:String .

<1FD87915-40F9-4F6E-8CDD-ACCDABC8765C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2D043FF1-406D-4CED-982A-76217FB45745> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1FD87915-40F9-4F6E-8CDD-ACCDABC8765C"^^cim:String ;
    cim:IdentifiedObject.name "10"^^cim:String ;
    cim:TextDiagramObject.text "10 Breed 345.00 kV"^^cim:String .

<20D56E39-AA58-4519-B0D9-42E572D20DF2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EC2E4BF2-6C48-413A-9A21-FDCFC5326559> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "20D56E39-AA58-4519-B0D9-42E572D20DF2"^^cim:String ;
    cim:IdentifiedObject.name "123"^^cim:String ;
    cim:TextDiagramObject.text "123 GenThermal 13.80 kV"^^cim:String .

<21204ACE-553E-4D82-99D5-DA1CD9A33051> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21204ACE-553E-4D82-99D5-DA1CD9A33051"^^cim:String ;
    cim:IdentifiedObject.name "24"^^cim:String ;
    cim:TextDiagramObject.text "24 Trenton 138.00 kV"^^cim:String .

<23978F42-95C6-405C-BF48-AFFA47ED4F47> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "23978F42-95C6-405C-BF48-AFFA47ED4F47"^^cim:String ;
    cim:IdentifiedObject.name "33"^^cim:String ;
    cim:TextDiagramObject.text "33 Haviland 138.00 kV"^^cim:String .

<26B7834B-57D7-4DEC-A72C-2CEA55B9989B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "26B7834B-57D7-4DEC-A72C-2CEA55B9989B"^^cim:String ;
    cim:IdentifiedObject.name "83"^^cim:String ;
    cim:TextDiagramObject.text "83 Sprigg 138.00 kV"^^cim:String .

<26E41BA9-F154-48AA-96D3-8FA8C314E98F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F71B99F1-C168-4CCC-808F-D0534E06E45C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "26E41BA9-F154-48AA-96D3-8FA8C314E98F"^^cim:String ;
    cim:IdentifiedObject.name "86"^^cim:String ;
    cim:TextDiagramObject.text "86 Hazard 138.00 kV"^^cim:String .

<2943FC3A-469B-4627-A3ED-91A7BD2EB462> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3B79813D-3949-4405-8970-753D8E9C54DD> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2943FC3A-469B-4627-A3ED-91A7BD2EB462"^^cim:String ;
    cim:IdentifiedObject.name "120"^^cim:String ;
    cim:TextDiagramObject.text "120 GenThermal 13.80 kV"^^cim:String .

<2A14DF7D-FEF7-4166-A8B6-12FB904CE6A8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A14DF7D-FEF7-4166-A8B6-12FB904CE6A8"^^cim:String ;
    cim:IdentifiedObject.name "44"^^cim:String ;
    cim:TextDiagramObject.text "44 WMVernon 138.00 kV"^^cim:String .

<2A97B294-9680-460B-B303-5C931536C4CC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A97B294-9680-460B-B303-5C931536C4CC"^^cim:String ;
    cim:IdentifiedObject.name "68"^^cim:String ;
    cim:TextDiagramObject.text "68 Sporn 345.00 kV"^^cim:String .

<2CD4DC21-078E-4337-AE2F-5721D088472F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A2CD9DEF-F339-4260-9D1C-18228C7B1B28> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2CD4DC21-078E-4337-AE2F-5721D088472F"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String ;
    cim:TextDiagramObject.text "5 Olive 138.00 kV"^^cim:String .

<2E2F8337-F312-4B67-B5BB-E30EB40C848D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4B744D65-35F8-4DDB-B554-AAAE115A6927> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2E2F8337-F312-4B67-B5BB-E30EB40C848D"^^cim:String ;
    cim:IdentifiedObject.name "95"^^cim:String ;
    cim:TextDiagramObject.text "95 Caldwell 138.00 kV"^^cim:String .

<2EC08CCD-B082-441A-8E54-AC82750541D0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B2FB721B-900A-45BF-9B1A-57C95DE911C1> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2EC08CCD-B082-441A-8E54-AC82750541D0"^^cim:String ;
    cim:IdentifiedObject.name "88"^^cim:String ;
    cim:TextDiagramObject.text "88 Fremont 138.00 kV"^^cim:String .

<2EC0EB20-7FE6-4F2F-A1FA-E1F66C052563> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2EC0EB20-7FE6-4F2F-A1FA-E1F66C052563"^^cim:String ;
    cim:IdentifiedObject.name "34"^^cim:String ;
    cim:TextDiagramObject.text "34 Rockhill 138.00 kV"^^cim:String .

<2F3AFF5C-F1EF-439C-AF26-08D929D73F9F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6C7523EE-785B-429E-850F-CABFE5D33AF5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F3AFF5C-F1EF-439C-AF26-08D929D73F9F"^^cim:String ;
    cim:IdentifiedObject.name "6"^^cim:String ;
    cim:TextDiagramObject.text "6 Kankakee 138.00 kV"^^cim:String .

<2FF1D395-D86E-4B3A-9814-42D99994AF39> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <FE0885F0-E134-4BBE-AA54-1747F5054049> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2FF1D395-D86E-4B3A-9814-42D99994AF39"^^cim:String ;
    cim:IdentifiedObject.name "158"^^cim:String ;
    cim:TextDiagramObject.text "158 GenThermal 13.80 kV"^^cim:String .

<344DBE1F-492F-4724-8EE0-E0C563AB0B52> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E9974592-33C7-4BF6-AE6F-05D7E3C68761> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "344DBE1F-492F-4724-8EE0-E0C563AB0B52"^^cim:String ;
    cim:IdentifiedObject.name "36"^^cim:String ;
    cim:TextDiagramObject.text "36 Sterling 138.00 kV"^^cim:String .

<34ED7DD9-F162-4652-8B6E-9ED1DEA0D086> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B26E1176-16F4-40E7-ABBB-F05D18E3770B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34ED7DD9-F162-4652-8B6E-9ED1DEA0D086"^^cim:String ;
    cim:IdentifiedObject.name "58"^^cim:String ;
    cim:TextDiagramObject.text "58 WNwPhil2 138.00 kV"^^cim:String .

<36CD024E-3359-4B58-9DC2-2B16AD81E7CA> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C06FA1DE-8EF2-49EA-B780-8744352D55AE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "36CD024E-3359-4B58-9DC2-2B16AD81E7CA"^^cim:String ;
    cim:IdentifiedObject.name "51"^^cim:String ;
    cim:TextDiagramObject.text "51 Newcmrst 138.00 kV"^^cim:String .

<37196701-59C6-4907-8305-3821B44F26E1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37196701-59C6-4907-8305-3821B44F26E1"^^cim:String ;
    cim:IdentifiedObject.name "27"^^cim:String ;
    cim:TextDiagramObject.text "27 Madison 138.00 kV"^^cim:String .

<38F53E9F-3C66-47D3-9EC3-DCE739DAF955> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "38F53E9F-3C66-47D3-9EC3-DCE739DAF955"^^cim:String ;
    cim:IdentifiedObject.name "110"^^cim:String ;
    cim:TextDiagramObject.text "110 Fieldale 138.00 kV"^^cim:String .

<3A76C898-26C2-4AE4-B759-27EAD54F1DBD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <FFEAC9B2-BFA8-4077-8E8E-5C390E18DB8C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3A76C898-26C2-4AE4-B759-27EAD54F1DBD"^^cim:String ;
    cim:IdentifiedObject.name "127"^^cim:String ;
    cim:TextDiagramObject.text "127 GenThermal 13.80 kV"^^cim:String .

<3B525E23-4A33-4DF4-8EEC-919E0064847A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3B525E23-4A33-4DF4-8EEC-919E0064847A"^^cim:String ;
    cim:IdentifiedObject.name "77"^^cim:String ;
    cim:TextDiagramObject.text "77 Turner 138.00 kV"^^cim:String .

<3C9511EF-7D17-4DFE-971C-1DBBC2B0002F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B9C88563-B06E-4141-BEF3-7B819D784226> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3C9511EF-7D17-4DFE-971C-1DBBC2B0002F"^^cim:String ;
    cim:IdentifiedObject.name "152"^^cim:String ;
    cim:TextDiagramObject.text "152 GenThermal 13.80 kV"^^cim:String .

<3D65CD22-707B-4DFA-A59F-071C53033954> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <62470EDD-3C17-4336-83E0-2B94FA6D2182> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3D65CD22-707B-4DFA-A59F-071C53033954"^^cim:String ;
    cim:IdentifiedObject.name "129"^^cim:String ;
    cim:TextDiagramObject.text "129 GenThermal 13.80 kV"^^cim:String .

<3E1454C2-35B9-4ECC-A7B9-2657D3385338> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AD5E3B9C-BAE2-436B-ACBD-517BF90BB2CB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3E1454C2-35B9-4ECC-A7B9-2657D3385338"^^cim:String ;
    cim:IdentifiedObject.name "178"^^cim:String ;
    cim:TextDiagramObject.text "178 GenThermal 13.80 kV"^^cim:String .

<3F26953A-B5F6-415A-AE18-988E77E1E7CD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <30C7B932-36BB-42C8-9BED-44072759A8CA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3F26953A-B5F6-415A-AE18-988E77E1E7CD"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String ;
    cim:TextDiagramObject.text "3 HickryCk 138.00 kV"^^cim:String .

<405E7986-0FEF-4C39-B42C-A716EE37E212> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E57064EF-43BD-4690-B668-88E86D2E3E3A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "405E7986-0FEF-4C39-B42C-A716EE37E212"^^cim:String ;
    cim:IdentifiedObject.name "73"^^cim:String ;
    cim:TextDiagramObject.text "73 Sargents 138.00 kV"^^cim:String .

<405ECCA8-359E-4969-833C-E524C010239E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8DE9F12C-9BE6-4498-8754-24E6C943F9F4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "405ECCA8-359E-4969-833C-E524C010239E"^^cim:String ;
    cim:IdentifiedObject.name "175"^^cim:String ;
    cim:TextDiagramObject.text "175 GenSolar 13.80 kV"^^cim:String .

<4094A21D-D0D5-4415-9754-5FF37AA517A5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2B26B191-1683-4804-B190-47A32A1C8741> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4094A21D-D0D5-4415-9754-5FF37AA517A5"^^cim:String ;
    cim:IdentifiedObject.name "107"^^cim:String ;
    cim:TextDiagramObject.text "107 Reusens 138.00 kV"^^cim:String .

<4131E046-BE08-42AB-861B-1F9C9B7B5359> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <890468B2-A06F-4ACD-89BD-5C39434ED2BB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4131E046-BE08-42AB-861B-1F9C9B7B5359"^^cim:String ;
    cim:IdentifiedObject.name "87"^^cim:String ;
    cim:TextDiagramObject.text "87 Pinevlle 138.00 kV"^^cim:String .

<422E72DC-40AB-46FA-921F-BB2B700079A4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <74681864-BC8D-476F-A8DC-DAE61BE752CE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "422E72DC-40AB-46FA-921F-BB2B700079A4"^^cim:String ;
    cim:IdentifiedObject.name "116"^^cim:String ;
    cim:TextDiagramObject.text "116 KygerCrk 345.00 kV"^^cim:String .

<44876DEA-B53A-4639-B97A-3DD1AB184492> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44876DEA-B53A-4639-B97A-3DD1AB184492"^^cim:String ;
    cim:IdentifiedObject.name "19"^^cim:String ;
    cim:TextDiagramObject.text "19 Lincoln 138.00 kV"^^cim:String .

<456A1E24-A393-4B47-A6A7-68366C88915B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C4A1E10B-4B14-492C-AD81-9D84BF186DC8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "456A1E24-A393-4B47-A6A7-68366C88915B"^^cim:String ;
    cim:IdentifiedObject.name "132"^^cim:String ;
    cim:TextDiagramObject.text "132 GenWind 13.80 kV"^^cim:String .

<469955C5-7B57-40B6-8324-663EB846DAA1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8CFF3204-84BC-40A4-87CF-8B45321BFEFA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "469955C5-7B57-40B6-8324-663EB846DAA1"^^cim:String ;
    cim:IdentifiedObject.name "84"^^cim:String ;
    cim:TextDiagramObject.text "84 BetsyLne 138.00 kV"^^cim:String .

<47884ED9-A205-4D07-98F0-34FE70F3A254> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <18961801-9D07-4D25-93E3-2A8CB866B49D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "47884ED9-A205-4D07-98F0-34FE70F3A254"^^cim:String ;
    cim:IdentifiedObject.name "16"^^cim:String ;
    cim:TextDiagramObject.text "16 N. E. 138.00 kV"^^cim:String .

<497724B1-8A5D-4BD1-8F5E-E52078FA6A8F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D889D2DC-4E85-4E24-97EB-D7303255F0B5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "497724B1-8A5D-4BD1-8F5E-E52078FA6A8F"^^cim:String ;
    cim:IdentifiedObject.name "154"^^cim:String ;
    cim:TextDiagramObject.text "154 GenThermal 13.80 kV"^^cim:String .

<4B71861B-8DBA-406D-A22F-5A123C1C83C1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <08CC33E3-30A1-4810-86DF-E5BCB1766499> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4B71861B-8DBA-406D-A22F-5A123C1C83C1"^^cim:String ;
    cim:IdentifiedObject.name "161"^^cim:String ;
    cim:TextDiagramObject.text "161 GenThermal 13.80 kV"^^cim:String .

<4E3BD813-D607-4F01-9CC9-B7B3E238D0E0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6DB5286A-2890-4B4F-8561-E13F4E91F04E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E3BD813-D607-4F01-9CC9-B7B3E238D0E0"^^cim:String ;
    cim:IdentifiedObject.name "182"^^cim:String ;
    cim:TextDiagramObject.text "182 GenThermal 13.80 kV"^^cim:String .

<50C4237B-D3D7-48AB-A1A9-02695822360B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8A2DDCFF-805F-40FD-88AB-1BF1E752DF98> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "50C4237B-D3D7-48AB-A1A9-02695822360B"^^cim:String ;
    cim:IdentifiedObject.name "134"^^cim:String ;
    cim:TextDiagramObject.text "134 GenThermal 13.80 kV"^^cim:String .

<5189462E-1757-4530-BA7F-33290876AFDF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4B1B751D-931A-4F88-9C71-C7F566B3E7B0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5189462E-1757-4530-BA7F-33290876AFDF"^^cim:String ;
    cim:IdentifiedObject.name "99"^^cim:String ;
    cim:TextDiagramObject.text "99 Hinton 138.00 kV"^^cim:String .

<530E7071-5743-43F5-B602-593F369DA814> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "530E7071-5743-43F5-B602-593F369DA814"^^cim:String ;
    cim:IdentifiedObject.name "105"^^cim:String ;
    cim:TextDiagramObject.text "105 Roanoke 138.00 kV"^^cim:String .

<5384D0E8-FEBE-4AB1-BEB7-5C02B7732A1D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E684D319-A57C-4FF9-95A7-5C92115EF8A2> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5384D0E8-FEBE-4AB1-BEB7-5C02B7732A1D"^^cim:String ;
    cim:IdentifiedObject.name "147"^^cim:String ;
    cim:TextDiagramObject.text "147 GenThermal 13.80 kV"^^cim:String .

<53E1A06C-1654-430D-8804-F6A41C898C06> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5C74704E-E0B3-4130-AFC3-929FAB875530> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "53E1A06C-1654-430D-8804-F6A41C898C06"^^cim:String ;
    cim:IdentifiedObject.name "167"^^cim:String ;
    cim:TextDiagramObject.text "167 GenThermal 13.80 kV"^^cim:String .

<542B87F3-F94D-4ACB-9105-9B1044FE7130> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9D63E2C2-6E35-4319-B0CA-A781AE7857D1> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "542B87F3-F94D-4ACB-9105-9B1044FE7130"^^cim:String ;
    cim:IdentifiedObject.name "151"^^cim:String ;
    cim:TextDiagramObject.text "151 GenSolar 13.80 kV"^^cim:String .

<54CCFFD9-14E8-4672-A631-583D410FC706> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "54CCFFD9-14E8-4672-A631-583D410FC706"^^cim:String ;
    cim:IdentifiedObject.name "108"^^cim:String ;
    cim:TextDiagramObject.text "108 Blaine 138.00 kV"^^cim:String .

<575B8301-369F-49D3-BA2A-CB4257E133FD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "575B8301-369F-49D3-BA2A-CB4257E133FD"^^cim:String ;
    cim:IdentifiedObject.name "20"^^cim:String ;
    cim:TextDiagramObject.text "20 Adams 138.00 kV"^^cim:String .

<58032ABA-FD3F-43AE-B1ED-3F039E1262D5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F9752C1D-A718-4D8A-A740-D3E2332654D9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "58032ABA-FD3F-43AE-B1ED-3F039E1262D5"^^cim:String ;
    cim:IdentifiedObject.name "171"^^cim:String ;
    cim:TextDiagramObject.text "171 GenThermal 13.80 kV"^^cim:String .

<58DD9BF3-0B76-495E-9D93-96B3607A7FC4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "58DD9BF3-0B76-495E-9D93-96B3607A7FC4"^^cim:String ;
    cim:IdentifiedObject.name "42"^^cim:String ;
    cim:TextDiagramObject.text "42 Howard 138.00 kV"^^cim:String .

<58EBE8D3-0DFC-42B8-9F60-2B9ECB8671F3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "58EBE8D3-0DFC-42B8-9F60-2B9ECB8671F3"^^cim:String ;
    cim:IdentifiedObject.name "47"^^cim:String ;
    cim:TextDiagramObject.text "47 Crooksvl 138.00 kV"^^cim:String .

<5C0FA255-AE25-4123-BEAA-AF204D78A0E4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3BEB2147-E83B-45AE-9D68-023B21ACFBB8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C0FA255-AE25-4123-BEAA-AF204D78A0E4"^^cim:String ;
    cim:IdentifiedObject.name "72"^^cim:String ;
    cim:TextDiagramObject.text "72 Hillsbro 138.00 kV"^^cim:String .

<5C6A5BD4-5173-49F1-A4CB-7AB96F3F778C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <78178EB2-515C-40C1-9EF5-D93C1915B736> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C6A5BD4-5173-49F1-A4CB-7AB96F3F778C"^^cim:String ;
    cim:IdentifiedObject.name "168"^^cim:String ;
    cim:TextDiagramObject.text "168 GenWind 13.80 kV"^^cim:String .

<5D37F181-E076-4B49-ADEB-C75DE2D47023> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <203C3FAD-8AA4-42CC-BF97-8FD9E9A63C0C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D37F181-E076-4B49-ADEB-C75DE2D47023"^^cim:String ;
    cim:IdentifiedObject.name "119"^^cim:String ;
    cim:TextDiagramObject.text "119 GenThermal 13.80 kV"^^cim:String .

<5D81F0F0-67A9-44DD-9E52-9F5A25957B8C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0FCDFEB5-4C9E-47F0-9FBB-4F3E1D8A6CA9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D81F0F0-67A9-44DD-9E52-9F5A25957B8C"^^cim:String ;
    cim:IdentifiedObject.name "140"^^cim:String ;
    cim:TextDiagramObject.text "140 GenSolar 13.80 kV"^^cim:String .

<5E632F83-8E0A-406A-A57F-082E0FED1ABA> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A536F263-AA7D-4768-9CE4-1E62EAED00FD> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E632F83-8E0A-406A-A57F-082E0FED1ABA"^^cim:String ;
    cim:IdentifiedObject.name "115"^^cim:String ;
    cim:TextDiagramObject.text "115 Medford 138.00 kV"^^cim:String .

<62FBB993-3A78-4B96-B227-448C70C13C91> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <84CE4EC4-55E3-4A5C-AD8D-06A7BDC8848E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "62FBB993-3A78-4B96-B227-448C70C13C91"^^cim:String ;
    cim:IdentifiedObject.name "188"^^cim:String ;
    cim:TextDiagramObject.text "188 GenSolar 13.80 kV"^^cim:String .

<6430CF4E-E369-467B-AB8B-DDD5BB29DADA> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <216D6B0E-2306-4EB1-97A8-09F387F0AC90> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6430CF4E-E369-467B-AB8B-DDD5BB29DADA"^^cim:String ;
    cim:IdentifiedObject.name "126"^^cim:String ;
    cim:TextDiagramObject.text "126 GenSolar 13.80 kV"^^cim:String .

<68EB4770-BFAD-41D3-BAC3-878FB933EB80> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A74D7496-813B-4F28-B09F-A6A274701B24> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68EB4770-BFAD-41D3-BAC3-878FB933EB80"^^cim:String ;
    cim:IdentifiedObject.name "128"^^cim:String ;
    cim:TextDiagramObject.text "128 GenSolar 13.80 kV"^^cim:String .

<69E5CDD5-165B-40DE-9005-41C72B07712C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0C36B18C-8460-4AB5-BE01-F1A9725F7750> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "69E5CDD5-165B-40DE-9005-41C72B07712C"^^cim:String ;
    cim:IdentifiedObject.name "18"^^cim:String ;
    cim:TextDiagramObject.text "18 McKinley 138.00 kV"^^cim:String .

<6A882DF6-559D-47EA-9E96-D8D6613AF1F9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <324DA15C-891F-4372-B016-B4125A295B35> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6A882DF6-559D-47EA-9E96-D8D6613AF1F9"^^cim:String ;
    cim:IdentifiedObject.name "41"^^cim:String ;
    cim:TextDiagramObject.text "41 S.Tiffin 138.00 kV"^^cim:String .

<6B9BC4A1-6C53-4B8F-89CA-7CB32BD05B5B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F8EE60F6-4661-47BE-9517-BDCF32752F70> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6B9BC4A1-6C53-4B8F-89CA-7CB32BD05B5B"^^cim:String ;
    cim:IdentifiedObject.name "118"^^cim:String ;
    cim:TextDiagramObject.text "118 WHuntngd 138.00 kV"^^cim:String .

<6B9CDA22-1CCA-42B7-8187-251E130EB1D0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6B9CDA22-1CCA-42B7-8187-251E130EB1D0"^^cim:String ;
    cim:IdentifiedObject.name "66"^^cim:String ;
    cim:TextDiagramObject.text "66 Muskngum 138.00 kV"^^cim:String .

<715495BA-BE63-47C1-BAF6-B5AB824A01F1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <CA8C8DF4-5567-4570-BA34-517016674637> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "715495BA-BE63-47C1-BAF6-B5AB824A01F1"^^cim:String ;
    cim:IdentifiedObject.name "92"^^cim:String ;
    cim:TextDiagramObject.text "92 Saltvlle 138.00 kV"^^cim:String .

<721C6EC3-22F0-4989-8F00-AF12828441D7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ABDE259A-7608-45DE-9006-F0C7A0E755A0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "721C6EC3-22F0-4989-8F00-AF12828441D7"^^cim:String ;
    cim:IdentifiedObject.name "139"^^cim:String ;
    cim:TextDiagramObject.text "139 GenThermal 13.80 kV"^^cim:String .

<72849F88-B3D2-4114-9ECA-84C9A2E61474> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <30D7BFF6-FC46-415B-B99C-56364A485FB6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "72849F88-B3D2-4114-9ECA-84C9A2E61474"^^cim:String ;
    cim:IdentifiedObject.name "114"^^cim:String ;
    cim:TextDiagramObject.text "114 WMedford 138.00 kV"^^cim:String .

<74A8345F-F2B4-444F-8C1B-C3AA4A800B94> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3E5202E6-4EB3-44D9-BA80-7D920083F62C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "74A8345F-F2B4-444F-8C1B-C3AA4A800B94"^^cim:String ;
    cim:IdentifiedObject.name "22"^^cim:String ;
    cim:TextDiagramObject.text "22 Randolph 138.00 kV"^^cim:String .

<77DB663E-34CF-4089-B218-28393FBB6EE0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <65259240-DA2E-492B-8804-CAC2A970142E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "77DB663E-34CF-4089-B218-28393FBB6EE0"^^cim:String ;
    cim:IdentifiedObject.name "93"^^cim:String ;
    cim:TextDiagramObject.text "93 Tazewell 138.00 kV"^^cim:String .

<79982C22-943D-474C-AF12-6E7BC1EBE823> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E831340A-31F5-46AD-8F68-2CE3C706C106> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "79982C22-943D-474C-AF12-6E7BC1EBE823"^^cim:String ;
    cim:IdentifiedObject.name "30"^^cim:String ;
    cim:TextDiagramObject.text "30 Sorenson 345.00 kV"^^cim:String .

<7AA12332-092E-42F6-900E-8DA6BFE46BF0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7AA12332-092E-42F6-900E-8DA6BFE46BF0"^^cim:String ;
    cim:IdentifiedObject.name "74"^^cim:String ;
    cim:TextDiagramObject.text "74 Bellefnt 138.00 kV"^^cim:String .

<7AB78A7A-5917-4C8A-988F-629F66542B54> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7DCDDED9-AB17-4F5F-9B4D-47118B52349C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7AB78A7A-5917-4C8A-988F-629F66542B54"^^cim:String ;
    cim:IdentifiedObject.name "174"^^cim:String ;
    cim:TextDiagramObject.text "174 GenThermal 13.80 kV"^^cim:String .

<7E8FA332-60CA-4A07-AB63-3FE3550134B2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
