    cim:IdentifiedObject.mRID "7E8FA332-60CA-4A07-AB63-3FE3550134B2"^^cim:String ;
    cim:IdentifiedObject.name "94"^^cim:String ;
    cim:TextDiagramObject.text "94 Switchbk 138.00 kV"^^cim:String .

<7EDF28BC-2773-44FC-85E9-ED53E9CA9DA5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <074DAD71-0F71-4565-AD94-EBD4C3AD40D6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7EDF28BC-2773-44FC-85E9-ED53E9CA9DA5"^^cim:String ;
    cim:IdentifiedObject.name "8"^^cim:String ;
    cim:TextDiagramObject.text "8 Olive 345.00 kV"^^cim:String .

<81D14165-E6CC-4CF7-B504-7DEEA9ABA664> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DAA0066C-3EDB-4498-929B-0B0F0D8E12FD> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "81D14165-E6CC-4CF7-B504-7DEEA9ABA664"^^cim:String ;
    cim:IdentifiedObject.name "150"^^cim:String ;
    cim:TextDiagramObject.text "150 GenThermal 13.80 kV"^^cim:String .

<8234C819-69F9-4204-8F7B-D55497066BF4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <140A96A2-DC1A-4DFC-B51D-96AEFA18E90D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8234C819-69F9-4204-8F7B-D55497066BF4"^^cim:String ;
    cim:IdentifiedObject.name "113"^^cim:String ;
    cim:TextDiagramObject.text "113 Deer Crk 138.00 kV"^^cim:String .

<8383CB61-723B-46F5-86B3-1B7C85273C35> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <72A50108-1242-4D3E-8987-3FA8433BFE91> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8383CB61-723B-46F5-86B3-1B7C85273C35"^^cim:String ;
    cim:IdentifiedObject.name "133"^^cim:String ;
    cim:TextDiagramObject.text "133 GenThermal 13.80 kV"^^cim:String .

<87CAAA55-BF8B-4DC7-BB87-23F7D36F9F94> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <12C436BC-F0C7-4585-A312-8992B47E483F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "87CAAA55-BF8B-4DC7-BB87-23F7D36F9F94"^^cim:String ;
    cim:IdentifiedObject.name "57"^^cim:String ;
    cim:TextDiagramObject.text "57 WNwPhil1 138.00 kV"^^cim:String .

<8A9567D8-CB0A-4CE6-BFF0-8606AF947328> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C51BDCBE-A3B9-4196-BF0C-5856B9DAD216> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8A9567D8-CB0A-4CE6-BFF0-8606AF947328"^^cim:String ;
    cim:IdentifiedObject.name "38"^^cim:String ;
    cim:TextDiagramObject.text "38 EastLima 345.00 kV"^^cim:String .

<8CC3A82A-FFF5-4030-AC27-EF505D6D3F51> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8CC3A82A-FFF5-4030-AC27-EF505D6D3F51"^^cim:String ;
    cim:IdentifiedObject.name "75"^^cim:String ;
    cim:TextDiagramObject.text "75 SthPoint 138.00 kV"^^cim:String .

<8D64081F-15EC-4994-88AC-C47FCDAA9F32> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <851139CA-C7B7-4E9D-87E0-0F65192D78D0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8D64081F-15EC-4994-88AC-C47FCDAA9F32"^^cim:String ;
    cim:IdentifiedObject.name "11"^^cim:String ;
    cim:TextDiagramObject.text "11 SouthBnd 138.00 kV"^^cim:String .

<8D7712C4-31B4-4CE5-9101-FD130E42B6C1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0656B6F9-F282-42DD-B24B-AD5F46F79913> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8D7712C4-31B4-4CE5-9101-FD130E42B6C1"^^cim:String ;
    cim:IdentifiedObject.name "191"^^cim:String ;
    cim:TextDiagramObject.text "191 GenSolar 13.80 kV"^^cim:String .

<8E662DCB-7DA5-4E68-A679-ED4ECBFC2FFD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <48CF6A2A-59CD-46E4-AF19-88A52D313796> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8E662DCB-7DA5-4E68-A679-ED4ECBFC2FFD"^^cim:String ;
    cim:IdentifiedObject.name "176"^^cim:String ;
    cim:TextDiagramObject.text "176 GenThermal 13.80 kV"^^cim:String .

<8EFE7C6E-77FB-41AD-AAEA-35211D4C0272> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3DC62CFD-3FE0-4C87-B49D-4B090C724E3F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8EFE7C6E-77FB-41AD-AAEA-35211D4C0272"^^cim:String ;
    cim:IdentifiedObject.name "163"^^cim:String ;
    cim:TextDiagramObject.text "163 GenThermal 13.80 kV"^^cim:String .

<92E460A3-5397-4085-AA69-B051BE3534EF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2BE1FD98-90FF-4B9E-9B29-C2259BAFA511> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "92E460A3-5397-4085-AA69-B051BE3534EF"^^cim:String ;
    cim:IdentifiedObject.name "29"^^cim:String ;
    cim:TextDiagramObject.text "29 Grant 138.00 kV"^^cim:String .

<9340BD4C-A9FE-439D-8C6E-A58FD6C3B8C8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0714FE46-4245-46B0-A912-CEF95F283492> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9340BD4C-A9FE-439D-8C6E-A58FD6C3B8C8"^^cim:String ;
    cim:IdentifiedObject.name "25"^^cim:String ;
    cim:TextDiagramObject.text "25 TannrsCk 138.00 kV"^^cim:String .

<94690762-3916-4B77-A33E-BC698AA7C4EF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2F9554EB-4337-489B-ADC0-73192F236790> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "94690762-3916-4B77-A33E-BC698AA7C4EF"^^cim:String ;
    cim:IdentifiedObject.name "55"^^cim:String ;
    cim:TextDiagramObject.text "55 Wagenhls 138.00 kV"^^cim:String .

<9620895A-71A0-4761-8BE5-7E7ABF5FA423> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9620895A-71A0-4761-8BE5-7E7ABF5FA423"^^cim:String ;
    cim:IdentifiedObject.name "54"^^cim:String ;
    cim:TextDiagramObject.text "54 Torrey 138.00 kV"^^cim:String .

<96D2A480-C6E5-48B9-97D2-6A580A8CAC1A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B7D4C1AA-2307-4F6A-83B1-DA9BC4130485> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96D2A480-C6E5-48B9-97D2-6A580A8CAC1A"^^cim:String ;
    cim:IdentifiedObject.name "184"^^cim:String ;
    cim:TextDiagramObject.text "184 GenThermal 13.80 kV"^^cim:String .

<9B474279-DE98-4071-B3BD-E39329D78040> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <360B9B5C-AA0F-4645-B2CD-EB206B407DC8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9B474279-DE98-4071-B3BD-E39329D78040"^^cim:String ;
    cim:IdentifiedObject.name "121"^^cim:String ;
    cim:TextDiagramObject.text "121 GenThermal 13.80 kV"^^cim:String .

<9C685FFA-E38E-4823-8F64-1ECC4DEB16AD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <501C2E7C-0F1F-47CF-9079-957CD8F0A577> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9C685FFA-E38E-4823-8F64-1ECC4DEB16AD"^^cim:String ;
    cim:IdentifiedObject.name "117"^^cim:String ;
    cim:TextDiagramObject.text "117 Corey 138.00 kV"^^cim:String .

<9CEC1C3E-6CD9-4618-91B7-5364963CC958> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ED4A70E7-1169-4F7B-8508-C32469E01CC0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9CEC1C3E-6CD9-4618-91B7-5364963CC958"^^cim:String ;
    cim:IdentifiedObject.name "165"^^cim:String ;
    cim:TextDiagramObject.text "165 GenSolar 13.80 kV"^^cim:String .

<9CFD2C95-6B16-4D14-BEFE-39E7DE121602> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9CFD2C95-6B16-4D14-BEFE-39E7DE121602"^^cim:String ;
    cim:IdentifiedObject.name "53"^^cim:String ;
    cim:TextDiagramObject.text "53 Wooster 138.00 kV"^^cim:String .

<9D94F76D-3D65-4225-A25F-48D9CAB2D157> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D99E5D0B-8D72-4E45-BCA1-813BC1F07349> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D94F76D-3D65-4225-A25F-48D9CAB2D157"^^cim:String ;
    cim:IdentifiedObject.name "172"^^cim:String ;
    cim:TextDiagramObject.text "172 GenThermal 13.80 kV"^^cim:String .

<9E056CCD-FDD4-4100-9340-347654A30B55> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9E056CCD-FDD4-4100-9340-347654A30B55"^^cim:String ;
    cim:IdentifiedObject.name "40"^^cim:String ;
    cim:TextDiagramObject.text "40 West End 138.00 kV"^^cim:String .

<9E2488EF-0840-420C-93E9-7931EFB5AF82> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9E2488EF-0840-420C-93E9-7931EFB5AF82"^^cim:String ;
    cim:IdentifiedObject.name "96"^^cim:String ;
    cim:TextDiagramObject.text "96 Baileysv 138.00 kV"^^cim:String .

<9F972A24-7A8C-4735-99A4-D6B3B8DD4AE8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ADCBC5D8-53F7-4E4A-8AFB-1CB511D17E70> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F972A24-7A8C-4735-99A4-D6B3B8DD4AE8"^^cim:String ;
    cim:IdentifiedObject.name "190"^^cim:String ;
    cim:TextDiagramObject.text "190 GenThermal 13.80 kV"^^cim:String .

<9FA791D0-86CF-469C-940A-E84367DAFEB9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <14D7CD96-E2E7-4DBC-A558-DE159A21ACCC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9FA791D0-86CF-469C-940A-E84367DAFEB9"^^cim:String ;
    cim:IdentifiedObject.name "122"^^cim:String ;
    cim:TextDiagramObject.text "122 GenThermal 13.80 kV"^^cim:String .

<A0B2592D-2583-4C79-88BE-62EC2525132A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A0B2592D-2583-4C79-88BE-62EC2525132A"^^cim:String ;
    cim:IdentifiedObject.name "32"^^cim:String ;
    cim:TextDiagramObject.text "32 Delaware 138.00 kV"^^cim:String .

<A1028D6F-A9A5-468E-9DAA-537DD7B2DB6D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EA8D77D7-0221-4646-908D-FE2E127FAE35> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A1028D6F-A9A5-468E-9DAA-537DD7B2DB6D"^^cim:String ;
    cim:IdentifiedObject.name "148"^^cim:String ;
    cim:TextDiagramObject.text "148 GenThermal 13.80 kV"^^cim:String .

<A26B4D14-9B31-4EBF-B3C3-B6735E844C70> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9D4A195A-7AF4-415D-B55E-5D3665842E46> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A26B4D14-9B31-4EBF-B3C3-B6735E844C70"^^cim:String ;
    cim:IdentifiedObject.name "130"^^cim:String ;
    cim:TextDiagramObject.text "130 GenSolar 13.80 kV"^^cim:String .

<A3B45D24-129D-4E07-B138-B55A3A5E16D7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ABBE7701-3127-4792-8C25-DD221167F071> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A3B45D24-129D-4E07-B138-B55A3A5E16D7"^^cim:String ;
    cim:IdentifiedObject.name "111"^^cim:String ;
    cim:TextDiagramObject.text "111 DanRiver 138.00 kV"^^cim:String .

<A451AA64-6EA2-40B8-B600-9C4EC05AF573> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E1AC9427-5D80-4AA2-87CD-40BC030388FD> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A451AA64-6EA2-40B8-B600-9C4EC05AF573"^^cim:String ;
    cim:IdentifiedObject.name "159"^^cim:String ;
    cim:TextDiagramObject.text "159 GenSolar 13.80 kV"^^cim:String .

<A8AC76D5-19FB-4477-BEDE-31DAAF3C6AA5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3ED69350-4197-40A2-801D-C1FD01346C37> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A8AC76D5-19FB-4477-BEDE-31DAAF3C6AA5"^^cim:String ;
    cim:IdentifiedObject.name "109"^^cim:String ;
    cim:TextDiagramObject.text "109 Franklin 138.00 kV"^^cim:String .

<AAB3C82F-4B45-46D4-828D-350F8E403B6F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <20F4F03F-E253-4956-8E48-6C4640C094E8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AAB3C82F-4B45-46D4-828D-350F8E403B6F"^^cim:String ;
    cim:IdentifiedObject.name "101"^^cim:String ;
    cim:TextDiagramObject.text "101 Wythe 138.00 kV"^^cim:String .

<ABDFC300-7DAD-4F3E-AA23-3FA8E89BDAD5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ABDFC300-7DAD-4F3E-AA23-3FA8E89BDAD5"^^cim:String ;
    cim:IdentifiedObject.name "80"^^cim:String ;
    cim:TextDiagramObject.text "80 CabinCrk 138.00 kV"^^cim:String .

<ACFEE8D1-887E-4991-97D4-7F18F674223C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <49C0544D-452E-42C3-97A9-202D0BA43969> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ACFEE8D1-887E-4991-97D4-7F18F674223C"^^cim:String ;
    cim:IdentifiedObject.name "135"^^cim:String ;
    cim:TextDiagramObject.text "135 GenThermal 13.80 kV"^^cim:String .

<AE7EDB56-4A11-4643-B6CC-5F7CD1679E9B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AE7EDB56-4A11-4643-B6CC-5F7CD1679E9B"^^cim:String ;
    cim:IdentifiedObject.name "89"^^cim:String ;
    cim:TextDiagramObject.text "89 ClinchRv 138.00 kV"^^cim:String .

<AF1107B8-3AEA-4D41-B3DB-3F1E203F0B4C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <79BADDF4-516D-40C6-A7EA-A3848EC788B3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF1107B8-3AEA-4D41-B3DB-3F1E203F0B4C"^^cim:String ;
    cim:IdentifiedObject.name "160"^^cim:String ;
    cim:TextDiagramObject.text "160 GenThermal 13.80 kV"^^cim:String .

<B01682AB-9DA4-4CB6-A100-A37DAD3BAC46> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B01682AB-9DA4-4CB6-A100-A37DAD3BAC46"^^cim:String ;
    cim:IdentifiedObject.name "90"^^cim:String ;
    cim:TextDiagramObject.text "90 Holston 138.00 kV"^^cim:String .

<B0314D1F-729D-44E7-AF2E-B5D0C7B7C52D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <03BDD171-2042-4E30-AE24-226D4D048B4F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B0314D1F-729D-44E7-AF2E-B5D0C7B7C52D"^^cim:String ;
    cim:IdentifiedObject.name "61"^^cim:String ;
    cim:TextDiagramObject.text "61 W.Kammer 138.00 kV"^^cim:String .

<B09DEAF7-188A-4921-BF57-2070D9F1D847> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B09DEAF7-188A-4921-BF57-2070D9F1D847"^^cim:String ;
    cim:IdentifiedObject.name "7"^^cim:String ;
    cim:TextDiagramObject.text "7 JacksnRd 138.00 kV"^^cim:String .

<B1C30D44-C0FC-4A34-A951-A34F352F200D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B1C30D44-C0FC-4A34-A951-A34F352F200D"^^cim:String ;
    cim:IdentifiedObject.name "62"^^cim:String ;
    cim:TextDiagramObject.text "62 Natrium 138.00 kV"^^cim:String .

<B24D87FD-B2F7-4795-AC53-D30E23AFFA9C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <697F9013-B904-405F-86D9-8F3BC0F1990B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B24D87FD-B2F7-4795-AC53-D30E23AFFA9C"^^cim:String ;
    cim:IdentifiedObject.name "124"^^cim:String ;
    cim:TextDiagramObject.text "124 GenThermal 13.80 kV"^^cim:String .

<B3AAF67C-7610-4074-B442-EE9058965CA2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B3AAF67C-7610-4074-B442-EE9058965CA2"^^cim:String ;
    cim:IdentifiedObject.name "14"^^cim:String ;
    cim:TextDiagramObject.text "14 GoshenJt 138.00 kV"^^cim:String .

<BA738A07-229C-4F4B-8C69-8437142BB13D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D216025C-AB98-416F-8521-0F54ED29A61F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BA738A07-229C-4F4B-8C69-8437142BB13D"^^cim:String ;
    cim:IdentifiedObject.name "157"^^cim:String ;
    cim:TextDiagramObject.text "157 GenThermal 13.80 kV"^^cim:String .

<BA77329C-488D-4C16-B6D2-3C8A00A320AA> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D8E901A6-D115-443F-966F-86978DA79F41> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BA77329C-488D-4C16-B6D2-3C8A00A320AA"^^cim:String ;
    cim:IdentifiedObject.name "12"^^cim:String ;
    cim:TextDiagramObject.text "12 TwinBrch 138.00 kV"^^cim:String .

<BB8B9801-BA5C-4D5D-BD16-728161605767> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EABC958B-8F75-4774-BB51-C1F6DB859135> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB8B9801-BA5C-4D5D-BD16-728161605767"^^cim:String ;
    cim:IdentifiedObject.name "60"^^cim:String ;
    cim:TextDiagramObject.text "60 SWKammer 138.00 kV"^^cim:String .

<BDEBB538-7715-43FB-81D9-773BB1CF6CE6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BDEBB538-7715-43FB-81D9-773BB1CF6CE6"^^cim:String ;
    cim:IdentifiedObject.name "56"^^cim:String ;
    cim:TextDiagramObject.text "56 Sunnysde 138.00 kV"^^cim:String .

<BFE17059-B491-4164-8F1F-F77607228BBF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5FFAEBAC-6082-4A8F-B9E1-E3934A37BEF7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BFE17059-B491-4164-8F1F-F77607228BBF"^^cim:String ;
    cim:IdentifiedObject.name "192"^^cim:String ;
    cim:TextDiagramObject.text "192 GenThermal 13.80 kV"^^cim:String .

<C07C6C0D-1AA9-414E-A570-CDAACB289F02> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C07C6C0D-1AA9-414E-A570-CDAACB289F02"^^cim:String ;
    cim:IdentifiedObject.name "46"^^cim:String ;
    cim:TextDiagramObject.text "46 W.Lancst 138.00 kV"^^cim:String .

<C1E93402-3C44-43D6-80A1-6A04BD1BD8AF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <638973B4-A4D2-4E73-9264-3682F9D321A0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1E93402-3C44-43D6-80A1-6A04BD1BD8AF"^^cim:String ;
    cim:IdentifiedObject.name "138"^^cim:String ;
    cim:TextDiagramObject.text "138 GenWind 13.80 kV"^^cim:String .

<C3C8B475-2B79-4973-9F39-2A1F86568B80> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <01DD70D7-1101-417D-9301-5F15252519D5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C3C8B475-2B79-4973-9F39-2A1F86568B80"^^cim:String ;
    cim:IdentifiedObject.name "13"^^cim:String ;
    cim:TextDiagramObject.text "13 Concord 138.00 kV"^^cim:String .

<C42408CF-C291-4FED-8948-01F7E9F002C8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3FD3F065-4DF7-480C-ACAF-1D30382A7422> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C42408CF-C291-4FED-8948-01F7E9F002C8"^^cim:String ;
    cim:IdentifiedObject.name "179"^^cim:String ;
    cim:TextDiagramObject.text "179 GenSolar 13.80 kV"^^cim:String .

<C7927E62-4A29-4C9D-A13D-D78D83771D04> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C7927E62-4A29-4C9D-A13D-D78D83771D04"^^cim:String ;
    cim:IdentifiedObject.name "102"^^cim:String ;
    cim:TextDiagramObject.text "102 Smythe 138.00 kV"^^cim:String .

<CA238E15-6513-4B19-92BB-EAD4A412EA47> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <678CF40F-A28F-4813-A9E7-C7DAD6E698B0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA238E15-6513-4B19-92BB-EAD4A412EA47"^^cim:String ;
    cim:IdentifiedObject.name "169"^^cim:String ;
    cim:TextDiagramObject.text "169 GenThermal 13.80 kV"^^cim:String .

<CA5D69E5-7AFC-48B6-879A-F6BCC5CB4D4E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0B62EC6E-7FF2-4E9B-8F90-BC414A9F2C3D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA5D69E5-7AFC-48B6-879A-F6BCC5CB4D4E"^^cim:String ;
    cim:IdentifiedObject.name "183"^^cim:String ;
    cim:TextDiagramObject.text "183 GenSolar 13.80 kV"^^cim:String .

<CAEDB828-EB85-4BAE-9246-6FA35716D346> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DFD79262-86EE-494A-ACEA-4CE448E18715> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CAEDB828-EB85-4BAE-9246-6FA35716D346"^^cim:String ;
    cim:IdentifiedObject.name "64"^^cim:String ;
    cim:TextDiagramObject.text "64 Kammer 345.00 kV"^^cim:String .

<CC2E4E42-F136-4D37-9CDE-5AE45DC608D9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC2E4E42-F136-4D37-9CDE-5AE45DC608D9"^^cim:String ;
    cim:IdentifiedObject.name "100"^^cim:String ;
    cim:TextDiagramObject.text "100 Glen Lyn 138.00 kV"^^cim:String .

<CE533F51-5FDE-4573-97B8-A15FF46A03D1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CE533F51-5FDE-4573-97B8-A15FF46A03D1"^^cim:String ;
    cim:IdentifiedObject.name "52"^^cim:String ;
    cim:TextDiagramObject.text "52 SCoshoct 138.00 kV"^^cim:String .

<CEC0934C-4BB4-41FE-8C87-B21CC6F92A02> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <209ADEDC-536B-4687-89D3-7051B272F319> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CEC0934C-4BB4-41FE-8C87-B21CC6F92A02"^^cim:String ;
    cim:IdentifiedObject.name "28"^^cim:String ;
    cim:TextDiagramObject.text "28 Mullin 138.00 kV"^^cim:String .

<D0CE2D5E-91EA-4DD9-9A01-58FD7775ADB1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <77068F76-B8E8-49E0-A76D-1EB981237BD7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D0CE2D5E-91EA-4DD9-9A01-58FD7775ADB1"^^cim:String ;
    cim:IdentifiedObject.name "186"^^cim:String ;
    cim:TextDiagramObject.text "186 GenThermal 13.80 kV"^^cim:String .

<D101C476-D05E-401D-B1FD-0D12D035F74D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D9D84DC9-3C17-4186-8CE0-45C62EF5EDE8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D101C476-D05E-401D-B1FD-0D12D035F74D"^^cim:String ;
    cim:IdentifiedObject.name "143"^^cim:String ;
    cim:TextDiagramObject.text "143 GenThermal 13.80 kV"^^cim:String .

<D12196DE-66A5-4399-8628-8F2DC6212F4F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7F2219A4-4C74-423F-BADF-48B38456F68D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D12196DE-66A5-4399-8628-8F2DC6212F4F"^^cim:String ;
    cim:IdentifiedObject.name "106"^^cim:String ;
    cim:TextDiagramObject.text "106 Cloverdl 138.00 kV"^^cim:String .

<D4789733-B66D-4289-94A5-2EF3A2764B4C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <77056770-4E87-43AE-A4B7-80EF67FEDE1B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4789733-B66D-4289-94A5-2EF3A2764B4C"^^cim:String ;
    cim:IdentifiedObject.name "187"^^cim:String ;
    cim:TextDiagramObject.text "187 GenThermal 13.80 kV"^^cim:String .

<D48D2D94-7040-444F-A464-94C656288F79> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D8011774-950E-4A18-BFFD-C638E4D60BA6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D48D2D94-7040-444F-A464-94C656288F79"^^cim:String ;
    cim:IdentifiedObject.name "141"^^cim:String ;
    cim:TextDiagramObject.text "141 GenThermal 13.80 kV"^^cim:String .

<D4E8C4CE-82E6-4AB2-9DE0-B090A33BB3A9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <13E0B318-149F-4FBD-9A40-E8B1ED560A2F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4E8C4CE-82E6-4AB2-9DE0-B090A33BB3A9"^^cim:String ;
    cim:IdentifiedObject.name "164"^^cim:String ;
    cim:TextDiagramObject.text "164 GenThermal 13.80 kV"^^cim:String .

<D4F5791F-79AE-4B35-9DF7-EC67F7F7733A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4F5791F-79AE-4B35-9DF7-EC67F7F7733A"^^cim:String ;
    cim:IdentifiedObject.name "35"^^cim:String ;
    cim:TextDiagramObject.text "35 WestLima 138.00 kV"^^cim:String .

<D54DF677-3CAD-4697-97CD-0F33F5CE1C27> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8DFC5E82-6987-4CDC-A143-210F22564C8D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D54DF677-3CAD-4697-97CD-0F33F5CE1C27"^^cim:String ;
    cim:IdentifiedObject.name "91"^^cim:String ;
    cim:TextDiagramObject.text "91 HolstonT 138.00 kV"^^cim:String .

<DA6F2804-E6E2-4FF6-BEC3-18D17FFD6338> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DA6F2804-E6E2-4FF6-BEC3-18D17FFD6338"^^cim:String ;
    cim:IdentifiedObject.name "23"^^cim:String ;
    cim:TextDiagramObject.text "23 CollCrnr 138.00 kV"^^cim:String .

<DE519BC4-8D1B-4150-8522-0E4B8C3D1E94> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <510DD78E-7A28-432F-B3CD-68A43876AB83> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE519BC4-8D1B-4150-8522-0E4B8C3D1E94"^^cim:String ;
    cim:IdentifiedObject.name "76"^^cim:String ;
    cim:TextDiagramObject.text "76 Darrah 138.00 kV"^^cim:String .

<DF6B6F83-F53B-4E05-AB8D-8F709EF67257> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C0564AC0-8411-4769-B737-6B7FE904B99D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DF6B6F83-F53B-4E05-AB8D-8F709EF67257"^^cim:String ;
    cim:IdentifiedObject.name "180"^^cim:String ;
    cim:TextDiagramObject.text "180 GenWind 13.80 kV"^^cim:String .

<E007F6F6-B67F-4B47-BA5E-FDC58657FB3E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E007F6F6-B67F-4B47-BA5E-FDC58657FB3E"^^cim:String ;
    cim:IdentifiedObject.name "17"^^cim:String ;
    cim:TextDiagramObject.text "17 Sorenson 138.00 kV"^^cim:String .

<E04291E7-B116-427B-A810-29D01BB0960F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <85381297-51EA-4EBF-9D37-F0BA9D2E1ED8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E04291E7-B116-427B-A810-29D01BB0960F"^^cim:String ;
    cim:IdentifiedObject.name "193"^^cim:String ;
    cim:TextDiagramObject.text "193 GenThermal 13.80 kV"^^cim:String .

<E1BC82B4-60D6-4079-B9CE-7EAE53935F69> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E1BC82B4-60D6-4079-B9CE-7EAE53935F69"^^cim:String ;
    cim:IdentifiedObject.name "70"^^cim:String ;
    cim:TextDiagramObject.text "70 Portsmth 138.00 kV"^^cim:String .

<E339E70F-19A6-4C0F-8CD6-F18096F4A248> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E339E70F-19A6-4C0F-8CD6-F18096F4A248"^^cim:String ;
    cim:IdentifiedObject.name "103"^^cim:String ;
    cim:TextDiagramObject.text "103 Claytor 138.00 kV"^^cim:String .

<E39B5DED-AA50-45C4-92B0-7765B4BC37E9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8D3345D9-E18E-4CFF-85BC-BCEDAE4F1E14> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E39B5DED-AA50-45C4-92B0-7765B4BC37E9"^^cim:String ;
    cim:IdentifiedObject.name "144"^^cim:String ;
    cim:TextDiagramObject.text "144 GenThermal 13.80 kV"^^cim:String .

<E3A20CB8-E854-47C0-9CFF-D3F078C8E44E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1588A7B3-52C6-42A0-9986-A2CFDB61D821> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E3A20CB8-E854-47C0-9CFF-D3F078C8E44E"^^cim:String ;
    cim:IdentifiedObject.name "78"^^cim:String ;
    cim:TextDiagramObject.text "78 Chemical 138.00 kV"^^cim:String .

<E55C1140-BDA3-49D6-8A82-6B830F71213D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <944A1E0F-5E11-4848-A348-E55125A54460> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E55C1140-BDA3-49D6-8A82-6B830F71213D"^^cim:String ;
    cim:IdentifiedObject.name "170"^^cim:String ;
    cim:TextDiagramObject.text "170 GenThermal 13.80 kV"^^cim:String .

<E5EE3492-9713-4ABE-8A08-7326B3D0B7C3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D82EB6B3-0AB9-4492-97A5-27B1C4F0DF99> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E5EE3492-9713-4ABE-8A08-7326B3D0B7C3"^^cim:String ;
    cim:IdentifiedObject.name "181"^^cim:String ;
    cim:TextDiagramObject.text "181 GenThermal 13.80 kV"^^cim:String .

<E7A2ADCD-69A5-4650-A8E6-141ACBB765A8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E7A2ADCD-69A5-4650-A8E6-141ACBB765A8"^^cim:String ;
    cim:IdentifiedObject.name "85"^^cim:String ;
    cim:TextDiagramObject.text "85 BeaverCk 138.00 kV"^^cim:String .

<E8C7B9F3-8C96-42DA-B5B2-0DF1D6A17C5E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6F33F207-5DBD-467D-8DE4-8D37B4E615DE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8C7B9F3-8C96-42DA-B5B2-0DF1D6A17C5E"^^cim:String ;
    cim:IdentifiedObject.name "155"^^cim:String ;
    cim:TextDiagramObject.text "155 GenThermal 13.80 kV"^^cim:String .

<EA98AEA5-843F-4F1E-81A1-771807E31E7B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F6248BB9-8BDA-4C1B-8D68-46487E9209D6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EA98AEA5-843F-4F1E-81A1-771807E31E7B"^^cim:String ;
    cim:IdentifiedObject.name "185"^^cim:String ;
    cim:TextDiagramObject.text "185 GenSolar 13.80 kV"^^cim:String .

<EAC339E8-39AD-41A5-8A8F-15D55ECCFB96> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A8E68101-C6C6-40D1-A91A-A1DBD3BC1140> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EAC339E8-39AD-41A5-8A8F-15D55ECCFB96"^^cim:String ;
    cim:IdentifiedObject.name "112"^^cim:String ;
    cim:TextDiagramObject.text "112 Danville 138.00 kV"^^cim:String .

<EAFF7807-8C4C-4342-BDA5-B5C9B68ACD18> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <09500BDB-1C78-43D9-9AD6-DB6A665135D4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EAFF7807-8C4C-4342-BDA5-B5C9B68ACD18"^^cim:String ;
    cim:IdentifiedObject.name "142"^^cim:String ;
    cim:TextDiagramObject.text "142 GenThermal 13.80 kV"^^cim:String .

<EC83D593-4190-42B3-912F-48AD3322DF93> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6B0332DF-9B96-42BB-BF68-E1919895AFDB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC83D593-4190-42B3-912F-48AD3322DF93"^^cim:String ;
    cim:IdentifiedObject.name "67"^^cim:String ;
    cim:TextDiagramObject.text "67 Summerfl 138.00 kV"^^cim:String .

<EDBB37B5-56A6-4BF1-9147-3FBCF469C0C6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EDBB37B5-56A6-4BF1-9147-3FBCF469C0C6"^^cim:String ;
    cim:IdentifiedObject.name "69"^^cim:String ;
    cim:TextDiagramObject.text "69 Sporn 138.00 kV"^^cim:String .

<EFFC61B7-57B4-4E4E-8213-8B673732CF01> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B7799787-5209-4FE7-88C5-55BD9B4B95A0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EFFC61B7-57B4-4E4E-8213-8B673732CF01"^^cim:String ;
    cim:IdentifiedObject.name "173"^^cim:String ;
    cim:TextDiagramObject.text "173 GenThermal 13.80 kV"^^cim:String .

<F1B995F8-74AA-483C-B338-94173127B42A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9C83A8E3-2541-4BAE-9E8F-851255D449D5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F1B995F8-74AA-483C-B338-94173127B42A"^^cim:String ;
    cim:IdentifiedObject.name "39"^^cim:String ;
    cim:TextDiagramObject.text "39 NwLibrty 138.00 kV"^^cim:String .

<F20B5737-8BAC-4A37-8B95-4301D0F89CC1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F20B5737-8BAC-4A37-8B95-4301D0F89CC1"^^cim:String ;
    cim:IdentifiedObject.name "97"^^cim:String ;
    cim:TextDiagramObject.text "97 Sundial 138.00 kV"^^cim:String .

<F2B95191-5BAF-464C-9E3B-13BC144A5687> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2E65B331-D95A-494F-A26B-5D9B0B3ED4E5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F2B95191-5BAF-464C-9E3B-13BC144A5687"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String ;
    cim:TextDiagramObject.text "4 NwCarlsl 138.00 kV"^^cim:String .

<F46608BA-A4C3-4250-8D56-F9CFD2C7AB54> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <02CE8ED4-00A8-4078-B4AC-DD28915087B8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F46608BA-A4C3-4250-8D56-F9CFD2C7AB54"^^cim:String ;
    cim:IdentifiedObject.name "149"^^cim:String ;
    cim:TextDiagramObject.text "149 GenSolar 13.80 kV"^^cim:String .

<F4878D5E-7BC5-4542-BE57-A7C829630C70> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BE0231E9-1ADD-4B71-8AAD-FFB7E584B494> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F4878D5E-7BC5-4542-BE57-A7C829630C70"^^cim:String ;
    cim:IdentifiedObject.name "137"^^cim:String ;
    cim:TextDiagramObject.text "137 GenThermal 13.80 kV"^^cim:String .

<F4CCCEB9-FCE5-42BD-A5B2-5FCBEFA619A6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <768C9A60-CA63-4649-92F7-BA595D68B8FC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F4CCCEB9-FCE5-42BD-A5B2-5FCBEFA619A6"^^cim:String ;
    cim:IdentifiedObject.name "145"^^cim:String ;
    cim:TextDiagramObject.text "145 GenThermal 13.80 kV"^^cim:String .

<F4F2A679-CD76-4886-8006-3E1E2C397CB0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F4F2A679-CD76-4886-8006-3E1E2C397CB0"^^cim:String ;
    cim:IdentifiedObject.name "104"^^cim:String ;
    cim:TextDiagramObject.text "104 Hancock 138.00 kV"^^cim:String .

<F56AAC45-F1CB-491B-B665-32A22CDDC11C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <45861E66-50EC-4DB0-B8CC-B5CA72FEE053> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F56AAC45-F1CB-491B-B665-32A22CDDC11C"^^cim:String ;
    cim:IdentifiedObject.name "63"^^cim:String ;
    cim:TextDiagramObject.text "63 Tidd 345.00 kV"^^cim:String .

<F62CFAE2-DF62-4340-8C2C-7A4B617FC5EE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F62CFAE2-DF62-4340-8C2C-7A4B617FC5EE"^^cim:String ;
    cim:IdentifiedObject.name "15"^^cim:String ;
    cim:TextDiagramObject.text "15 FtWayne 138.00 kV"^^cim:String .

<F8737E3C-9454-4268-AF90-445E21D0A1A9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5C7DF74D-76E9-4C05-8AD7-AB414D704183> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F8737E3C-9454-4268-AF90-445E21D0A1A9"^^cim:String ;
    cim:IdentifiedObject.name "166"^^cim:String ;
    cim:TextDiagramObject.text "166 GenThermal 13.80 kV"^^cim:String .

<FA371EDD-6455-4063-AD88-F81546452429> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FA371EDD-6455-4063-AD88-F81546452429"^^cim:String ;
    cim:IdentifiedObject.name "71"^^cim:String ;
    cim:TextDiagramObject.text "71 NPortsmt 138.00 kV"^^cim:String .

<FA5B3CFB-DA4F-45BB-BA10-B8BB74EEEBDC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FA5B3CFB-DA4F-45BB-BA10-B8BB74EEEBDC"^^cim:String ;
    cim:IdentifiedObject.name "37"^^cim:String ;
    cim:TextDiagramObject.text "37 EastLima 138.00 kV"^^cim:String .

<FB11E28B-0EAC-4B8A-8317-7E774EC330CF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4D002654-B2B4-42C9-81EC-917184A8659E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FB11E28B-0EAC-4B8A-8317-7E774EC330CF"^^cim:String ;
    cim:IdentifiedObject.name "65"^^cim:String ;
    cim:TextDiagramObject.text "65 Muskngum 345.00 kV"^^cim:String .

<FB12C99A-CB09-4A42-A727-BF224FAC1C30> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <27853610-B4B4-4896-9156-F068CC6F3C41> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FB12C99A-CB09-4A42-A727-BF224FAC1C30"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String ;
    cim:TextDiagramObject.text "1 Riversde 138.00 kV"^^cim:String .

<FC92F41A-BB98-4F7E-8657-656DA0E6562C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A250909E-6E48-4D34-9B4B-4E138B35A804> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FC92F41A-BB98-4F7E-8657-656DA0E6562C"^^cim:String ;
    cim:IdentifiedObject.name "81"^^cim:String ;
    cim:TextDiagramObject.text "81 Kanawha 345.00 kV"^^cim:String .

<FDC6D49A-5875-495A-B490-4B384E98AE6B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <21211A63-6772-4F25-A406-7E27D2BE3507> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FDC6D49A-5875-495A-B490-4B384E98AE6B"^^cim:String ;
    cim:IdentifiedObject.name "162"^^cim:String ;
    cim:TextDiagramObject.text "162 GenThermal 13.80 kV"^^cim:String .

<004C5ACC-E285-49BC-A6D3-5CC79C3F5DC5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <004C5ACC-E285-49BC-A6D3-5CC79C3F5DC5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.11071000373530775"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.18576251008022723"^^cim:Float .

<014A0845-F3F1-42E3-A27C-9FC6D881BBA2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <014A0845-F3F1-42E3-A27C-9FC6D881BBA2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.470897528752913"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.060565752219356464"^^cim:Float .

<026FC01A-8C2F-49BF-B8EA-6F6888F71625_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <026FC01A-8C2F-49BF-B8EA-6F6888F71625> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.14746975048222827"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4507684156507678"^^cim:Float .

<033177DB-C3D6-4308-9896-F3EE4546724A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <033177DB-C3D6-4308-9896-F3EE4546724A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.14653884595011948"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.44970921475734704"^^cim:Float .

<04675FD4-78A4-46F8-AF73-8170CC532063_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <04675FD4-78A4-46F8-AF73-8170CC532063> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3424079382524488"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.11926207923505461"^^cim:Float .

<067064B9-1E86-4BFE-AD6B-03F16FA8A01E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <067064B9-1E86-4BFE-AD6B-03F16FA8A01E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.094890834929085"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.20515065505463848"^^cim:Float .

<074937F1-4DD6-44E4-82E4-3CCDA593AAEB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <074937F1-4DD6-44E4-82E4-3CCDA593AAEB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.09569669999776464"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.20628782306060117"^^cim:Float .

<08949E72-CAAB-4201-B89A-4065DC5DAB1B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <08949E72-CAAB-4201-B89A-4065DC5DAB1B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5215321728983556"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.24775792362277904"^^cim:Float .

<0921A01A-471C-4AB9-94FE-96C172FDD5D1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0921A01A-471C-4AB9-94FE-96C172FDD5D1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3011634251964592"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.256166145927733"^^cim:Float .

<09E4F7C5-FFEB-4AAC-9928-5A1FF9368AB3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <09E4F7C5-FFEB-4AAC-9928-5A1FF9368AB3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.041661490946920295"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.23074740256095913"^^cim:Float .

<0B69A107-1859-459A-89E8-23E0ECA3005F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0B69A107-1859-459A-89E8-23E0ECA3005F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6360718815330141"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.011824972374885227"^^cim:Float .

<0D540512-5886-4045-A41B-7C7C57F454E4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0D540512-5886-4045-A41B-7C7C57F454E4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3447412291855615"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.7917578890655989"^^cim:Float .

<0E892A63-F541-4A52-A82C-780E0628DD42_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0E892A63-F541-4A52-A82C-780E0628DD42> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3884572841479677"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5244082494731362"^^cim:Float .

<124DA5BC-2ECB-485A-977C-3EDA9619FE8E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <124DA5BC-2ECB-485A-977C-3EDA9619FE8E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4397453620376057"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.29376682319832076"^^cim:Float .

<127601E5-87F6-4984-BECA-942D7146CA58_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <127601E5-87F6-4984-BECA-942D7146CA58> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30587058098042086"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.36082640588877696"^^cim:Float .

<14E12714-EAC4-4A64-BB39-FCB166820AA8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <14E12714-EAC4-4A64-BB39-FCB166820AA8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2023986282777353"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.1432666020587951"^^cim:Float .

<165424E8-2D4F-4EE3-B67A-123508751AD9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <165424E8-2D4F-4EE3-B67A-123508751AD9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.32622003881128314"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.22494350340959812"^^cim:Float .

<1719A879-F52E-4087-852F-789345D43157_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1719A879-F52E-4087-852F-789345D43157> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.128602503340586"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.22439614371403588"^^cim:Float .

<179059E0-9C04-4C20-BCCD-1DF6213931E6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <179059E0-9C04-4C20-BCCD-1DF6213931E6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.2455343111892632"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.16942728648908273"^^cim:Float .

<18C3FB17-91AC-48D9-AEEB-0635C4393876_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <18C3FB17-91AC-48D9-AEEB-0635C4393876> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.45890827759819075"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15907612085838901"^^cim:Float .

<1C5BC000-D535-4C28-9489-09A74CCD83C6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1C5BC000-D535-4C28-9489-09A74CCD83C6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2935232858650369"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.05948915642084249"^^cim:Float .

<1E7106CB-5323-4F92-AC03-032AD11479F6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1E7106CB-5323-4F92-AC03-032AD11479F6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1603122626305232"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.10635209783174493"^^cim:Float .

<1FD87915-40F9-4F6E-8CDD-ACCDABC8765C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1FD87915-40F9-4F6E-8CDD-ACCDABC8765C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.44237564797119583"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.9987058248274816"^^cim:Float .

<20D56E39-AA58-4519-B0D9-42E572D20DF2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <20D56E39-AA58-4519-B0D9-42E572D20DF2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4429005092400115"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "1.0"^^cim:Float .

<21204ACE-553E-4D82-99D5-DA1CD9A33051_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <21204ACE-553E-4D82-99D5-DA1CD9A33051> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.29295585410994457"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.0607729778454764"^^cim:Float .

<23978F42-95C6-405C-BF48-AFFA47ED4F47_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <23978F42-95C6-405C-BF48-AFFA47ED4F47> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.22711020481322616"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3241396619829623"^^cim:Float .

<26B7834B-57D7-4DEC-A72C-2CEA55B9989B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <26B7834B-57D7-4DEC-A72C-2CEA55B9989B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.29520900288333796"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.30481702079028233"^^cim:Float .

<26E41BA9-F154-48AA-96D3-8FA8C314E98F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <26E41BA9-F154-48AA-96D3-8FA8C314E98F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3206816097397379"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4734853832038924"^^cim:Float .

<2943FC3A-469B-4627-A3ED-91A7BD2EB462_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2943FC3A-469B-4627-A3ED-91A7BD2EB462> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3439253204670049"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5673739447450447"^^cim:Float .

<2A14DF7D-FEF7-4166-A8B6-12FB904CE6A8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2A14DF7D-FEF7-4166-A8B6-12FB904CE6A8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.190513275148066"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.05597239447244284"^^cim:Float .

<2A97B294-9680-460B-B303-5C931536C4CC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2A97B294-9680-460B-B303-5C931536C4CC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09472369644157998"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.16458795556169625"^^cim:Float .

<2CD4DC21-078E-4337-AE2F-5721D088472F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2CD4DC21-078E-4337-AE2F-5721D088472F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3382699478304293"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5688563652908355"^^cim:Float .

<2E2F8337-F312-4B67-B5BB-E30EB40C848D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2E2F8337-F312-4B67-B5BB-E30EB40C848D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3991070173888495"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2272534376199542"^^cim:Float .

<2EC08CCD-B082-441A-8E54-AC82750541D0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2EC08CCD-B082-441A-8E54-AC82750541D0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3964844020513667"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4072639199324799"^^cim:Float .

<2EC0EB20-7FE6-4F2F-A1FA-E1F66C052563_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2EC0EB20-7FE6-4F2F-A1FA-E1F66C052563> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.16953623420388975"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2589634828497558"^^cim:Float .

<2F3AFF5C-F1EF-439C-AF26-08D929D73F9F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2F3AFF5C-F1EF-439C-AF26-08D929D73F9F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3270860876324134"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5418113905338016"^^cim:Float .

<2FF1D395-D86E-4B3A-9814-42D99994AF39_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2FF1D395-D86E-4B3A-9814-42D99994AF39> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09385683202327334"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.162138790516106"^^cim:Float .

<344DBE1F-492F-4724-8EE0-E0C563AB0B52_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <344DBE1F-492F-4724-8EE0-E0C563AB0B52> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.18013651592423438"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2502063086185679"^^cim:Float .

<34ED7DD9-F162-4652-8B6E-9ED1DEA0D086_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <34ED7DD9-F162-4652-8B6E-9ED1DEA0D086> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.20487767258897105"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.29657581366786184"^^cim:Float .

<36CD024E-3359-4B58-9DC2-2B16AD81E7CA_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <36CD024E-3359-4B58-9DC2-2B16AD81E7CA> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17609836355286837"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.24690660221489844"^^cim:Float .

<37196701-59C6-4907-8305-3821B44F26E1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <37196701-59C6-4907-8305-3821B44F26E1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5208039713071508"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.24896426125066956"^^cim:Float .

<38F53E9F-3C66-47D3-9EC3-DCE739DAF955_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <38F53E9F-3C66-47D3-9EC3-DCE739DAF955> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5917240803810287"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.024174636048568503"^^cim:Float .

<3A76C898-26C2-4AE4-B759-27EAD54F1DBD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3A76C898-26C2-4AE4-B759-27EAD54F1DBD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3347822605714057"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3338775004944574"^^cim:Float .

<3B525E23-4A33-4DF4-8EEC-919E0064847A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3B525E23-4A33-4DF4-8EEC-919E0064847A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.22586957231472604"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1575600454204895"^^cim:Float .

<3C9511EF-7D17-4DFE-971C-1DBBC2B0002F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3C9511EF-7D17-4DFE-971C-1DBBC2B0002F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2318387735213424"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.35970071549656796"^^cim:Float .

<3D65CD22-707B-4DFA-A59F-071C53033954_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3D65CD22-707B-4DFA-A59F-071C53033954> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30282064172230994"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3369257034094628"^^cim:Float .

<3E1454C2-35B9-4ECC-A7B9-2657D3385338_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3E1454C2-35B9-4ECC-A7B9-2657D3385338> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4600383973755822"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15721921272451708"^^cim:Float .

<3F26953A-B5F6-415A-AE18-988E77E1E7CD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3F26953A-B5F6-415A-AE18-988E77E1E7CD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.39392198904113723"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5957716271247763"^^cim:Float .

<405E7986-0FEF-4C39-B42C-A716EE37E212_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <405E7986-0FEF-4C39-B42C-A716EE37E212> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.04195032276140969"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.033234496355271176"^^cim:Float .

<405ECCA8-359E-4969-833C-E524C010239E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <405ECCA8-359E-4969-833C-E524C010239E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4855723392686312"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3107177581446891"^^cim:Float .

<4094A21D-D0D5-4415-9754-5FF37AA517A5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4094A21D-D0D5-4415-9754-5FF37AA517A5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7066074539108499"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.17522577673156792"^^cim:Float .

<4131E046-BE08-42AB-861B-1F9C9B7B5359_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4131E046-BE08-42AB-861B-1F9C9B7B5359> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.34450529605531627"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5958189738673891"^^cim:Float .

<422E72DC-40AB-46FA-921F-BB2B700079A4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <422E72DC-40AB-46FA-921F-BB2B700079A4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09673503080100145"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.19153098704978583"^^cim:Float .

<44876DEA-B53A-4639-B97A-3DD1AB184492_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <44876DEA-B53A-4639-B97A-3DD1AB184492> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30423170729410637"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3368534444034492"^^cim:Float .

<456A1E24-A393-4B47-A6A7-68366C88915B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <456A1E24-A393-4B47-A6A7-68366C88915B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.29196734819564857"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.06176907801543596"^^cim:Float .

<469955C5-7B57-40B6-8324-663EB846DAA1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <469955C5-7B57-40B6-8324-663EB846DAA1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3034091562304422"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3812016008143938"^^cim:Float .

<47884ED9-A205-4D07-98F0-34FE70F3A254_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <47884ED9-A205-4D07-98F0-34FE70F3A254> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.35955515999729154"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.46404381365478"^^cim:Float .

<497724B1-8A5D-4BD1-8F5E-E52078FA6A8F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <497724B1-8A5D-4BD1-8F5E-E52078FA6A8F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.06991430794924756"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.39101757492191175"^^cim:Float .

<4B71861B-8DBA-406D-A22F-5A123C1C83C1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4B71861B-8DBA-406D-A22F-5A123C1C83C1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.16729553019387952"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.07763895930222958"^^cim:Float .

<4E3BD813-D607-4F01-9CC9-B7B3E238D0E0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4E3BD813-D607-4F01-9CC9-B7B3E238D0E0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5806392992232794"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1380960339744507"^^cim:Float .

<50C4237B-D3D7-48AB-A1A9-02695822360B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <50C4237B-D3D7-48AB-A1A9-02695822360B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.47229545761600383"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.060714264410246195"^^cim:Float .

<5189462E-1757-4530-BA7F-33290876AFDF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5189462E-1757-4530-BA7F-33290876AFDF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.41683674285646344"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.13134468024125753"^^cim:Float .

<530E7071-5743-43F5-B602-593F369DA814_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <530E7071-5743-43F5-B602-593F369DA814> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6036792350085607"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1340542140717481"^^cim:Float .

<5384D0E8-FEBE-4AB1-BEB7-5C02B7732A1D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5384D0E8-FEBE-4AB1-BEB7-5C02B7732A1D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2314638890990638"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.34838824028321763"^^cim:Float .

<53E1A06C-1654-430D-8804-F6A41C898C06_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <53E1A06C-1654-430D-8804-F6A41C898C06> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.28260072457733004"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1523362887309546"^^cim:Float .

<542B87F3-F94D-4ACB-9105-9B1044FE7130_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <542B87F3-F94D-4ACB-9105-9B1044FE7130> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23431639918846792"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.37124100830597484"^^cim:Float .

<54CCFFD9-14E8-4672-A631-583D410FC706_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <54CCFFD9-14E8-4672-A631-583D410FC706> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6191611675107707"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.0881281731800237"^^cim:Float .

<575B8301-369F-49D3-BA2A-CB4257E133FD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <575B8301-369F-49D3-BA2A-CB4257E133FD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30321354728826555"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.27276558212671087"^^cim:Float .

<58032ABA-FD3F-43AE-B1ED-3F039E1262D5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <58032ABA-FD3F-43AE-B1ED-3F039E1262D5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4412293684444019"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.39807823315916074"^^cim:Float .

<58DD9BF3-0B76-495E-9D93-96B3607A7FC4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <58DD9BF3-0B76-495E-9D93-96B3607A7FC4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.14183204532703647"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.042595788472630305"^^cim:Float .

<58EBE8D3-0DFC-42B8-9F60-2B9ECB8671F3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <58EBE8D3-0DFC-42B8-9F60-2B9ECB8671F3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.07226917006839993"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.17590580902659517"^^cim:Float .

<5C0FA255-AE25-4123-BEAA-AF204D78A0E4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5C0FA255-AE25-4123-BEAA-AF204D78A0E4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.16612170162573558"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.07839476742291909"^^cim:Float .

<5C6A5BD4-5173-49F1-A4CB-7AB96F3F778C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5C6A5BD4-5173-49F1-A4CB-7AB96F3F778C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.2998072255675522"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.256491805478993"^^cim:Float .

<5D37F181-E076-4B49-ADEB-C75DE2D47023_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5D37F181-E076-4B49-ADEB-C75DE2D47023> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.41695517040007885"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5873646271806621"^^cim:Float .

<5D81F0F0-67A9-44DD-9E52-9F5A25957B8C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5D81F0F0-67A9-44DD-9E52-9F5A25957B8C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4645180335751546"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.242497618838258"^^cim:Float .

<5E632F83-8E0A-406A-A57F-082E0FED1ABA_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5E632F83-8E0A-406A-A57F-082E0FED1ABA> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4962194881367661"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.21618284721630468"^^cim:Float .

<62FBB993-3A78-4B96-B227-448C70C13C91_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <62FBB993-3A78-4B96-B227-448C70C13C91> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5925630843646161"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.025290622158325556"^^cim:Float .

<6430CF4E-E369-467B-AB8B-DDD5BB29DADA_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6430CF4E-E369-467B-AB8B-DDD5BB29DADA> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30316921237564587"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3606098440544425"^^cim:Float .

<68EB4770-BFAD-41D3-BAC3-878FB933EB80_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <68EB4770-BFAD-41D3-BAC3-878FB933EB80> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3351005309178213"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.331143716061153"^^cim:Float .

<69E5CDD5-165B-40DE-9005-41C72B07712C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <69E5CDD5-165B-40DE-9005-41C72B07712C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3346832884219204"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3324824923197358"^^cim:Float .

<6A882DF6-559D-47EA-9E96-D8D6613AF1F9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6A882DF6-559D-47EA-9E96-D8D6613AF1F9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.12970619555095128"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.13978269481114336"^^cim:Float .

<6B9BC4A1-6C53-4B8F-89CA-7CB32BD05B5B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6B9BC4A1-6C53-4B8F-89CA-7CB32BD05B5B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.17541102710060397"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.04830136565883767"^^cim:Float .

<6B9CDA22-1CCA-42B7-8187-251E130EB1D0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6B9CDA22-1CCA-42B7-8187-251E130EB1D0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.04451244048573608"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.23099714613229697"^^cim:Float .

<715495BA-BE63-47C1-BAF6-B5AB824A01F1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <715495BA-BE63-47C1-BAF6-B5AB824A01F1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4868670759316612"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.31124712451699915"^^cim:Float .

<721C6EC3-22F0-4989-8F00-AF12828441D7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <721C6EC3-22F0-4989-8F00-AF12828441D7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.46610459245040564"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.24476772619482692"^^cim:Float .

<72849F88-B3D2-4114-9ECA-84C9A2E61474_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <72849F88-B3D2-4114-9ECA-84C9A2E61474> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.49037108724990147"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.21818909633724454"^^cim:Float .

<74A8345F-F2B4-444F-8C1B-C3AA4A800B94_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <74A8345F-F2B4-444F-8C1B-C3AA4A800B94> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.34106382274916736"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.16626231170542682"^^cim:Float .

<77DB663E-34CF-4089-B218-28393FBB6EE0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <77DB663E-34CF-4089-B218-28393FBB6EE0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4382467652452954"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.28653366291124355"^^cim:Float .

<79982C22-943D-474C-AF12-6E7BC1EBE823_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <79982C22-943D-474C-AF12-6E7BC1EBE823> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.35724927222586533"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.35197992211345597"^^cim:Float .

<7AA12332-092E-42F6-900E-8DA6BFE46BF0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7AA12332-092E-42F6-900E-8DA6BFE46BF0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.14715946199207353"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.01999988163946701"^^cim:Float .

<7AB78A7A-5917-4C8A-988F-629F66542B54_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7AB78A7A-5917-4C8A-988F-629F66542B54> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.48792209678029086"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3121681916913822"^^cim:Float .

<7E8FA332-60CA-4A07-AB63-3FE3550134B2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7E8FA332-60CA-4A07-AB63-3FE3550134B2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4247944807909738"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.22649084715709664"^^cim:Float .

<7EDF28BC-2773-44FC-85E9-ED53E9CA9DA5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7EDF28BC-2773-44FC-85E9-ED53E9CA9DA5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3374226619498934"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5699988794732381"^^cim:Float .

<81D14165-E6CC-4CF7-B504-7DEEA9ABA664_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <81D14165-E6CC-4CF7-B504-7DEEA9ABA664> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23175626930678622"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3716921799426149"^^cim:Float .

<8234C819-69F9-4204-8F7B-D55497066BF4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8234C819-69F9-4204-8F7B-D55497066BF4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3745179559653504"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3471206716063402"^^cim:Float .

<8383CB61-723B-46F5-86B3-1B7C85273C35_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8383CB61-723B-46F5-86B3-1B7C85273C35> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4681097364352533"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.06014292990976389"^^cim:Float .

<87CAAA55-BF8B-4DC7-BB87-23F7D36F9F94_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <87CAAA55-BF8B-4DC7-BB87-23F7D36F9F94> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.18548232079734292"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3150358821714048"^^cim:Float .

<8A9567D8-CB0A-4CE6-BFF0-8606AF947328_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8A9567D8-CB0A-4CE6-BFF0-8606AF947328> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1576647515914236"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2581394099262636"^^cim:Float .

<8CC3A82A-FFF5-4030-AC27-EF505D6D3F51_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8CC3A82A-FFF5-4030-AC27-EF505D6D3F51> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.14981019399209247"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.044726196675138045"^^cim:Float .

<8D64081F-15EC-4994-88AC-C47FCDAA9F32_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8D64081F-15EC-4994-88AC-C47FCDAA9F32> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.35407639860130025"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5248851284603834"^^cim:Float .

<8D7712C4-31B4-4CE5-9101-FD130E42B6C1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8D7712C4-31B4-4CE5-9101-FD130E42B6C1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6188930752591392"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.04883589796658553"^^cim:Float .

<8E662DCB-7DA5-4E68-A679-ED4ECBFC2FFD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8E662DCB-7DA5-4E68-A679-ED4ECBFC2FFD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.41641614074338906"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.13001236374626332"^^cim:Float .

<8EFE7C6E-77FB-41AD-AAEA-35211D4C0272_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8EFE7C6E-77FB-41AD-AAEA-35211D4C0272> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.1475960373893959"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.018672153685107627"^^cim:Float .

<92E460A3-5397-4085-AA69-B051BE3534EF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <92E460A3-5397-4085-AA69-B051BE3534EF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4555837521733909"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.30445313035855676"^^cim:Float .

<9340BD4C-A9FE-439D-8C6E-A58FD6C3B8C8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9340BD4C-A9FE-439D-8C6E-A58FD6C3B8C8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.46948970386637895"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.060405729425072434"^^cim:Float .

<94690762-3916-4B77-A33E-BC698AA7C4EF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <94690762-3916-4B77-A33E-BC698AA7C4EF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2329256913477613"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3708464315097225"^^cim:Float .

<9620895A-71A0-4761-8BE5-7E7ABF5FA423_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9620895A-71A0-4761-8BE5-7E7ABF5FA423> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2300627613174607"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3479468337547854"^^cim:Float .

<96D2A480-C6E5-48B9-97D2-6A580A8CAC1A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <96D2A480-C6E5-48B9-97D2-6A580A8CAC1A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6044482245044176"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.13523842847484602"^^cim:Float .

<9B474279-DE98-4071-B3BD-E39329D78040_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9B474279-DE98-4071-B3BD-E39329D78040> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3258016258782185"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5423714788621544"^^cim:Float .

<9C685FFA-E38E-4823-8F64-1ECC4DEB16AD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9C685FFA-E38E-4823-8F64-1ECC4DEB16AD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4513259934477276"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5252078317827407"^^cim:Float .

<9CEC1C3E-6CD9-4618-91B7-5364963CC958_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9CEC1C3E-6CD9-4618-91B7-5364963CC958> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.2052165516313155"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.0658496128437541"^^cim:Float .

<9CFD2C95-6B16-4D14-BEFE-39E7DE121602_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9CFD2C95-6B16-4D14-BEFE-39E7DE121602> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30183551945811826"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3518080259014785"^^cim:Float .

<9D94F76D-3D65-4225-A25F-48D9CAB2D157_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9D94F76D-3D65-4225-A25F-48D9CAB2D157> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5564917655022813"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.44710276119718056"^^cim:Float .

<9E056CCD-FDD4-4100-9340-347654A30B55_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9E056CCD-FDD4-4100-9340-347654A30B55> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.13021617084218035"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.1684677182471911"^^cim:Float .

<9E2488EF-0840-420C-93E9-7931EFB5AF82_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9E2488EF-0840-420C-93E9-7931EFB5AF82> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3650966700727619"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.22822930872103164"^^cim:Float .

<9F972A24-7A8C-4735-99A4-D6B3B8DD4AE8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9F972A24-7A8C-4735-99A4-D6B3B8DD4AE8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6215165771985525"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.04796427213189305"^^cim:Float .

<9FA791D0-86CF-469C-940A-E84367DAFEB9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9FA791D0-86CF-469C-940A-E84367DAFEB9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3365642723354409"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5711153753772323"^^cim:Float .

<A0B2592D-2583-4C79-88BE-62EC2525132A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A0B2592D-2583-4C79-88BE-62EC2525132A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.46546540053555907"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2435258974226171"^^cim:Float .

<A1028D6F-A9A5-468E-9DAA-537DD7B2DB6D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A1028D6F-A9A5-468E-9DAA-537DD7B2DB6D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.22877016176382128"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.34863908747063793"^^cim:Float .

<A26B4D14-9B31-4EBF-B3C3-B6735E844C70_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A26B4D14-9B31-4EBF-B3C3-B6735E844C70> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3053339341792999"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3359800270101889"^^cim:Float .

<A3B45D24-129D-4E07-B138-B55A3A5E16D7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A3B45D24-129D-4E07-B138-B55A3A5E16D7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6347080869383935"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.012129537849971795"^^cim:Float .

<A451AA64-6EA2-40B8-B600-9C4EC05AF573_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A451AA64-6EA2-40B8-B600-9C4EC05AF573> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09637242751848413"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.16257150187278213"^^cim:Float .

<A8AC76D5-19FB-4477-BEDE-31DAAF3C6AA5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A8AC76D5-19FB-4477-BEDE-31DAAF3C6AA5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.620231701726254"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.07054684497905947"^^cim:Float .

<AAB3C82F-4B45-46D4-828D-350F8E403B6F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AAB3C82F-4B45-46D4-828D-350F8E403B6F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5010819172306066"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2125111279206998"^^cim:Float .

<ABDFC300-7DAD-4F3E-AA23-3FA8E89BDAD5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <ABDFC300-7DAD-4F3E-AA23-3FA8E89BDAD5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.2813489535122439"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1529600089334729"^^cim:Float .

<ACFEE8D1-887E-4991-97D4-7F18F674223C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <ACFEE8D1-887E-4991-97D4-7F18F674223C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5207388051244332"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2503704203058364"^^cim:Float .

<AE7EDB56-4A11-4643-B6CC-5F7CD1679E9B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AE7EDB56-4A11-4643-B6CC-5F7CD1679E9B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4403802826733427"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3969692339051216"^^cim:Float .

<AF1107B8-3AEA-4D41-B3DB-3F1E203F0B4C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AF1107B8-3AEA-4D41-B3DB-3F1E203F0B4C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06195809073145744"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.005912936349804341"^^cim:Float .

<B01682AB-9DA4-4CB6-A100-A37DAD3BAC46_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B01682AB-9DA4-4CB6-A100-A37DAD3BAC46> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5559453041491913"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.44581652100969893"^^cim:Float .

<B0314D1F-729D-44E7-AF2E-B5D0C7B7C52D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B0314D1F-729D-44E7-AF2E-B5D0C7B7C52D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.07018566911271304"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3896344671492933"^^cim:Float .

<B09DEAF7-188A-4921-BF57-2070D9F1D847_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B09DEAF7-188A-4921-BF57-2070D9F1D847> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.33221189898265757"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5294842457238517"^^cim:Float .

<B1C30D44-C0FC-4A34-A951-A34F352F200D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B1C30D44-C0FC-4A34-A951-A34F352F200D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.0772768840718742"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.36959695197184006"^^cim:Float .

<B24D87FD-B2F7-4795-AC53-D30E23AFFA9C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B24D87FD-B2F7-4795-AC53-D30E23AFFA9C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3483099469777416"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5133289008059765"^^cim:Float .

<B3AAF67C-7610-4074-B442-EE9058965CA2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B3AAF67C-7610-4074-B442-EE9058965CA2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3181464529407109"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4820811308587422"^^cim:Float .

<BA738A07-229C-4F4B-8C69-8437142BB13D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BA738A07-229C-4F4B-8C69-8437142BB13D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.045915099715019815"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.23116438663470015"^^cim:Float .

<BA77329C-488D-4C16-B6D2-3C8A00A320AA_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BA77329C-488D-4C16-B6D2-3C8A00A320AA> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3483168108871582"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5147249881504478"^^cim:Float .

<BB8B9801-BA5C-4D5D-BD16-728161605767_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BB8B9801-BA5C-4D5D-BD16-728161605767> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.08142512252646579"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.40225140323968855"^^cim:Float .

<BDEBB538-7715-43FB-81D9-773BB1CF6CE6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BDEBB538-7715-43FB-81D9-773BB1CF6CE6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2304716921102442"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.359873734712918"^^cim:Float .

<BFE17059-B491-4164-8F1F-F77607228BBF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BFE17059-B491-4164-8F1F-F77607228BBF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3757909425292985"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.34769582810823946"^^cim:Float .

<C07C6C0D-1AA9-414E-A570-CDAACB289F02_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C07C6C0D-1AA9-414E-A570-CDAACB289F02> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.0848201907477183"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.09588337248902351"^^cim:Float .

<C1E93402-3C44-43D6-80A1-6A04BD1BD8AF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C1E93402-3C44-43D6-80A1-6A04BD1BD8AF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4397566636044468"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2923633777791847"^^cim:Float .

<C3C8B475-2B79-4973-9F39-2A1F86568B80_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C3C8B475-2B79-4973-9F39-2A1F86568B80> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3838350745535116"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.49197298158297326"^^cim:Float .

<C42408CF-C291-4FED-8948-01F7E9F002C8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C42408CF-C291-4FED-8948-01F7E9F002C8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.45705119948102074"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15794415871337106"^^cim:Float .

<C7927E62-4A29-4C9D-A13D-D78D83771D04_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C7927E62-4A29-4C9D-A13D-D78D83771D04> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5118347783842013"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2929207376344384"^^cim:Float .

<CA238E15-6513-4B19-92BB-EAD4A412EA47_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CA238E15-6513-4B19-92BB-EAD4A412EA47> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3287875151493987"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3997145695332263"^^cim:Float .

<CA5D69E5-7AFC-48B6-879A-F6BCC5CB4D4E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CA5D69E5-7AFC-48B6-879A-F6BCC5CB4D4E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5813174738518286"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.14074068248186256"^^cim:Float .

<CAEDB828-EB85-4BAE-9246-6FA35716D346_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CAEDB828-EB85-4BAE-9246-6FA35716D346> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.06979728947932134"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3882597600345676"^^cim:Float .

<CC2E4E42-F136-4D37-9CDE-5AE45DC608D9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CC2E4E42-F136-4D37-9CDE-5AE45DC608D9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4585436381820362"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15758195831981456"^^cim:Float .

<CE533F51-5FDE-4573-97B8-A15FF46A03D1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CE533F51-5FDE-4573-97B8-A15FF46A03D1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.20744014545476913"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.23821022091251176"^^cim:Float .

<CEC0934C-4BB4-41FE-8C87-B21CC6F92A02_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CEC0934C-4BB4-41FE-8C87-B21CC6F92A02> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.525420974735136"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.29775457017509444"^^cim:Float .

<D0CE2D5E-91EA-4DD9-9A01-58FD7775ADB1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D0CE2D5E-91EA-4DD9-9A01-58FD7775ADB1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7079827127335556"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.17546998382150567"^^cim:Float .

<D101C476-D05E-401D-B1FD-0D12D035F74D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D101C476-D05E-401D-B1FD-0D12D035F74D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.131604511474794"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.16833043184020252"^^cim:Float .

<D12196DE-66A5-4399-8628-8F2DC6212F4F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D12196DE-66A5-4399-8628-8F2DC6212F4F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6085705772503558"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1664252646846275"^^cim:Float .

<D4789733-B66D-4289-94A5-2EF3A2764B4C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D4789733-B66D-4289-94A5-2EF3A2764B4C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.59065216062425"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.02327766157404317"^^cim:Float .

<D48D2D94-7040-444F-A464-94C656288F79_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D48D2D94-7040-444F-A464-94C656288F79> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.16998699069258313"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.26029285145901704"^^cim:Float .

<D4E8C4CE-82E6-4AB2-9DE0-B090A33BB3A9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D4E8C4CE-82E6-4AB2-9DE0-B090A33BB3A9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.2037151213742569"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.06814509331569853"^^cim:Float .

<D4F5791F-79AE-4B35-9DF7-EC67F7F7733A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D4F5791F-79AE-4B35-9DF7-EC67F7F7733A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.18080139702288475"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2444506285279697"^^cim:Float .

<D54DF677-3CAD-4697-97CD-0F33F5CE1C27_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D54DF677-3CAD-4697-97CD-0F33F5CE1C27> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5427362731881263"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3839340088903127"^^cim:Float .

<DA6F2804-E6E2-4FF6-BEC3-18D17FFD6338_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DA6F2804-E6E2-4FF6-BEC3-18D17FFD6338> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3545502854121085"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.08966841048453411"^^cim:Float .

<DE519BC4-8D1B-4150-8522-0E4B8C3D1E94_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DE519BC4-8D1B-4150-8522-0E4B8C3D1E94> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.2042006958003914"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.06682540543242575"^^cim:Float .

<DF6B6F83-F53B-4E05-AB8D-8F709EF67257_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DF6B6F83-F53B-4E05-AB8D-8F709EF67257> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4581849541198407"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1560846996849642"^^cim:Float .

<E007F6F6-B67F-4B47-BA5E-FDC58657FB3E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E007F6F6-B67F-4B47-BA5E-FDC58657FB3E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3581747022666265"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3509268522448332"^^cim:Float .

<E04291E7-B116-427B-A810-29D01BB0960F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E04291E7-B116-427B-A810-29D01BB0960F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09698993118752518"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1929034606237064"^^cim:Float .

<E1BC82B4-60D6-4079-B9CE-7EAE53935F69_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E1BC82B4-60D6-4079-B9CE-7EAE53935F69> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06161335217475051"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.004561194063028751"^^cim:Float .

<E339E70F-19A6-4C0F-8CD6-F18096F4A248_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E339E70F-19A6-4C0F-8CD6-F18096F4A248> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5062069938730233"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.11368695377247559"^^cim:Float .

<E39B5DED-AA50-45C4-92B0-7765B4BC37E9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E39B5DED-AA50-45C4-92B0-7765B4BC37E9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1429495878614953"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.04175828643811804"^^cim:Float .

<E3A20CB8-E854-47C0-9CFF-D3F078C8E44E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E3A20CB8-E854-47C0-9CFF-D3F078C8E44E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.22969598072494019"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.17013900001455148"^^cim:Float .

<E55C1140-BDA3-49D6-8A82-6B830F71213D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E55C1140-BDA3-49D6-8A82-6B830F71213D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3448187068505059"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5971800923188252"^^cim:Float .

<E5EE3492-9713-4ABE-8A08-7326B3D0B7C3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E5EE3492-9713-4ABE-8A08-7326B3D0B7C3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5061336306793627"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1122924870353292"^^cim:Float .

<E7A2ADCD-69A5-4650-A8E6-141ACBB765A8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E7A2ADCD-69A5-4650-A8E6-141ACBB765A8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3288711311789155"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3983212798064367"^^cim:Float .

<E8C7B9F3-8C96-42DA-B5B2-0DF1D6A17C5E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E8C7B9F3-8C96-42DA-B5B2-0DF1D6A17C5E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.07835099216932116"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3687049894343524"^^cim:Float .

<EA98AEA5-843F-4F1E-81A1-771807E31E7B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EA98AEA5-843F-4F1E-81A1-771807E31E7B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6036626147749259"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.13264325815787892"^^cim:Float .

<EAC339E8-39AD-41A5-8A8F-15D55ECCFB96_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EAC339E8-39AD-41A5-8A8F-15D55ECCFB96> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6201288420911358"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.048170917262443706"^^cim:Float .

<EAFF7807-8C4C-4342-BDA5-B5C9B68ACD18_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EAFF7807-8C4C-4342-BDA5-B5C9B68ACD18> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.18123497922785167"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.25108365930858806"^^cim:Float .

<EC83D593-4190-42B3-912F-48AD3322DF93_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EC83D593-4190-42B3-912F-48AD3322DF93> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.06186733604453741"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2936313602905003"^^cim:Float .

<EDBB37B5-56A6-4BF1-9147-3FBCF469C0C6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EDBB37B5-56A6-4BF1-9147-3FBCF469C0C6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09498423379616731"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.163112659242969"^^cim:Float .

<EFFC61B7-57B4-4E4E-8213-8B673732CF01_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EFFC61B7-57B4-4E4E-8213-8B673732CF01> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5440644970029949"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.38350257020197037"^^cim:Float .

<F1B995F8-74AA-483C-B338-94173127B42A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F1B995F8-74AA-483C-B338-94173127B42A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1347414486735831"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2035417793178783"^^cim:Float .

<F20B5737-8BAC-4A37-8B95-4301D0F89CC1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F20B5737-8BAC-4A37-8B95-4301D0F89CC1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3164078511148277"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1954653545227896"^^cim:Float .

<F2B95191-5BAF-464C-9E3B-13BC144A5687_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F2B95191-5BAF-464C-9E3B-13BC144A5687> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3425234532186207"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5672646267371123"^^cim:Float .

<F46608BA-A4C3-4250-8D56-F9CFD2C7AB54_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F46608BA-A4C3-4250-8D56-F9CFD2C7AB54> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.22993462966216133"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3464544902528967"^^cim:Float .

<F4878D5E-7BC5-4542-BE57-A7C829630C70_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F4878D5E-7BC5-4542-BE57-A7C829630C70> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.43913256120327254"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.29502981295392255"^^cim:Float .

<F4CCCEB9-FCE5-42BD-A5B2-5FCBEFA619A6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F4CCCEB9-FCE5-42BD-A5B2-5FCBEFA619A6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.08430383081222467"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.09458595707124448"^^cim:Float .

<F4F2A679-CD76-4886-8006-3E1E2C397CB0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F4F2A679-CD76-4886-8006-3E1E2C397CB0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5813229088495326"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1393298296464788"^^cim:Float .

<F56AAC45-F1CB-491B-B665-32A22CDDC11C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F56AAC45-F1CB-491B-B665-32A22CDDC11C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.14554034760804396"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.44867826233859087"^^cim:Float .

<F62CFAE2-DF62-4340-8C2C-7A4B617FC5EE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F62CFAE2-DF62-4340-8C2C-7A4B617FC5EE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30455146776997594"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3603230812447623"^^cim:Float .

<F8737E3C-9454-4268-AF90-445E21D0A1A9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F8737E3C-9454-4268-AF90-445E21D0A1A9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.22465734391866174"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1568698022732206"^^cim:Float .

<FA371EDD-6455-4063-AD88-F81546452429_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FA371EDD-6455-4063-AD88-F81546452429> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.04317667210605812"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.007604738166760152"^^cim:Float .

<FA5B3CFB-DA4F-45BB-BA10-B8BB74EEEBDC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FA5B3CFB-DA4F-45BB-BA10-B8BB74EEEBDC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.15906249888151677"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.25823889175466036"^^cim:Float .

<FB11E28B-0EAC-4B8A-8317-7E774EC330CF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FB11E28B-0EAC-4B8A-8317-7E774EC330CF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.043070778306783956"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.23085371971490218"^^cim:Float .

<FB12C99A-CB09-4A42-A727-BF224FAC1C30_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FB12C99A-CB09-4A42-A727-BF224FAC1C30> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4156736578151129"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5868072856145632"^^cim:Float .

<FC92F41A-BB98-4F7E-8657-656DA0E6562C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FC92F41A-BB98-4F7E-8657-656DA0E6562C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.28011824279449904"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15364116696116376"^^cim:Float .

<FDC6D49A-5875-495A-B490-4B384E98AE6B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FDC6D49A-5875-495A-B490-4B384E98AE6B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.04225153964620857"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.03459866286895328"^^cim:Float .

<001643BD-ACEE-4129-B07D-E37F692562A7_pt1> a cim:CurveData ;
    cim:CurveData.Curve <001643BD-ACEE-4129-B07D-E37F692562A7> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<001643BD-ACEE-4129-B07D-E37F692562A7_pt2> a cim:CurveData ;
    cim:CurveData.Curve <001643BD-ACEE-4129-B07D-E37F692562A7> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<02321DF0-D69F-4D5D-9BA9-95C6653C6CA8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <02321DF0-D69F-4D5D-9BA9-95C6653C6CA8> ;
    cim:CurveData.xvalue "13.016612159717374"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<02321DF0-D69F-4D5D-9BA9-95C6653C6CA8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <02321DF0-D69F-4D5D-9BA9-95C6653C6CA8> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "332.510318828232"^^cim:Float .

<02940BA5-EAF3-4C11-8960-4387290E0ABE_pt1> a cim:CurveData ;
    cim:CurveData.Curve <02940BA5-EAF3-4C11-8960-4387290E0ABE> ;
    cim:CurveData.xvalue "13.016612159717374"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<02940BA5-EAF3-4C11-8960-4387290E0ABE_pt2> a cim:CurveData ;
    cim:CurveData.Curve <02940BA5-EAF3-4C11-8960-4387290E0ABE> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "332.5608346071694"^^cim:Float .

<02CE8758-3653-4E22-9D34-96CA73C8C7DB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <02CE8758-3653-4E22-9D34-96CA73C8C7DB> ;
    cim:CurveData.xvalue "162.70765199646718"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<02CE8758-3653-4E22-9D34-96CA73C8C7DB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <02CE8758-3653-4E22-9D34-96CA73C8C7DB> ;
    cim:CurveData.xvalue "262.7076519964672"^^cim:Float ;
    cim:CurveData.y1value "32.917627741836576"^^cim:Float .

<048A5153-F2C4-4460-8068-C6425DD56A84_pt1> a cim:CurveData ;
    cim:CurveData.Curve <048A5153-F2C4-4460-8068-C6425DD56A84> ;
    cim:CurveData.xvalue "113.89535639752702"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<048A5153-F2C4-4460-8068-C6425DD56A84_pt2> a cim:CurveData ;
    cim:CurveData.Curve <048A5153-F2C4-4460-8068-C6425DD56A84> ;
    cim:CurveData.xvalue "213.89535639752702"^^cim:Float ;
    cim:CurveData.y1value "32.934947437472246"^^cim:Float .

<04C9854C-90AD-4A71-86F6-EDF6CDEEFB4D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <04C9854C-90AD-4A71-86F6-EDF6CDEEFB4D> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<04C9854C-90AD-4A71-86F6-EDF6CDEEFB4D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <04C9854C-90AD-4A71-86F6-EDF6CDEEFB4D> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<0624CB62-E4E1-4B00-A99D-13FB30325B20_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0624CB62-E4E1-4B00-A99D-13FB30325B20> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<0624CB62-E4E1-4B00-A99D-13FB30325B20_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0624CB62-E4E1-4B00-A99D-13FB30325B20> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<089E0040-4DB2-49DD-8B31-F0526765C954_pt1> a cim:CurveData ;
    cim:CurveData.Curve <089E0040-4DB2-49DD-8B31-F0526765C954> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<089E0040-4DB2-49DD-8B31-F0526765C954_pt2> a cim:CurveData ;
    cim:CurveData.Curve <089E0040-4DB2-49DD-8B31-F0526765C954> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "33.07927823443615"^^cim:Float .

<0D9566B9-D7B9-4B8E-8A13-A3897C87A564_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0D9566B9-D7B9-4B8E-8A13-A3897C87A564> ;
    cim:CurveData.xvalue "6.508306079858687"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<0D9566B9-D7B9-4B8E-8A13-A3897C87A564_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0D9566B9-D7B9-4B8E-8A13-A3897C87A564> ;
    cim:CurveData.xvalue "106.50830607985868"^^cim:Float ;
    cim:CurveData.y1value "33.88753069743404"^^cim:Float .

<0E88A14C-18F6-428A-B732-E51F149CE71B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0E88A14C-18F6-428A-B732-E51F149CE71B> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<0E88A14C-18F6-428A-B732-E51F149CE71B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0E88A14C-18F6-428A-B732-E51F149CE71B> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<0F014A16-B2E6-4B6C-9AE6-07817CF25B2B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0F014A16-B2E6-4B6C-9AE6-07817CF25B2B> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<0F014A16-B2E6-4B6C-9AE6-07817CF25B2B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0F014A16-B2E6-4B6C-9AE6-07817CF25B2B> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<1187FB85-39C6-48D7-B9E5-AEC3187FD8E2_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1187FB85-39C6-48D7-B9E5-AEC3187FD8E2> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<1187FB85-39C6-48D7-B9E5-AEC3187FD8E2_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1187FB85-39C6-48D7-B9E5-AEC3187FD8E2> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "33.07927823443615"^^cim:Float .

<18332DC7-7D5F-4ED9-B17D-EF079BC994B7_pt1> a cim:CurveData ;
    cim:CurveData.Curve <18332DC7-7D5F-4ED9-B17D-EF079BC994B7> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<18332DC7-7D5F-4ED9-B17D-EF079BC994B7_pt2> a cim:CurveData ;
    cim:CurveData.Curve <18332DC7-7D5F-4ED9-B17D-EF079BC994B7> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "33.07927823443615"^^cim:Float .

<19E1E343-9ABD-4691-8DCD-797958D91B50_pt1> a cim:CurveData ;
    cim:CurveData.Curve <19E1E343-9ABD-4691-8DCD-797958D91B50> ;
    cim:CurveData.xvalue "130.16612159717374"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<19E1E343-9ABD-4691-8DCD-797958D91B50_pt2> a cim:CurveData ;
    cim:CurveData.Curve <19E1E343-9ABD-4691-8DCD-797958D91B50> ;
    cim:CurveData.xvalue "230.16612159717374"^^cim:Float ;
    cim:CurveData.y1value "32.92773089762405"^^cim:Float .

<19FEF240-3C48-4AFC-A79F-2B17A49D8B3A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <19FEF240-3C48-4AFC-A79F-2B17A49D8B3A> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<19FEF240-3C48-4AFC-A79F-2B17A49D8B3A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <19FEF240-3C48-4AFC-A79F-2B17A49D8B3A> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<1DA8E175-38BA-47DD-80A1-95FBFF1491D7_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1DA8E175-38BA-47DD-80A1-95FBFF1491D7> ;
    cim:CurveData.xvalue "325.41530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<1DA8E175-38BA-47DD-80A1-95FBFF1491D7_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1DA8E175-38BA-47DD-80A1-95FBFF1491D7> ;
    cim:CurveData.xvalue "425.41530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.89742143026163"^^cim:Float .

<254DB629-B3C1-4332-BE31-30BAA35C42C4_pt1> a cim:CurveData ;
    cim:CurveData.Curve <254DB629-B3C1-4332-BE31-30BAA35C42C4> ;
    cim:CurveData.xvalue "156.19934591660848"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<254DB629-B3C1-4332-BE31-30BAA35C42C4_pt2> a cim:CurveData ;
    cim:CurveData.Curve <254DB629-B3C1-4332-BE31-30BAA35C42C4> ;
    cim:CurveData.xvalue "256.1993459166085"^^cim:Float ;
    cim:CurveData.y1value "32.91931160113449"^^cim:Float .

<26034C60-C2F6-4AD7-BBA7-F15C72494D62_pt1> a cim:CurveData ;
    cim:CurveData.Curve <26034C60-C2F6-4AD7-BBA7-F15C72494D62> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<26034C60-C2F6-4AD7-BBA7-F15C72494D62_pt2> a cim:CurveData ;
    cim:CurveData.Curve <26034C60-C2F6-4AD7-BBA7-F15C72494D62> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<2A52FD47-4E50-4DCC-A6F8-809753B00640_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2A52FD47-4E50-4DCC-A6F8-809753B00640> ;
    cim:CurveData.xvalue "162.70765199646718"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<2A52FD47-4E50-4DCC-A6F8-809753B00640_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2A52FD47-4E50-4DCC-A6F8-809753B00640> ;
    cim:CurveData.xvalue "262.7076519964672"^^cim:Float ;
    cim:CurveData.y1value "32.917627741836576"^^cim:Float .

<2D17D372-E4E6-4CB2-9A13-3975FD092B37_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2D17D372-E4E6-4CB2-9A13-3975FD092B37> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<2D17D372-E4E6-4CB2-9A13-3975FD092B37_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2D17D372-E4E6-4CB2-9A13-3975FD092B37> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "33.07927823443615"^^cim:Float .

<2D96EE62-3FA3-4603-811F-29DA554C6E04_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2D96EE62-3FA3-4603-811F-29DA554C6E04> ;
    cim:CurveData.xvalue "156.19934591660848"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<2D96EE62-3FA3-4603-811F-29DA554C6E04_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2D96EE62-3FA3-4603-811F-29DA554C6E04> ;
    cim:CurveData.xvalue "256.1993459166085"^^cim:Float ;
    cim:CurveData.y1value "32.91931160113449"^^cim:Float .

<2E93CBE5-0813-4F8E-B806-755BD86BD2A9_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2E93CBE5-0813-4F8E-B806-755BD86BD2A9> ;
    cim:CurveData.xvalue "7.809967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<2E93CBE5-0813-4F8E-B806-755BD86BD2A9_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2E93CBE5-0813-4F8E-B806-755BD86BD2A9> ;
    cim:CurveData.xvalue "107.80996729583042"^^cim:Float ;
    cim:CurveData.y1value "33.71914476764281"^^cim:Float .

<33518763-BB3C-4102-83E2-B24BF93E9A28_pt1> a cim:CurveData ;
    cim:CurveData.Curve <33518763-BB3C-4102-83E2-B24BF93E9A28> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<33518763-BB3C-4102-83E2-B24BF93E9A28_pt2> a cim:CurveData ;
    cim:CurveData.Curve <33518763-BB3C-4102-83E2-B24BF93E9A28> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<391ACE62-E112-4ACC-B7CC-9B494A0F96BB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <391ACE62-E112-4ACC-B7CC-9B494A0F96BB> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<391ACE62-E112-4ACC-B7CC-9B494A0F96BB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <391ACE62-E112-4ACC-B7CC-9B494A0F96BB> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<3CD08EC8-5CB3-44E2-ABF5-535AC4AF4A20_pt1> a cim:CurveData ;
    cim:CurveData.Curve <3CD08EC8-5CB3-44E2-ABF5-535AC4AF4A20> ;
    cim:CurveData.xvalue "19.52491823957606"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<3CD08EC8-5CB3-44E2-ABF5-535AC4AF4A20_pt2> a cim:CurveData ;
    cim:CurveData.Curve <3CD08EC8-5CB3-44E2-ABF5-535AC4AF4A20> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "331.4797969379097"^^cim:Float .

<43D4C2DB-E999-4075-9E9C-05ACE9248FD6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <43D4C2DB-E999-4075-9E9C-05ACE9248FD6> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<43D4C2DB-E999-4075-9E9C-05ACE9248FD6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <43D4C2DB-E999-4075-9E9C-05ACE9248FD6> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<441729D6-6772-4D54-A2B9-E37A2099A2A8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <441729D6-6772-4D54-A2B9-E37A2099A2A8> ;
    cim:CurveData.xvalue "97.62459119788028"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<441729D6-6772-4D54-A2B9-E37A2099A2A8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <441729D6-6772-4D54-A2B9-E37A2099A2A8> ;
    cim:CurveData.xvalue "197.62459119788028"^^cim:Float ;
    cim:CurveData.y1value "32.94456949060317"^^cim:Float .

<46724F89-F1B5-42A5-ABE2-42844328B156_pt1> a cim:CurveData ;
    cim:CurveData.Curve <46724F89-F1B5-42A5-ABE2-42844328B156> ;
    cim:CurveData.xvalue "13.016612159717374"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<46724F89-F1B5-42A5-ABE2-42844328B156_pt2> a cim:CurveData ;
    cim:CurveData.Curve <46724F89-F1B5-42A5-ABE2-42844328B156> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "33.38237290806036"^^cim:Float .

<46D1F561-2A3D-4EE3-9623-35E3887CBE3B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <46D1F561-2A3D-4EE3-9623-35E3887CBE3B> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<46D1F561-2A3D-4EE3-9623-35E3887CBE3B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <46D1F561-2A3D-4EE3-9623-35E3887CBE3B> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<477BA1EA-F376-44F1-A706-7F0DED187762_pt1> a cim:CurveData ;
    cim:CurveData.Curve <477BA1EA-F376-44F1-A706-7F0DED187762> ;
    cim:CurveData.xvalue "146.43688679682046"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<477BA1EA-F376-44F1-A706-7F0DED187762_pt2> a cim:CurveData ;
    cim:CurveData.Curve <477BA1EA-F376-44F1-A706-7F0DED187762> ;
    cim:CurveData.xvalue "246.43688679682046"^^cim:Float ;
    cim:CurveData.y1value "32.92211803329768"^^cim:Float .

<4DA3C784-1D4A-41ED-82E5-0D7ABC3F38B8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <4DA3C784-1D4A-41ED-82E5-0D7ABC3F38B8> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<4DA3C784-1D4A-41ED-82E5-0D7ABC3F38B8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <4DA3C784-1D4A-41ED-82E5-0D7ABC3F38B8> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "33.07927823443615"^^cim:Float .

<526A4EA5-2879-4A7E-A2DA-1901BF851137_pt1> a cim:CurveData ;
    cim:CurveData.Curve <526A4EA5-2879-4A7E-A2DA-1901BF851137> ;
    cim:CurveData.xvalue "19.52491823957606"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<526A4EA5-2879-4A7E-A2DA-1901BF851137_pt2> a cim:CurveData ;
    cim:CurveData.Curve <526A4EA5-2879-4A7E-A2DA-1901BF851137> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "331.46969378212225"^^cim:Float .

<55C86F37-26AF-4EE9-BA93-9F4C972D74DE_pt1> a cim:CurveData ;
    cim:CurveData.Curve <55C86F37-26AF-4EE9-BA93-9F4C972D74DE> ;
    cim:CurveData.xvalue "16.270765199646718"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<55C86F37-26AF-4EE9-BA93-9F4C972D74DE_pt2> a cim:CurveData ;
    cim:CurveData.Curve <55C86F37-26AF-4EE9-BA93-9F4C972D74DE> ;
    cim:CurveData.xvalue "116.27076519964672"^^cim:Float ;
    cim:CurveData.y1value "33.28134135018563"^^cim:Float .

<56159AF7-53E7-46CD-A996-0E452B17A262_pt1> a cim:CurveData ;
    cim:CurveData.Curve <56159AF7-53E7-46CD-A996-0E452B17A262> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<56159AF7-53E7-46CD-A996-0E452B17A262_pt2> a cim:CurveData ;
    cim:CurveData.Curve <56159AF7-53E7-46CD-A996-0E452B17A262> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<571E4C80-51DD-46A8-AC37-DCE3F8ECCFF2_pt1> a cim:CurveData ;
    cim:CurveData.Curve <571E4C80-51DD-46A8-AC37-DCE3F8ECCFF2> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<571E4C80-51DD-46A8-AC37-DCE3F8ECCFF2_pt2> a cim:CurveData ;
    cim:CurveData.Curve <571E4C80-51DD-46A8-AC37-DCE3F8ECCFF2> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<627BDF5A-5DA4-44D4-B473-F542B2F4BA4E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <627BDF5A-5DA4-44D4-B473-F542B2F4BA4E> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<627BDF5A-5DA4-44D4-B473-F542B2F4BA4E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <627BDF5A-5DA4-44D4-B473-F542B2F4BA4E> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<6361F27D-10A8-4A03-B216-652C2E5F727A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <6361F27D-10A8-4A03-B216-652C2E5F727A> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<6361F27D-10A8-4A03-B216-652C2E5F727A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <6361F27D-10A8-4A03-B216-652C2E5F727A> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<65B50B8C-9AE2-4ED9-998E-CD72CD723356_pt1> a cim:CurveData ;
    cim:CurveData.Curve <65B50B8C-9AE2-4ED9-998E-CD72CD723356> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<65B50B8C-9AE2-4ED9-998E-CD72CD723356_pt2> a cim:CurveData ;
    cim:CurveData.Curve <65B50B8C-9AE2-4ED9-998E-CD72CD723356> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<65CFD851-5BEE-4E1E-8187-78D2362D5337_pt1> a cim:CurveData ;
    cim:CurveData.Curve <65CFD851-5BEE-4E1E-8187-78D2362D5337> ;
    cim:CurveData.xvalue "9.76245911978803"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<65CFD851-5BEE-4E1E-8187-78D2362D5337_pt2> a cim:CurveData ;
    cim:CurveData.Curve <65CFD851-5BEE-4E1E-8187-78D2362D5337> ;
    cim:CurveData.xvalue "109.76245911978803"^^cim:Float ;
    cim:CurveData.y1value "33.55075883785159"^^cim:Float .

<667CB11E-1F7D-4BB2-BE57-D7DC6DE8C60B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <667CB11E-1F7D-4BB2-BE57-D7DC6DE8C60B> ;
    cim:CurveData.xvalue "162.70765199646718"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<667CB11E-1F7D-4BB2-BE57-D7DC6DE8C60B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <667CB11E-1F7D-4BB2-BE57-D7DC6DE8C60B> ;
    cim:CurveData.xvalue "262.7076519964672"^^cim:Float ;
    cim:CurveData.y1value "32.917627741836576"^^cim:Float .

<67F98D44-0146-4AEE-BD84-6CA945FE09AA_pt1> a cim:CurveData ;
    cim:CurveData.Curve <67F98D44-0146-4AEE-BD84-6CA945FE09AA> ;
    cim:CurveData.xvalue "48.81229559894014"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<67F98D44-0146-4AEE-BD84-6CA945FE09AA_pt2> a cim:CurveData ;
    cim:CurveData.Curve <67F98D44-0146-4AEE-BD84-6CA945FE09AA> ;
    cim:CurveData.xvalue "148.81229559894012"^^cim:Float ;
    cim:CurveData.y1value "33.011923862519666"^^cim:Float .

<69CAB4BA-0A71-4FB7-9FC1-BA029ABD5D09_pt1> a cim:CurveData ;
    cim:CurveData.Curve <69CAB4BA-0A71-4FB7-9FC1-BA029ABD5D09> ;
    cim:CurveData.xvalue "13.016612159717374"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<69CAB4BA-0A71-4FB7-9FC1-BA029ABD5D09_pt2> a cim:CurveData ;
    cim:CurveData.Curve <69CAB4BA-0A71-4FB7-9FC1-BA029ABD5D09> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "332.510318828232"^^cim:Float .

<6FF66B77-3DE2-499E-94D6-A4E5957F6D33_pt1> a cim:CurveData ;
    cim:CurveData.Curve <6FF66B77-3DE2-499E-94D6-A4E5957F6D33> ;
    cim:CurveData.xvalue "65.08306079858687"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<6FF66B77-3DE2-499E-94D6-A4E5957F6D33_pt2> a cim:CurveData ;
    cim:CurveData.Curve <6FF66B77-3DE2-499E-94D6-A4E5957F6D33> ;
    cim:CurveData.xvalue "165.08306079858687"^^cim:Float ;
    cim:CurveData.y1value "32.97824667656142"^^cim:Float .

<70CAAE6C-059C-4906-874D-13D8FD8DBDB9_pt1> a cim:CurveData ;
    cim:CurveData.Curve <70CAAE6C-059C-4906-874D-13D8FD8DBDB9> ;
    cim:CurveData.xvalue "48.81229559894014"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<70CAAE6C-059C-4906-874D-13D8FD8DBDB9_pt2> a cim:CurveData ;
    cim:CurveData.Curve <70CAAE6C-059C-4906-874D-13D8FD8DBDB9> ;
    cim:CurveData.xvalue "148.81229559894012"^^cim:Float ;
    cim:CurveData.y1value "33.011923862519666"^^cim:Float .

<711DC0E8-633E-490E-BF50-922C1144CADA_pt1> a cim:CurveData ;
    cim:CurveData.Curve <711DC0E8-633E-490E-BF50-922C1144CADA> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<711DC0E8-633E-490E-BF50-922C1144CADA_pt2> a cim:CurveData ;
    cim:CurveData.Curve <711DC0E8-633E-490E-BF50-922C1144CADA> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<7229B20B-035D-46AE-8987-FCAED8FB5EC6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7229B20B-035D-46AE-8987-FCAED8FB5EC6> ;
    cim:CurveData.xvalue "195.24918239576056"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<7229B20B-035D-46AE-8987-FCAED8FB5EC6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7229B20B-035D-46AE-8987-FCAED8FB5EC6> ;
    cim:CurveData.xvalue "295.24918239576056"^^cim:Float ;
    cim:CurveData.y1value "32.91089230464493"^^cim:Float .

<7457D0D9-85FB-4DC4-B999-3CE22BEEEAE4_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7457D0D9-85FB-4DC4-B999-3CE22BEEEAE4> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<7457D0D9-85FB-4DC4-B999-3CE22BEEEAE4_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7457D0D9-85FB-4DC4-B999-3CE22BEEEAE4> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<7ACBA956-36DF-4039-ABE0-C04E32BDC98C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7ACBA956-36DF-4039-ABE0-C04E32BDC98C> ;
    cim:CurveData.xvalue "19.52491823957606"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<7ACBA956-36DF-4039-ABE0-C04E32BDC98C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7ACBA956-36DF-4039-ABE0-C04E32BDC98C> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "33.21398697826913"^^cim:Float .

<7B2DB47F-D875-4C5A-BF16-216943FC70A1_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7B2DB47F-D875-4C5A-BF16-216943FC70A1> ;
    cim:CurveData.xvalue "48.81229559894014"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<7B2DB47F-D875-4C5A-BF16-216943FC70A1_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7B2DB47F-D875-4C5A-BF16-216943FC70A1> ;
    cim:CurveData.xvalue "148.81229559894012"^^cim:Float ;
    cim:CurveData.y1value "33.011923862519666"^^cim:Float .

<7CA08D00-76D9-4040-AB2F-3286ECB77FC4_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7CA08D00-76D9-4040-AB2F-3286ECB77FC4> ;
    cim:CurveData.xvalue "113.89535639752702"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<7CA08D00-76D9-4040-AB2F-3286ECB77FC4_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7CA08D00-76D9-4040-AB2F-3286ECB77FC4> ;
    cim:CurveData.xvalue "213.89535639752702"^^cim:Float ;
    cim:CurveData.y1value "32.934947437472246"^^cim:Float .

<7F0BBC8C-39B9-465A-8BCA-007BF83D23E9_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7F0BBC8C-39B9-465A-8BCA-007BF83D23E9> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<7F0BBC8C-39B9-465A-8BCA-007BF83D23E9_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7F0BBC8C-39B9-465A-8BCA-007BF83D23E9> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "33.07927823443615"^^cim:Float .

<7FFB9F2B-EDCB-4CBE-B866-08016BB327CA_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7FFB9F2B-EDCB-4CBE-B866-08016BB327CA> ;
    cim:CurveData.xvalue "13.016612159717374"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<7FFB9F2B-EDCB-4CBE-B866-08016BB327CA_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7FFB9F2B-EDCB-4CBE-B866-08016BB327CA> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "332.67196932083164"^^cim:Float .

<863C0C1B-E26D-4C35-92C0-59C1F08E4516_pt1> a cim:CurveData ;
    cim:CurveData.Curve <863C0C1B-E26D-4C35-92C0-59C1F08E4516> ;
    cim:CurveData.xvalue "162.70765199646718"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<863C0C1B-E26D-4C35-92C0-59C1F08E4516_pt2> a cim:CurveData ;
    cim:CurveData.Curve <863C0C1B-E26D-4C35-92C0-59C1F08E4516> ;
    cim:CurveData.xvalue "262.7076519964672"^^cim:Float ;
    cim:CurveData.y1value "32.917627741836576"^^cim:Float .

<866D85A9-D3C9-43EE-8371-2E6ADBE391A7_pt1> a cim:CurveData ;
    cim:CurveData.Curve <866D85A9-D3C9-43EE-8371-2E6ADBE391A7> ;
    cim:CurveData.xvalue "48.81229559894014"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<866D85A9-D3C9-43EE-8371-2E6ADBE391A7_pt2> a cim:CurveData ;
    cim:CurveData.Curve <866D85A9-D3C9-43EE-8371-2E6ADBE391A7> ;
    cim:CurveData.xvalue "148.81229559894012"^^cim:Float ;
    cim:CurveData.y1value "33.011923862519666"^^cim:Float .

<87472281-466F-4F76-AEB8-03AE8F519DDA_pt1> a cim:CurveData ;
    cim:CurveData.Curve <87472281-466F-4F76-AEB8-03AE8F519DDA> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<87472281-466F-4F76-AEB8-03AE8F519DDA_pt2> a cim:CurveData ;
    cim:CurveData.Curve <87472281-466F-4F76-AEB8-03AE8F519DDA> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<8AB16FFA-6B67-4C1E-973B-C9F513A5579E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8AB16FFA-6B67-4C1E-973B-C9F513A5579E> ;
    cim:CurveData.xvalue "13.016612159717374"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<8AB16FFA-6B67-4C1E-973B-C9F513A5579E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8AB16FFA-6B67-4C1E-973B-C9F513A5579E> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "332.510318828232"^^cim:Float .

<8B707951-9BEF-42D0-A695-9A516B1D71EB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8B707951-9BEF-42D0-A695-9A516B1D71EB> ;
    cim:CurveData.xvalue "13.016612159717374"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<8B707951-9BEF-42D0-A695-9A516B1D71EB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8B707951-9BEF-42D0-A695-9A516B1D71EB> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "332.63155669768173"^^cim:Float .

<8EABA1CD-4A65-4101-93AC-796717F93E5B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8EABA1CD-4A65-4101-93AC-796717F93E5B> ;
    cim:CurveData.xvalue "97.62459119788028"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<8EABA1CD-4A65-4101-93AC-796717F93E5B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8EABA1CD-4A65-4101-93AC-796717F93E5B> ;
    cim:CurveData.xvalue "197.62459119788028"^^cim:Float ;
    cim:CurveData.y1value "32.94456949060317"^^cim:Float .

<973A9D63-09D4-4558-B257-4575F329FD3C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <973A9D63-09D4-4558-B257-4575F329FD3C> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<973A9D63-09D4-4558-B257-4575F329FD3C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <973A9D63-09D4-4558-B257-4575F329FD3C> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<A20A41FB-B747-404C-90C9-9DBD9B16D43A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <A20A41FB-B747-404C-90C9-9DBD9B16D43A> ;
    cim:CurveData.xvalue "113.89535639752702"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<A20A41FB-B747-404C-90C9-9DBD9B16D43A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <A20A41FB-B747-404C-90C9-9DBD9B16D43A> ;
    cim:CurveData.xvalue "213.89535639752702"^^cim:Float ;
    cim:CurveData.y1value "32.934947437472246"^^cim:Float .

<B01517C5-DDCE-4CDD-B159-D3DF7AE5221A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B01517C5-DDCE-4CDD-B159-D3DF7AE5221A> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<B01517C5-DDCE-4CDD-B159-D3DF7AE5221A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B01517C5-DDCE-4CDD-B159-D3DF7AE5221A> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<B39F6056-6B47-4C48-9F77-2B67B58AAFD1_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B39F6056-6B47-4C48-9F77-2B67B58AAFD1> ;
    cim:CurveData.xvalue "162.70765199646718"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<B39F6056-6B47-4C48-9F77-2B67B58AAFD1_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B39F6056-6B47-4C48-9F77-2B67B58AAFD1> ;
    cim:CurveData.xvalue "262.7076519964672"^^cim:Float ;
    cim:CurveData.y1value "32.917627741836576"^^cim:Float .

<B82CAA75-AEA8-48FD-BFB5-C50A8F43D4D8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B82CAA75-AEA8-48FD-BFB5-C50A8F43D4D8> ;
    cim:CurveData.xvalue "24.40614779947007"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<B82CAA75-AEA8-48FD-BFB5-C50A8F43D4D8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B82CAA75-AEA8-48FD-BFB5-C50A8F43D4D8> ;
    cim:CurveData.xvalue "124.40614779947006"^^cim:Float ;
    cim:CurveData.y1value "33.14663260635265"^^cim:Float .

<C234CB1E-C0C9-42DB-A380-65D1FD834BB1_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C234CB1E-C0C9-42DB-A380-65D1FD834BB1> ;
    cim:CurveData.xvalue "6.508306079858687"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<C234CB1E-C0C9-42DB-A380-65D1FD834BB1_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C234CB1E-C0C9-42DB-A380-65D1FD834BB1> ;
    cim:CurveData.xvalue "106.50830607985868"^^cim:Float ;
    cim:CurveData.y1value "33.88753069743404"^^cim:Float .

<C843AA03-C51B-4491-A71B-EE8D86B0BFCA_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C843AA03-C51B-4491-A71B-EE8D86B0BFCA> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<C843AA03-C51B-4491-A71B-EE8D86B0BFCA_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C843AA03-C51B-4491-A71B-EE8D86B0BFCA> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<C97428F1-5276-4620-975A-E3FCA875E3C6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C97428F1-5276-4620-975A-E3FCA875E3C6> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<C97428F1-5276-4620-975A-E3FCA875E3C6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C97428F1-5276-4620-975A-E3FCA875E3C6> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<CA114B58-9BE9-42C7-943F-06A94CCC9926_pt1> a cim:CurveData ;
    cim:CurveData.Curve <CA114B58-9BE9-42C7-943F-06A94CCC9926> ;
    cim:CurveData.xvalue "13.016612159717374"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<CA114B58-9BE9-42C7-943F-06A94CCC9926_pt2> a cim:CurveData ;
    cim:CurveData.Curve <CA114B58-9BE9-42C7-943F-06A94CCC9926> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "332.6921756324066"^^cim:Float .

<CB44F549-8E98-4D0F-B80B-E870BE344101_pt1> a cim:CurveData ;
    cim:CurveData.Curve <CB44F549-8E98-4D0F-B80B-E870BE344101> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<CB44F549-8E98-4D0F-B80B-E870BE344101_pt2> a cim:CurveData ;
    cim:CurveData.Curve <CB44F549-8E98-4D0F-B80B-E870BE344101> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<CB56DEF4-E739-42C1-B3C9-89ACB170DAE6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <CB56DEF4-E739-42C1-B3C9-89ACB170DAE6> ;
    cim:CurveData.xvalue "9.76245911978803"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<CB56DEF4-E739-42C1-B3C9-89ACB170DAE6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <CB56DEF4-E739-42C1-B3C9-89ACB170DAE6> ;
    cim:CurveData.xvalue "109.76245911978803"^^cim:Float ;
    cim:CurveData.y1value "33.55075883785159"^^cim:Float .

<CCAE8694-B35B-47CA-9F3A-E1EAFB01214D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <CCAE8694-B35B-47CA-9F3A-E1EAFB01214D> ;
    cim:CurveData.xvalue "7.809967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<CCAE8694-B35B-47CA-9F3A-E1EAFB01214D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <CCAE8694-B35B-47CA-9F3A-E1EAFB01214D> ;
    cim:CurveData.xvalue "107.80996729583042"^^cim:Float ;
    cim:CurveData.y1value "33.71914476764281"^^cim:Float .

<CCD182E4-3BC7-4579-9E2F-F3DF68B41BB0_pt1> a cim:CurveData ;
    cim:CurveData.Curve <CCD182E4-3BC7-4579-9E2F-F3DF68B41BB0> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<CCD182E4-3BC7-4579-9E2F-F3DF68B41BB0_pt2> a cim:CurveData ;
    cim:CurveData.Curve <CCD182E4-3BC7-4579-9E2F-F3DF68B41BB0> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "33.07927823443615"^^cim:Float .

<D042242E-F55A-46C8-874F-F3C24DC6F4E6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D042242E-F55A-46C8-874F-F3C24DC6F4E6> ;
    cim:CurveData.xvalue "39.04983647915212"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<D042242E-F55A-46C8-874F-F3C24DC6F4E6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D042242E-F55A-46C8-874F-F3C24DC6F4E6> ;
    cim:CurveData.xvalue "139.04983647915213"^^cim:Float ;
    cim:CurveData.y1value "33.04560104847791"^^cim:Float .

<D1C54A57-2CEA-4501-8092-E03F6115502F_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D1C54A57-2CEA-4501-8092-E03F6115502F> ;
    cim:CurveData.xvalue "104.13289727773899"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<D1C54A57-2CEA-4501-8092-E03F6115502F_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D1C54A57-2CEA-4501-8092-E03F6115502F> ;
    cim:CurveData.xvalue "204.132897277739"^^cim:Float ;
    cim:CurveData.y1value "32.9403598423584"^^cim:Float .

<D2C30E65-237A-4FB5-9BE7-3501110F98C3_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D2C30E65-237A-4FB5-9BE7-3501110F98C3> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<D2C30E65-237A-4FB5-9BE7-3501110F98C3_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D2C30E65-237A-4FB5-9BE7-3501110F98C3> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<D66AECAF-48F0-42F2-9859-6B202BCC70A1_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D66AECAF-48F0-42F2-9859-6B202BCC70A1> ;
    cim:CurveData.xvalue "162.70765199646718"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<D66AECAF-48F0-42F2-9859-6B202BCC70A1_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D66AECAF-48F0-42F2-9859-6B202BCC70A1> ;
    cim:CurveData.xvalue "262.7076519964672"^^cim:Float ;
    cim:CurveData.y1value "32.917627741836576"^^cim:Float .

<D693A99F-A74A-4F4D-896A-4E3259EEA442_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D693A99F-A74A-4F4D-896A-4E3259EEA442> ;
    cim:CurveData.xvalue "6.508306079858687"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<D693A99F-A74A-4F4D-896A-4E3259EEA442_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D693A99F-A74A-4F4D-896A-4E3259EEA442> ;
    cim:CurveData.xvalue "106.50830607985868"^^cim:Float ;
    cim:CurveData.y1value "33.88753069743404"^^cim:Float .

<D8B3C024-8418-4F6C-93C8-B50A7C213BD8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D8B3C024-8418-4F6C-93C8-B50A7C213BD8> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<D8B3C024-8418-4F6C-93C8-B50A7C213BD8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D8B3C024-8418-4F6C-93C8-B50A7C213BD8> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "33.07927823443615"^^cim:Float .

<D8C8E90A-4CF4-4D14-945C-218E2C60ACEB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D8C8E90A-4CF4-4D14-945C-218E2C60ACEB> ;
    cim:CurveData.xvalue "292.8737735936409"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<D8C8E90A-4CF4-4D14-945C-218E2C60ACEB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D8C8E90A-4CF4-4D14-945C-218E2C60ACEB> ;
    cim:CurveData.xvalue "392.8737735936409"^^cim:Float ;
    cim:CurveData.y1value "32.89966657599218"^^cim:Float .

<E0B8DCAC-211D-4E5E-B450-BD4388D9DD9A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E0B8DCAC-211D-4E5E-B450-BD4388D9DD9A> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<E0B8DCAC-211D-4E5E-B450-BD4388D9DD9A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E0B8DCAC-211D-4E5E-B450-BD4388D9DD9A> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "33.07927823443615"^^cim:Float .

<ED606BA1-932E-4311-AC28-7153AB1BDAA9_pt1> a cim:CurveData ;
    cim:CurveData.Curve <ED606BA1-932E-4311-AC28-7153AB1BDAA9> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<ED606BA1-932E-4311-AC28-7153AB1BDAA9_pt2> a cim:CurveData ;
    cim:CurveData.Curve <ED606BA1-932E-4311-AC28-7153AB1BDAA9> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<F10AB72E-952B-41F2-AC87-D8C1F8E61B45_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F10AB72E-952B-41F2-AC87-D8C1F8E61B45> ;
    cim:CurveData.xvalue "6.508306079858687"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<F10AB72E-952B-41F2-AC87-D8C1F8E61B45_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F10AB72E-952B-41F2-AC87-D8C1F8E61B45> ;
    cim:CurveData.xvalue "106.50830607985868"^^cim:Float ;
    cim:CurveData.y1value "33.88753069743404"^^cim:Float .

<F33C98C1-3350-49D3-A9F5-F599C7817AA9_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F33C98C1-3350-49D3-A9F5-F599C7817AA9> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<F33C98C1-3350-49D3-A9F5-F599C7817AA9_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F33C98C1-3350-49D3-A9F5-F599C7817AA9> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<F976527B-BDCA-46C7-A7B4-085AA050AEFA_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F976527B-BDCA-46C7-A7B4-085AA050AEFA> ;
    cim:CurveData.xvalue "78.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<F976527B-BDCA-46C7-A7B4-085AA050AEFA_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F976527B-BDCA-46C7-A7B4-085AA050AEFA> ;
    cim:CurveData.xvalue "178.09967295830424"^^cim:Float ;
    cim:CurveData.y1value "32.9614080835823"^^cim:Float .

<FC205CB1-89DF-4B55-A59D-D2C28DBF534E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <FC205CB1-89DF-4B55-A59D-D2C28DBF534E> ;
    cim:CurveData.xvalue "48.81229559894014"^^cim:Float ;
    cim:CurveData.y1value "32.877215118686685"^^cim:Float .

<FC205CB1-89DF-4B55-A59D-D2C28DBF534E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <FC205CB1-89DF-4B55-A59D-D2C28DBF534E> ;
    cim:CurveData.xvalue "148.81229559894012"^^cim:Float ;
    cim:CurveData.y1value "33.011923862519666"^^cim:Float .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <022C77FF-BD17-40C2-AEA8-E27A16DACF73> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <02F1F5D4-4C5F-4C21-A364-CC3430482C3C> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <05313703-D1B7-408E-AFE6-FCF5BD59DED0> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <054FDEBC-2E09-4E1F-A56E-3897D0F025E9> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0661B419-75D6-4EA0-941A-AFD7595617D7> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <07FDDA21-3B66-4E2D-9057-23CA56576D54> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <08FECE48-7811-44FB-8C2C-28023DCF694B> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <096A2C60-0257-4F81-8B4B-3629CD86A4A3> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <09C91612-FDD5-4F7A-A2BA-405BB544FBFB> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<0AAD2D6A-1A71-479B-898C-0F52588CD47F_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AAD2D6A-1A71-479B-898C-0F52588CD47F> ;
    cim:ParameterValue.ParameterDescriptor <0B09C389-F0A5-4FB8-B802-7BD22FFDDD49> ;
    cim:ParameterValue.value "0.01"^^cim:String .

<0AAD2D6A-1A71-479B-898C-0F52588CD47F_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AAD2D6A-1A71-479B-898C-0F52588CD47F> ;
    cim:ParameterValue.ParameterDescriptor <F3C76E21-540E-4189-9FF5-BC9C3E3C05D7> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0AF28C68-A27F-4413-858E-76F79FEBFFE9> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0C1F0029-2A52-4A08-8F54-AF5E97D1D835> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E362C33-A8B5-459F-ACAC-C61F96F431AA> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E8070AD-E6F3-4468-B03B-A611512DAB1A> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0E85705C-F89A-40AF-AA0B-EB86A00294F3> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <0F497C6E-7D38-425D-B6C3-5EDDD5210F57> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <10BCE244-C4B3-4ACC-91A7-7695A312C698> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11E03A08-583E-4401-98DC-19E8245F76FA> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <11F651AD-5564-45FA-8316-36C89C05E761> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1380F167-3CEE-4571-9236-B6B805A06035> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <160CFC62-B000-495A-B889-C657C8576431> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <17BC4CFB-EB03-4E44-97F6-26258C64EBBE> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <19618D96-1E7B-444F-8560-4BA3B8F01DF2> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1BF3683F-5382-4C30-8234-1A6B5A85C24C> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1C64D909-13ED-4465-9D30-D0D4295BF371> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<20752CC3-316B-4880-A90F-BDF111606EA3_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20752CC3-316B-4880-A90F-BDF111606EA3> ;
    cim:ParameterValue.ParameterDescriptor <0B09C389-F0A5-4FB8-B802-7BD22FFDDD49> ;
    cim:ParameterValue.value "0.01"^^cim:String .

<20752CC3-316B-4880-A90F-BDF111606EA3_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20752CC3-316B-4880-A90F-BDF111606EA3> ;
    cim:ParameterValue.ParameterDescriptor <F3C76E21-540E-4189-9FF5-BC9C3E3C05D7> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <20CE656F-5255-4858-9699-21AA04A1F058> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22BC67EB-955F-4462-A904-763BCD45EA6B> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE01D7-2CE2-4558-8A02-15B3F14169D9> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <22DE05B5-A75D-4969-8675-91DB9C534C08> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <232F5B0D-DE8B-4001-8FBC-B58F915ABB09> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <23488F5B-3DF3-4AE7-9639-189E7C22F787> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <25B3583F-86B0-450A-A892-0ACECEB8CD26> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260C5438-ABC8-4A24-B77D-7CDDB66021CB> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <260DBAC8-5CC8-484A-86EF-4EDD1898175A> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2648FAF0-C713-436D-BFFF-61D455ABDEE8> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <272A2844-634D-4613-8E05-733E8E614DB8> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <28238CD4-2E1E-493A-B677-7949F881A87B> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <29B86F82-A007-4183-991F-7AF4EAE01B3B> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2D375A21-FB2B-4355-9EED-1B657ABA3866> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2EA9D600-9016-4DBB-A6B6-64C6034E3BF5_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2EA9D600-9016-4DBB-A6B6-64C6034E3BF5> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2EA9D600-9016-4DBB-A6B6-64C6034E3BF5_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2EA9D600-9016-4DBB-A6B6-64C6034E3BF5> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<2EA9D600-9016-4DBB-A6B6-64C6034E3BF5_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2EA9D600-9016-4DBB-A6B6-64C6034E3BF5> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<2EA9D600-9016-4DBB-A6B6-64C6034E3BF5_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <2EA9D600-9016-4DBB-A6B6-64C6034E3BF5> ;
