<8003ACF9-720B-49F1-A8B3-F794094061CB_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8003ACF9-720B-49F1-A8B3-F794094061CB> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8209B367-A448-4BD2-9531-33BCD0A3FDE1> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<8A796058-1BC2-43E2-A567-58643499FA14_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8A796058-1BC2-43E2-A567-58643499FA14> ;
    cim:ParameterValue.ParameterDescriptor <FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B> ;
    cim:ParameterValue.value "4.754"^^cim:String .

<8A796058-1BC2-43E2-A567-58643499FA14_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8A796058-1BC2-43E2-A567-58643499FA14> ;
    cim:ParameterValue.ParameterDescriptor <9666AC13-89F6-4C44-A210-FB1DE4F87240> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8A796058-1BC2-43E2-A567-58643499FA14_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8A796058-1BC2-43E2-A567-58643499FA14> ;
    cim:ParameterValue.ParameterDescriptor <FE403C09-3419-43C0-821A-70AEE0A090EC> ;
    cim:ParameterValue.value "0.869584"^^cim:String .

<8A796058-1BC2-43E2-A567-58643499FA14_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8A796058-1BC2-43E2-A567-58643499FA14> ;
    cim:ParameterValue.ParameterDescriptor <DC2A17B5-F42E-458B-B3FB-A23716A472D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8A796058-1BC2-43E2-A567-58643499FA14_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8A796058-1BC2-43E2-A567-58643499FA14> ;
    cim:ParameterValue.ParameterDescriptor <53487495-3E33-4BD4-925E-5FCF38B971A1> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AB86159-9766-4774-B268-6632BAF6DE32> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8CDB3B72-547A-4044-B9D5-AD55A8E17F88> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8D8E6013-7C95-42FD-8FE3-5395B3B3E308> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E08F8A5-05F9-46A7-BD3D-64B658296516> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E4011F4-ACDF-467E-B8B2-F4E5696271AD> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8E55CC3C-E459-4B20-9E59-C4ACF12403AA> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <8EA986E8-C312-43E9-9AAA-D94536F72928> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <91206AFD-797A-4993-A965-82D4A3E091AF> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <948A4196-2F23-41C8-B466-F4C527224F83> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <94F8B223-78E1-4782-A5A3-BBB37893B00B> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <950B04D4-FFE2-40A7-820A-70AE55FC34DA> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <95735634-A52C-4D7F-8729-DE69F924065B> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96097452-6066-4C88-B78D-467799E83E8F> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96B15EFB-E62F-4472-9962-11358760CE94> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <96C61D2B-2824-466F-9548-841151F1AC74> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <973B28D2-41CB-4653-8E4C-ABA1D17F824B> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9808D03B-D00E-4D34-8750-C60F8D4AD5BA> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D36DB35-DD44-4833-A1D7-6009176D245C> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9D942AF5-6878-4388-B60C-DBEE06CCFBFA> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F39E791-1069-4724-929C-9C365CC505F6> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <9F544410-D96B-4234-8E2B-0B434CEB309A> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A065C177-7BC0-4845-86CE-C80B55968070> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1CD4621-25C6-44DD-B023-5FEE22105301> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A1D50A67-D5D0-4032-AC15-87194C99A537> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A469297F-6B64-4C81-801D-37135A47A10D> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A56C4DDB-662F-4DA9-8F18-AB771DBC880F> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A5D1F749-A2CC-4B4B-8249-AD53B7251F54> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A6CC6EC0-F464-4333-B1EF-F4615A4A846D> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A796D513-11AF-4165-A508-E1C7DA57B99D> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <A9B69E48-1008-4F19-A448-D06897D3644A> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AA0D0039-6F33-4911-B5FF-15900DD272BF> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <AFA6F0DE-F580-4864-90ED-4EF8A5566977> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0360357-A3CF-4A59-AFE4-DAF937C22DBE> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B0CCBDE7-871C-4ED9-B85F-2B091FD42274> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B213776D-43AF-4B35-911D-E60C3638C48F> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B381C165-6CF2-41A6-B0F3-B35735EDA40B> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B425487E-AA4F-4701-A095-16C268A116EB> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B42A6D37-EF57-4E6A-85AB-87D78F25895D> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B490829D-D377-49E4-9F81-03404EB7525E> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<B631B90A-4182-4E8B-8450-BB584E6BA204_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B631B90A-4182-4E8B-8450-BB584E6BA204> ;
    cim:ParameterValue.ParameterDescriptor <FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B> ;
    cim:ParameterValue.value "4.754"^^cim:String .

<B631B90A-4182-4E8B-8450-BB584E6BA204_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B631B90A-4182-4E8B-8450-BB584E6BA204> ;
    cim:ParameterValue.ParameterDescriptor <9666AC13-89F6-4C44-A210-FB1DE4F87240> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B631B90A-4182-4E8B-8450-BB584E6BA204_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B631B90A-4182-4E8B-8450-BB584E6BA204> ;
    cim:ParameterValue.ParameterDescriptor <FE403C09-3419-43C0-821A-70AEE0A090EC> ;
    cim:ParameterValue.value "0.869584"^^cim:String .

<B631B90A-4182-4E8B-8450-BB584E6BA204_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B631B90A-4182-4E8B-8450-BB584E6BA204> ;
    cim:ParameterValue.ParameterDescriptor <DC2A17B5-F42E-458B-B3FB-A23716A472D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B631B90A-4182-4E8B-8450-BB584E6BA204_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B631B90A-4182-4E8B-8450-BB584E6BA204> ;
    cim:ParameterValue.ParameterDescriptor <53487495-3E33-4BD4-925E-5FCF38B971A1> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BC0D841E-0856-457E-8707-59A553308B99> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD92957C-E089-4E1B-8B05-66CF90A29078> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BD9E3529-3BB0-4C9A-9A75-90C52A30C646> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C0727577-E4E3-478E-9B7C-65E49AB9DCF3> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C211F7F3-7275-4524-B5DE-6863EFD62E9B> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C2F2035A-AC22-4C55-B148-5C2BD82B1150_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C2F2035A-AC22-4C55-B148-5C2BD82B1150> ;
    cim:ParameterValue.ParameterDescriptor <0B09C389-F0A5-4FB8-B802-7BD22FFDDD49> ;
    cim:ParameterValue.value "0.01"^^cim:String .

<C2F2035A-AC22-4C55-B148-5C2BD82B1150_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C2F2035A-AC22-4C55-B148-5C2BD82B1150> ;
    cim:ParameterValue.ParameterDescriptor <F3C76E21-540E-4189-9FF5-BC9C3E3C05D7> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C6E48757-7288-4BD2-89F7-0D5835579E27> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C7E57FDE-BD1C-419A-B953-BD95321A6F0E> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C82F1A38-EB73-47CF-A6E0-EA9B950118D9> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA3FE9D5-D53D-4679-8B76-0F139103A1D1> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CAF81A25-B17C-4884-9740-D20FE848FE53> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623> ;
    cim:ParameterValue.ParameterDescriptor <FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B> ;
    cim:ParameterValue.value "4.754"^^cim:String .

<CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623> ;
    cim:ParameterValue.ParameterDescriptor <9666AC13-89F6-4C44-A210-FB1DE4F87240> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623> ;
    cim:ParameterValue.ParameterDescriptor <FE403C09-3419-43C0-821A-70AEE0A090EC> ;
    cim:ParameterValue.value "0.869584"^^cim:String .

<CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623> ;
    cim:ParameterValue.ParameterDescriptor <DC2A17B5-F42E-458B-B3FB-A23716A472D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623> ;
    cim:ParameterValue.ParameterDescriptor <53487495-3E33-4BD4-925E-5FCF38B971A1> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CB9C7118-A09C-4850-82BA-3D99A6A950FE> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <CC224677-572D-4DF8-BB6E-D46DFB03D779> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D00464E4-B3F2-4F1B-8376-89B5B7F1857A> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<D0F631E8-7A23-4864-A5CE-5A5CE9E96A20_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D0F631E8-7A23-4864-A5CE-5A5CE9E96A20> ;
    cim:ParameterValue.ParameterDescriptor <FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B> ;
    cim:ParameterValue.value "4.754"^^cim:String .

<D0F631E8-7A23-4864-A5CE-5A5CE9E96A20_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D0F631E8-7A23-4864-A5CE-5A5CE9E96A20> ;
    cim:ParameterValue.ParameterDescriptor <9666AC13-89F6-4C44-A210-FB1DE4F87240> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D0F631E8-7A23-4864-A5CE-5A5CE9E96A20_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D0F631E8-7A23-4864-A5CE-5A5CE9E96A20> ;
    cim:ParameterValue.ParameterDescriptor <FE403C09-3419-43C0-821A-70AEE0A090EC> ;
    cim:ParameterValue.value "0.869584"^^cim:String .

<D0F631E8-7A23-4864-A5CE-5A5CE9E96A20_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D0F631E8-7A23-4864-A5CE-5A5CE9E96A20> ;
    cim:ParameterValue.ParameterDescriptor <DC2A17B5-F42E-458B-B3FB-A23716A472D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D0F631E8-7A23-4864-A5CE-5A5CE9E96A20_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D0F631E8-7A23-4864-A5CE-5A5CE9E96A20> ;
    cim:ParameterValue.ParameterDescriptor <53487495-3E33-4BD4-925E-5FCF38B971A1> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D246B788-50A3-4757-8B27-A94ABB78BBC8> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D2E1A82B-209F-417A-95B6-D088E5EE9C17> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D62E41F8-C23C-42B9-BF75-9D4C803B49F0> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D849069A-A208-43D0-A0D0-EC8910CF27B6> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <D913BBAA-EBCA-4787-B8BD-49B08E295CEF> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <DE70FE03-08F1-4DB7-943B-F2840A2017C5> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E07516A9-F0CA-4B37-8164-790EDDC41CC6> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E1350A38-16D6-4805-803B-064AC12D7E3B> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E2FA741D-8493-4CD2-B04E-155A9BCF2E19> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E40E432E-FDA0-4C05-9056-4F300A10B83D> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E471009F-87B2-40B3-AEE0-41AFDB80BD6C> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <DD4D6806-5715-4CC6-9BA4-533808562B15> ;
    cim:ParameterValue.value "1.111"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <2851E921-7603-4FEF-905B-DA437652F5B6> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <42881242-0903-44F8-A565-A9273B186223> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <37B6A0A0-E321-4310-8628-2DE1A38049CB> ;
    cim:ParameterValue.value "-1.3"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <A1B04507-70C4-47FC-8BDC-7BA27ABC1004> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <CA6613C5-B2D6-4792-87DB-D070DBB135D8> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <93487D57-F243-425B-ACA0-D46A78117183> ;
    cim:ParameterValue.value "1.5"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <237103F2-35B0-4DB3-AAF3-1906C3C5AC8A> ;
    cim:ParameterValue.value "-1.5"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <7058A063-4FEC-4A0B-A459-19BC3F4C4445> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <83AB5D99-8196-4243-A3AA-B07B201C4326> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <D6980FD5-7C98-4CCA-877A-62933645447B> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <5A737BB4-EEA3-486E-8CC8-539E68A8535C> ;
    cim:ParameterValue.value "0.8"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <A8914BCC-F7DD-4D17-9E31-653DF9574126> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E58C5179-965C-4FC0-84FD-E1A6582F1D37> ;
    cim:ParameterValue.ParameterDescriptor <1C552845-EFF1-41FE-8675-13942D1998EF> ;
    cim:ParameterValue.value "1.22"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E59F35CA-199B-429B-A196-6E57E854358D> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E6908428-62ED-4169-AA65-3FC57887C322> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8672A1A-E596-4134-9CFA-CD6E246E73DC> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <E8836F73-191D-4850-91B4-BD33A621FD9F> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EA961525-68A1-4A0C-92C0-C9B47389B56A> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <0C287014-57C4-4414-BF79-E5E8BCFA3008> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <D0627E06-0E87-489A-97AF-07619C7B9A24> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <51034D10-D82D-4E1C-88B8-3F9E00D6534E> ;
    cim:ParameterValue.value "0.04"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0> ;
    cim:ParameterValue.value "8.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <585D0407-70FA-4EAE-B1B2-C1A442650402> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <698732A1-D3FF-4CEA-8FFB-E36C115915F3> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <79C13399-8782-4240-87E0-63A423C6D699> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <4051A34B-2CCC-40A8-A6EA-3330982C0446> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <CAF12779-6345-4830-95B0-ABD44E712D49> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <90FEE5A4-3651-4C27-81B3-A70359D3A3E7> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <985F6294-B8E5-48B4-A64E-AA63C6AC57AF> ;
    cim:ParameterValue.value "-0.05"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <9660C61E-12CD-44B2-9380-BD10E3BB0E23> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <76F0C938-726A-402A-9C84-3D1AA4E988A9> ;
    cim:ParameterValue.value "0.329"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <EDD06008-09DD-4068-891A-005F0DBB1158> ;
    cim:ParameterValue.value "-0.329"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <F89005C6-7659-428B-B288-59CCC4E77B6E> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <C36F0003-2385-43EA-9F33-5B0E048020FA> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <D5947D7C-F6C7-4445-80FB-0AC5AE647CA0> ;
    cim:ParameterValue.value "0.25"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <89900F37-BDD3-4ECF-83BE-A4BEC189ABCC> ;
    cim:ParameterValue.value "-0.0006"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <71DA756B-08B1-487E-9487-3F009B4F2382> ;
    cim:ParameterValue.value "0.0006"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <84E383C7-8C63-4DC5-93E5-15545BFE4D0D> ;
    cim:ParameterValue.value "999.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <835A024D-3610-497B-9FFD-657345CD53B5> ;
    cim:ParameterValue.value "-999.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <2F057E4B-2294-47CF-B756-F048E7519ECD> ;
    cim:ParameterValue.value "0.7"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <979A2FDB-3C8C-41C6-9CFC-06997A727A00> ;
    cim:ParameterValue.value "20.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <D488032D-90AB-49BE-9FEA-62096C4B2983> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <3A93999C-81B8-4B11-874B-E716310D1E61> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <DDD70F88-374A-4FD5-B53F-1DE139C5748E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <C388E5B3-C823-4BD9-ACC4-C14C2A73EE41> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> ;
    cim:ParameterValue.ParameterDescriptor <0047194F-6E80-4D0E-981F-E051363E7604> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <EE980387-25C2-4217-8235-102E57187E05> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F013A8EA-6358-4FF4-B216-57D59265F25E> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <7E941B65-70F9-4E23-8257-2C5E8776E28D> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <8D4541DA-F458-48A0-B00A-C0B628E93E08> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <1B4B54DC-C4C9-458A-8EDE-535C077F1156> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <343361F9-5599-4CA6-A451-9B2A601E4393> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <2EC855E9-0CB9-4C4D-99C8-2743C28AB462> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <F06FC26A-B4F6-4760-9AD3-A934A0C13C0B> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <7D7B8E7B-A548-4623-A117-D0677B6BF6C3> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <7FF23EEA-6198-41CD-8725-3DB9030BABAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <C89902D5-EE8A-4D09-859B-998E19FEA3A4> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <95E86A1A-54D0-4C70-8050-6084849A527A> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <795EB7B3-1BFC-4831-8E07-7A23026F42BB> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <24FE04AC-5723-41AF-858D-7884A0FC5E71> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <D91DACFF-9614-4967-8012-50DE0A3474D6> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <4E329B38-269A-4906-98C9-B8D6D87F4CE3> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <AE1A189E-90DC-4820-A0B6-DCF485F1FA86> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <3C687FA6-309A-4DEC-B945-D616E00C4165> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <2D1BD53F-A65E-448D-8186-0EFDE2C60CAC> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <010E719E-9B1A-4991-A47D-DF67285F475F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> ;
    cim:ParameterValue.ParameterDescriptor <A5380CA1-5782-4EB6-9352-83835BF36273> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F3FC2363-4632-4B95-838F-E83BC8C6D0DE> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F60E6618-5D86-4F79-AB71-8A95EE95CAEE> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <1299F2CC-34FE-4FE3-9446-C8C8F7BCECBA> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <069F89A9-DA85-49EC-869A-A08926CF0BFD> ;
    cim:ParameterValue.value "4.5"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <AD2D1F99-BFDB-4D25-B887-232AE715B38C> ;
    cim:ParameterValue.value "-4.0"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <1160B75E-445F-4DEB-A6C9-A0A5F255FD10> ;
    cim:ParameterValue.value "0.038"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <502534AF-9A0C-4C4E-82A1-EE7DC5008296> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <095932C8-2280-4B7A-BBBE-A4F1328EB5DE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <CB71678F-2489-4392-A902-2829A8BF7A79> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <79326BD2-E93E-43A5-978C-67FD273BF4B7> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <248B970E-A434-416A-B70E-574B18238F12> ;
    cim:ParameterValue.value "-0.1"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <5DCA73CD-94F6-43F2-8A6C-3536A37AC895> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <953919DC-E8B4-46FA-A3F9-532B8088440E> ;
    cim:ParameterValue.value "10.0"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <F68BD5D7-195E-4D66-BFE6-699809537A1D> ;
    cim:ParameterValue.ParameterDescriptor <F44C075A-280A-4B13-8D6A-4FD378F90D62> ;
    cim:ParameterValue.value "40.0"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FD0749A0-C5FA-449D-9F45-D69C1002A5B6> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDA5EB0B-9069-4AD7-B963-1483E2C828C6> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <2F0F6B77-D760-4F6C-8D1B-392A3585FD42> ;
    cim:ParameterValue.value "0.5"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <A8A79AB1-06D8-4EB5-8789-804DB75C179C> ;
    cim:ParameterValue.value "1.1"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <6D2B92F8-30CD-4D7E-9169-C9A28224F03B> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <81A62F12-5154-48FB-8E58-C092D556B9CD> ;
    cim:ParameterValue.value "-0.001"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <376022E5-AFA5-40C1-96D9-E4F70F848656> ;
    cim:ParameterValue.value "0.001"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq15> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <9335B9A4-747B-437A-99F4-204967E17E6F> ;
    cim:ParameterValue.value "2.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq16> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <C63ADBF4-919D-4787-BD71-34B568D41C8C> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq17> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq18> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <BBB70981-1913-45EA-A8C0-4E7B935CDF21> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq19> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <9C3747D1-F1CA-419E-9564-77912CF01ACE> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq20> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <5CBA6640-2682-4FD7-BF12-1A8B906497D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq21> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <49E007D9-1474-40AC-A5F9-C091BCD70704> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq22> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <92C925AE-4C42-421A-9ADE-0BEB3E6B3D85> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq23> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <2BCC9F74-3065-4293-B7D9-6656FD97FD26> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq24> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <B60E708D-BFAF-4BCC-BFB6-B93E722E2616> ;
    cim:ParameterValue.value "-1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq25> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <2A95B34F-025C-4ACD-AABD-C51E487ED44A> ;
    cim:ParameterValue.value "1.07"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq26> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq27> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <ED37BC37-3EA1-4DA1-819A-5A4A426DD864> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq28> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <A6CDABC0-69EB-4141-B5F8-360AD976FCF5> ;
    cim:ParameterValue.value "0.333"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq29> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <62F16062-1BF3-49FD-B2F4-7CE208A297FB> ;
    cim:ParameterValue.value "0.2"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq30> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <346F4B13-FD65-4E57-868F-AFC2DC3966F5> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq31> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <C1CBD55E-8049-4DBB-8AC8-6556AFAD243F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq32> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <037C243D-5476-4FA4-903F-3DE832AB97CE> ;
    cim:ParameterValue.value "0.08"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq33> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <9FEFADB8-FCA6-467E-A0E0-6A0B8070418C> ;
    cim:ParameterValue.value "99.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq34> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <370643E2-4DA4-42FB-A876-5FCBE065B5B7> ;
    cim:ParameterValue.value "-99.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq35> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <19F78225-C18F-4719-8D24-EED695C07960> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq36> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq37> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <1395498F-FE58-4DEE-B0AD-B6C1819E4990> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq38> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <BF07A12F-1BA1-4D3D-A577-52F398259E19> ;
    cim:ParameterValue.value "0.016668"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq39> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <143CC459-8716-4B19-A68F-251F8FE10BF9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq40> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <6994AC3F-5173-454C-8778-D96D0444276B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq41> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <E23B8641-EF32-4D48-A58C-CEC86DB07934> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq42> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <D241E5C1-F4DB-4654-B9A3-3EB7D40667EE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq43> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <B254F02C-781F-4547-8E08-25604E82D04D> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq44> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <B9B701FD-166D-41BB-9647-4547B48564F4> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq45> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <712D3456-5E20-4D6C-9C73-67AC138CA33D> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq46> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <3CF71436-E804-4378-ABB7-B3F22497BADC> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq47> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <B4556CE5-5583-424D-B0F1-1F82C056803F> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq48> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <352229D4-CFB4-4F23-B8C2-D36A5C7D401D> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq49> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <31832411-11CC-4FDE-8D39-3F03A8411A3F> ;
    cim:ParameterValue.value "0.4"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <AF0BF4AF-764A-4628-AAB8-19225B40A158> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq50> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <319A0D2C-2719-4CB6-94AD-04386C646CDD> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq51> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <4AF992A7-010D-42CF-890B-DA4A92212AB1> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq52> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <10947A42-96E4-46D4-9524-3734F3FC497B> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq53> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <FB0B16CC-534F-41FF-87A6-2B76CC033CAF> ;
    cim:ParameterValue.value "1.2"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq54> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <ACEA907F-0EF7-477C-81D9-7CC34BC16131> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <786A2C31-C177-448E-86CA-7E56F04ADB41> ;
    cim:ParameterValue.value "1.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <03067421-28C4-4AF8-B5BC-F4F0ED7B6020> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FDC64E75-F6C3-4A81-B2C7-DCA858345F18> ;
    cim:ParameterValue.ParameterDescriptor <BDF4DE52-2DBE-46FD-853E-1773C2327B6B> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq10> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <666A1142-4B6E-4942-984E-24FF97A5A62D> ;
    cim:ParameterValue.value "25.0"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq11> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <259A5850-9DEF-47B0-A34A-8D1F4876210C> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq12> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <2C884552-0A10-4E68-8302-19695662A563> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq13> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <4FB81493-5BD7-4AC1-BC71-90E7C6BE008D> ;
    cim:ParameterValue.value "0.05"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq14> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <F4F40632-4BA4-47C6-B3A4-D9ECBADD6593> ;
    cim:ParameterValue.value "0.9"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq4> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <F92CC7D1-E58E-4C96-B5F5-FF18FB934D71> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq5> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <D935A410-9662-4811-BB7B-81B0907895CB> ;
    cim:ParameterValue.value "5.0"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq6> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <CAF5FFF9-ECBE-4A8B-A391-7568DB44B078> ;
    cim:ParameterValue.value "0.1"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq7> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <39E52BDC-255A-49B2-BE80-92E20240C63E> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq8> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <18E1330D-02DD-4C0E-9E9A-FA406AEFEE76> ;
    cim:ParameterValue.value "0.0"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498_seq9> a cim:ParameterValue ;
    cim:ParameterValue.DetailedModelDynamics <FF2F6DCF-CF90-4DB8-BF30-C715FA386498> ;
    cim:ParameterValue.ParameterDescriptor <1C2B1AC1-177A-4EAB-9322-D6DEF1B995D8> ;
    cim:ParameterValue.value "0.0"^^cim:String .

