@prefix cim: <http://www.ucaiug.org/ns#> .
@prefix emt: <http://opensource.ieee.org/emtiop#> .

<0065B6BF-B4D9-40D0-A6FA-AD17F1F76419_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0065B6BF-B4D9-40D0-A6FA-AD17F1F76419_1> ;
    cim:SvPowerFlow.p "-50000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-842728.0"^^cim:ReactivePower .

<04CA514F-C2AF-4183-B6EE-0317729291F3_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <04CA514F-C2AF-4183-B6EE-0317729291F3_1> ;
    cim:SvPowerFlow.p "-57362341.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25696307.0"^^cim:ReactivePower .

<04CA514F-C2AF-4183-B6EE-0317729291F3_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <04CA514F-C2AF-4183-B6EE-0317729291F3_2> ;
    cim:SvPowerFlow.p "57455469.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10020389.0"^^cim:ReactivePower .

<07EC0B35-72F8-40D7-958B-47CF13280401_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <07EC0B35-72F8-40D7-958B-47CF13280401_1> ;
    cim:SvPowerFlow.p "-89101863.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-53905542.0"^^cim:ReactivePower .

<07EC0B35-72F8-40D7-958B-47CF13280401_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <07EC0B35-72F8-40D7-958B-47CF13280401_2> ;
    cim:SvPowerFlow.p "89281599.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "35422677.0"^^cim:ReactivePower .

<0895EBEB-3CA4-4D2D-94D5-B45097D66754_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0895EBEB-3CA4-4D2D-94D5-B45097D66754_1> ;
    cim:SvPowerFlow.p "-16405415.999999998"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3780144.0"^^cim:ReactivePower .

<0895EBEB-3CA4-4D2D-94D5-B45097D66754_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0895EBEB-3CA4-4D2D-94D5-B45097D66754_2> ;
    cim:SvPowerFlow.p "16487227.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5561532.0"^^cim:ReactivePower .

<08967631-7C6C-4117-8E02-68FE8250680F_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <08967631-7C6C-4117-8E02-68FE8250680F_1> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-111783.0"^^cim:ReactivePower .

<091FD517-D3AA-43FD-B914-AE396B9C73C6_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <091FD517-D3AA-43FD-B914-AE396B9C73C6_1> ;
    cim:SvPowerFlow.p "-201625349.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9798781.0"^^cim:ReactivePower .

<091FD517-D3AA-43FD-B914-AE396B9C73C6_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <091FD517-D3AA-43FD-B914-AE396B9C73C6_2> ;
    cim:SvPowerFlow.p "202000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7224770.0"^^cim:ReactivePower .

<09476EF9-B8FF-488C-B290-64FC72D51B45_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <09476EF9-B8FF-488C-B290-64FC72D51B45_1> ;
    cim:SvPowerFlow.p "-9300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "906924.0"^^cim:ReactivePower .

<0AC98ED6-F54C-4B71-B0FA-8FFED93187C0_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0AC98ED6-F54C-4B71-B0FA-8FFED93187C0_1> ;
    cim:SvPowerFlow.p "-21475206.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2113931.0"^^cim:ReactivePower .

<0AC98ED6-F54C-4B71-B0FA-8FFED93187C0_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0AC98ED6-F54C-4B71-B0FA-8FFED93187C0_2> ;
    cim:SvPowerFlow.p "21564362.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "873654.0"^^cim:ReactivePower .

<0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1185728.0"^^cim:ReactivePower .

<0AF1FFF6-9BA3-443D-BD92-1301D91427AB_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0AF1FFF6-9BA3-443D-BD92-1301D91427AB_1> ;
    cim:SvPowerFlow.p "-32148480.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1841546.0"^^cim:ReactivePower .

<0AF1FFF6-9BA3-443D-BD92-1301D91427AB_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0AF1FFF6-9BA3-443D-BD92-1301D91427AB_2> ;
    cim:SvPowerFlow.p "32369943.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3243301.0"^^cim:ReactivePower .

<0B2C437F-0C22-47E6-A15F-9ABB2F67CCF4_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0B2C437F-0C22-47E6-A15F-9ABB2F67CCF4_1> ;
    cim:SvPowerFlow.p "-19373879.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5450773.0"^^cim:ReactivePower .

<0B2C437F-0C22-47E6-A15F-9ABB2F67CCF4_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0B2C437F-0C22-47E6-A15F-9ABB2F67CCF4_2> ;
    cim:SvPowerFlow.p "19458989.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7742477.0"^^cim:ReactivePower .

<0B78C60B-11C3-46E1-9BC7-69C0752B37D8_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0B78C60B-11C3-46E1-9BC7-69C0752B37D8_1> ;
    cim:SvPowerFlow.p "-15142467.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-930212.0"^^cim:ReactivePower .

<0B78C60B-11C3-46E1-9BC7-69C0752B37D8_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0B78C60B-11C3-46E1-9BC7-69C0752B37D8_2> ;
    cim:SvPowerFlow.p "15281979.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3592198.0"^^cim:ReactivePower .

<0BD59E90-C996-4231-A81D-61C1F19E5F5E_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0BD59E90-C996-4231-A81D-61C1F19E5F5E_1> ;
    cim:SvPowerFlow.p "-210800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "82725483.0"^^cim:ReactivePower .

<0C385933-53F1-4DB2-BBA0-2B9AA5421934_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0C385933-53F1-4DB2-BBA0-2B9AA5421934_1> ;
    cim:SvPowerFlow.p "4754.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8631367.0"^^cim:ReactivePower .

<0C385933-53F1-4DB2-BBA0-2B9AA5421934_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0C385933-53F1-4DB2-BBA0-2B9AA5421934_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8487299.0"^^cim:ReactivePower .

<0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3050036.0"^^cim:ReactivePower .

<0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7_1> ;
    cim:SvPowerFlow.p "-19983322.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "165648.0"^^cim:ReactivePower .

<0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0CF84A3A-1B8F-40B1-8B1B-57EAC50A2BD7_2> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "501438.99999999994"^^cim:ReactivePower .

<0E0607B3-9656-4A5C-8650-09AA92A184F8_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0E0607B3-9656-4A5C-8650-09AA92A184F8_1> ;
    cim:SvPowerFlow.p "2860594.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-916495.0"^^cim:ReactivePower .

<0E0607B3-9656-4A5C-8650-09AA92A184F8_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0E0607B3-9656-4A5C-8650-09AA92A184F8_2> ;
    cim:SvPowerFlow.p "-2858452.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-817749.0"^^cim:ReactivePower .

<0E1BC89A-BD88-4186-A614-34294B779ADE_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0E1BC89A-BD88-4186-A614-34294B779ADE_1> ;
    cim:SvPowerFlow.p "-13490786.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1726738.0"^^cim:ReactivePower .

<0E1BC89A-BD88-4186-A614-34294B779ADE_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0E1BC89A-BD88-4186-A614-34294B779ADE_2> ;
    cim:SvPowerFlow.p "13572881.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4780169.0"^^cim:ReactivePower .

<0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-17566378.0"^^cim:ReactivePower .

<0F2D0CBB-0C33-4E50-B5A0-AED082448E4C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0F2D0CBB-0C33-4E50-B5A0-AED082448E4C_1> ;
    cim:SvPowerFlow.p "-10758923.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5288413.0"^^cim:ReactivePower .

<0F2D0CBB-0C33-4E50-B5A0-AED082448E4C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0F2D0CBB-0C33-4E50-B5A0-AED082448E4C_2> ;
    cim:SvPowerFlow.p "10777727.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6654801.0"^^cim:ReactivePower .

<0F68270C-37E0-4016-AF30-FE8709C4AE2C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0F68270C-37E0-4016-AF30-FE8709C4AE2C_1> ;
    cim:SvPowerFlow.p "-63918584.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20671467.0"^^cim:ReactivePower .

<0F68270C-37E0-4016-AF30-FE8709C4AE2C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0F68270C-37E0-4016-AF30-FE8709C4AE2C_2> ;
    cim:SvPowerFlow.p "63997230.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20815589.0"^^cim:ReactivePower .

<0FD7FDCB-E319-45A9-8540-FF698028CCC5_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0FD7FDCB-E319-45A9-8540-FF698028CCC5_1> ;
    cim:SvPowerFlow.p "21286214.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11734383.0"^^cim:ReactivePower .

<0FD7FDCB-E319-45A9-8540-FF698028CCC5_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <0FD7FDCB-E319-45A9-8540-FF698028CCC5_2> ;
    cim:SvPowerFlow.p "-21197473.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12613481.0"^^cim:ReactivePower .

<1093E8B7-163F-445F-8D7B-4E0A416E2D2B_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1093E8B7-163F-445F-8D7B-4E0A416E2D2B_1> ;
    cim:SvPowerFlow.p "-184000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-40428931.0"^^cim:ReactivePower .

<10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4737531.0"^^cim:ReactivePower .

<11C77506-AFB8-44A4-8C43-867DDB0D8841_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <11C77506-AFB8-44A4-8C43-867DDB0D8841_1> ;
    cim:SvPowerFlow.p "11925096.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3070697.0"^^cim:ReactivePower .

<11C77506-AFB8-44A4-8C43-867DDB0D8841_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <11C77506-AFB8-44A4-8C43-867DDB0D8841_2> ;
    cim:SvPowerFlow.p "-11858633.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-769802.0"^^cim:ReactivePower .

<1251584C-A471-4517-ADF0-B8333C158A36_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1251584C-A471-4517-ADF0-B8333C158A36_1> ;
    cim:SvPowerFlow.p "37.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1334717.0"^^cim:ReactivePower .

<1251584C-A471-4517-ADF0-B8333C158A36_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1251584C-A471-4517-ADF0-B8333C158A36_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1336205.0"^^cim:ReactivePower .

<143BA8BA-95CF-4311-A05D-EB7B37E82B14_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <143BA8BA-95CF-4311-A05D-EB7B37E82B14_1> ;
    cim:SvPowerFlow.p "1528.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8504178.0"^^cim:ReactivePower .

<143BA8BA-95CF-4311-A05D-EB7B37E82B14_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <143BA8BA-95CF-4311-A05D-EB7B37E82B14_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8565315.0"^^cim:ReactivePower .

<14ED79F4-BB74-4F59-8E18-009A7C379571_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <14ED79F4-BB74-4F59-8E18-009A7C379571_1> ;
    cim:SvPowerFlow.p "-2016316.0000000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2077246.9999999998"^^cim:ReactivePower .

<14ED79F4-BB74-4F59-8E18-009A7C379571_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <14ED79F4-BB74-4F59-8E18-009A7C379571_2> ;
    cim:SvPowerFlow.p "2018128.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2381542.0"^^cim:ReactivePower .

<15441BC9-5610-481D-92FD-AEC0CE48B2FF_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <15441BC9-5610-481D-92FD-AEC0CE48B2FF_1> ;
    cim:SvPowerFlow.p "-9933771.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3639348.0"^^cim:ReactivePower .

<15441BC9-5610-481D-92FD-AEC0CE48B2FF_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <15441BC9-5610-481D-92FD-AEC0CE48B2FF_2> ;
    cim:SvPowerFlow.p "9962662.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-554967.0"^^cim:ReactivePower .

<16359CA4-FFA0-42A0-9D88-4D4A5B015D63_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <16359CA4-FFA0-42A0-9D88-4D4A5B015D63_1> ;
    cim:SvPowerFlow.p "-25072242.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1775431.0"^^cim:ReactivePower .

<16359CA4-FFA0-42A0-9D88-4D4A5B015D63_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <16359CA4-FFA0-42A0-9D88-4D4A5B015D63_2> ;
    cim:SvPowerFlow.p "25155956.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "995911.0"^^cim:ReactivePower .

<1789A2E9-45D1-46B3-8682-C6364D824588_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1789A2E9-45D1-46B3-8682-C6364D824588_1> ;
    cim:SvPowerFlow.p "-27800982.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1751766.0"^^cim:ReactivePower .

<1789A2E9-45D1-46B3-8682-C6364D824588_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1789A2E9-45D1-46B3-8682-C6364D824588_2> ;
    cim:SvPowerFlow.p "28029076.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "274349.0"^^cim:ReactivePower .

<17F4026E-6B90-4351-B904-8731DCBE7AF7_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <17F4026E-6B90-4351-B904-8731DCBE7AF7_1> ;
    cim:SvPowerFlow.p "35254126.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4799936.0"^^cim:ReactivePower .

<17F4026E-6B90-4351-B904-8731DCBE7AF7_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <17F4026E-6B90-4351-B904-8731DCBE7AF7_2> ;
    cim:SvPowerFlow.p "-34944900.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-516460.99999999994"^^cim:ReactivePower .

<19E886FD-4AC9-4DF1-812A-749546E59EDD_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <19E886FD-4AC9-4DF1-812A-749546E59EDD_1> ;
    cim:SvPowerFlow.p "-9962662.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "554967.0"^^cim:ReactivePower .

<19E886FD-4AC9-4DF1-812A-749546E59EDD_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <19E886FD-4AC9-4DF1-812A-749546E59EDD_2> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "111783.0"^^cim:ReactivePower .

<19FF6759-F5E1-4A17-8FF8-270AC3C68B89_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <19FF6759-F5E1-4A17-8FF8-270AC3C68B89_1> ;
    cim:SvPowerFlow.p "-29284901.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20435832.0"^^cim:ReactivePower .

<19FF6759-F5E1-4A17-8FF8-270AC3C68B89_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <19FF6759-F5E1-4A17-8FF8-270AC3C68B89_2> ;
    cim:SvPowerFlow.p "29289962.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20182783.0"^^cim:ReactivePower .

<1AADCD06-4F92-4D1D-9B90-4DE959BBDCB6_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1AADCD06-4F92-4D1D-9B90-4DE959BBDCB6_1> ;
    cim:SvPowerFlow.p "-9665060.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3998324.0"^^cim:ReactivePower .

<1AADCD06-4F92-4D1D-9B90-4DE959BBDCB6_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1AADCD06-4F92-4D1D-9B90-4DE959BBDCB6_2> ;
    cim:SvPowerFlow.p "9695907.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5747373.0"^^cim:ReactivePower .

<1ABC88DA-FFA7-4AB3-923C-A2CDF07AB4EE_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1ABC88DA-FFA7-4AB3-923C-A2CDF07AB4EE_1> ;
    cim:SvPowerFlow.p "-22754735.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5505721.0"^^cim:ReactivePower .

<1ABC88DA-FFA7-4AB3-923C-A2CDF07AB4EE_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1ABC88DA-FFA7-4AB3-923C-A2CDF07AB4EE_2> ;
    cim:SvPowerFlow.p "22858810.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7149647.0"^^cim:ReactivePower .

<1BA68786-8DE2-4629-A099-475B9BB849A5_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1BA68786-8DE2-4629-A099-475B9BB849A5_1> ;
    cim:SvPowerFlow.p "19416021.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7834964.0"^^cim:ReactivePower .

<1BA68786-8DE2-4629-A099-475B9BB849A5_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1BA68786-8DE2-4629-A099-475B9BB849A5_2> ;
    cim:SvPowerFlow.p "-19316621.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10139793.0"^^cim:ReactivePower .

<1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2444590.0"^^cim:ReactivePower .

<1D7EAF3F-C734-49C5-A53F-802AC3392629_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1D7EAF3F-C734-49C5-A53F-802AC3392629_1> ;
    cim:SvPowerFlow.p "38.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1360561.0"^^cim:ReactivePower .

<1D7EAF3F-C734-49C5-A53F-802AC3392629_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1D7EAF3F-C734-49C5-A53F-802AC3392629_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1359022.0"^^cim:ReactivePower .

<1EC4E698-C185-4544-BC23-8BCBA6BF43B9_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1EC4E698-C185-4544-BC23-8BCBA6BF43B9_1> ;
    cim:SvPowerFlow.p "2133745.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2521393.0"^^cim:ReactivePower .

<1EC4E698-C185-4544-BC23-8BCBA6BF43B9_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1EC4E698-C185-4544-BC23-8BCBA6BF43B9_2> ;
    cim:SvPowerFlow.p "-2123825.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6073604.0"^^cim:ReactivePower .

<1F2B9838-793B-4052-99A5-BFDF2B49A8E2_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1F2B9838-793B-4052-99A5-BFDF2B49A8E2_1> ;
    cim:SvPowerFlow.p "2.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-328300.0"^^cim:ReactivePower .

<1F2B9838-793B-4052-99A5-BFDF2B49A8E2_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1F2B9838-793B-4052-99A5-BFDF2B49A8E2_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "328389.0"^^cim:ReactivePower .

<1F901A7A-DD7A-4D0E-A091-A3DD082E77FF_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1F901A7A-DD7A-4D0E-A091-A3DD082E77FF_1> ;
    cim:SvPowerFlow.p "-4423213.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12202743.0"^^cim:ReactivePower .

<1F901A7A-DD7A-4D0E-A091-A3DD082E77FF_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1F901A7A-DD7A-4D0E-A091-A3DD082E77FF_2> ;
    cim:SvPowerFlow.p "4459549.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14564793.0"^^cim:ReactivePower .

<1FBE738A-6935-4333-9CEE-A8B7C532F7C1_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1FBE738A-6935-4333-9CEE-A8B7C532F7C1_1> ;
    cim:SvPowerFlow.p "-84819375.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7327735.0"^^cim:ReactivePower .

<1FBE738A-6935-4333-9CEE-A8B7C532F7C1_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <1FBE738A-6935-4333-9CEE-A8B7C532F7C1_2> ;
    cim:SvPowerFlow.p "85000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-102725.0"^^cim:ReactivePower .

<20462DB8-9588-4936-B5CB-5A32E7ADB165_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <20462DB8-9588-4936-B5CB-5A32E7ADB165_1> ;
    cim:SvPowerFlow.p "-11664232.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "337185.0"^^cim:ReactivePower .

<20462DB8-9588-4936-B5CB-5A32E7ADB165_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <20462DB8-9588-4936-B5CB-5A32E7ADB165_2> ;
    cim:SvPowerFlow.p "11749284.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4853927.0"^^cim:ReactivePower .

<20BEE2AD-1481-45DE-B24E-F534DB24CAAD_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <20BEE2AD-1481-45DE-B24E-F534DB24CAAD_1> ;
    cim:SvPowerFlow.p "-19991474.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2708499.0"^^cim:ReactivePower .

<20BEE2AD-1481-45DE-B24E-F534DB24CAAD_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <20BEE2AD-1481-45DE-B24E-F534DB24CAAD_2> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3049581.0"^^cim:ReactivePower .

<211A01C6-95CB-45C0-B8F1-40DE853FF9FA_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <211A01C6-95CB-45C0-B8F1-40DE853FF9FA_1> ;
    cim:SvPowerFlow.p "-183674552.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25641105.0"^^cim:ReactivePower .

<211A01C6-95CB-45C0-B8F1-40DE853FF9FA_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <211A01C6-95CB-45C0-B8F1-40DE853FF9FA_2> ;
    cim:SvPowerFlow.p "184000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "40428931.0"^^cim:ReactivePower .

<21664FE9-4F84-426D-902B-90E49BD32EEB_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <21664FE9-4F84-426D-902B-90E49BD32EEB_1> ;
    cim:SvPowerFlow.p "-7000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-411979.0"^^cim:ReactivePower .

<21CC2B23-4945-494B-9D95-E012CE027401_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <21CC2B23-4945-494B-9D95-E012CE027401_1> ;
    cim:SvPowerFlow.p "-199647595.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9234702.0"^^cim:ReactivePower .

<21CC2B23-4945-494B-9D95-E012CE027401_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <21CC2B23-4945-494B-9D95-E012CE027401_2> ;
    cim:SvPowerFlow.p "200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6783705.0"^^cim:ReactivePower .

<2248E3C5-D148-4819-9AFA-D94F9AA2981F_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2248E3C5-D148-4819-9AFA-D94F9AA2981F_1> ;
    cim:SvPowerFlow.p "-196000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "46963787.0"^^cim:ReactivePower .

<22EB7BD5-9EA4-4CEF-93B6-0156A6ED4D81_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <22EB7BD5-9EA4-4CEF-93B6-0156A6ED4D81_1> ;
    cim:SvPowerFlow.p "20645257.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3493027.0"^^cim:ReactivePower .

<22EB7BD5-9EA4-4CEF-93B6-0156A6ED4D81_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <22EB7BD5-9EA4-4CEF-93B6-0156A6ED4D81_2> ;
    cim:SvPowerFlow.p "-20418037.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-380008.0"^^cim:ReactivePower .

<231960D0-F806-47C9-AC6D-313F2EDF7E7D_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <231960D0-F806-47C9-AC6D-313F2EDF7E7D_1> ;
    cim:SvPowerFlow.p "-8191307.999999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8311146.000000001"^^cim:ReactivePower .

<231960D0-F806-47C9-AC6D-313F2EDF7E7D_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <231960D0-F806-47C9-AC6D-313F2EDF7E7D_2> ;
    cim:SvPowerFlow.p "8236414.999999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4751674.0"^^cim:ReactivePower .

<2320C7F5-1409-4EDF-A651-28AC72670460_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2320C7F5-1409-4EDF-A651-28AC72670460_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20009516.0"^^cim:ReactivePower .

<239E84C5-5A79-4715-AF8A-FB7D32D2D5B8_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <239E84C5-5A79-4715-AF8A-FB7D32D2D5B8_1> ;
    cim:SvPowerFlow.p "21225398.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10411892.0"^^cim:ReactivePower .

<239E84C5-5A79-4715-AF8A-FB7D32D2D5B8_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <239E84C5-5A79-4715-AF8A-FB7D32D2D5B8_2> ;
    cim:SvPowerFlow.p "-21177083.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10839146.0"^^cim:ReactivePower .

<23A3F968-B1DC-48DC-8246-B4653C4D12DA_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <23A3F968-B1DC-48DC-8246-B4653C4D12DA_1> ;
    cim:SvPowerFlow.p "1076.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5799771.0"^^cim:ReactivePower .

<23A3F968-B1DC-48DC-8246-B4653C4D12DA_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <23A3F968-B1DC-48DC-8246-B4653C4D12DA_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5828076.0"^^cim:ReactivePower .

<24783AE0-93AF-4A9D-A817-88927DCDCD4B_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <24783AE0-93AF-4A9D-A817-88927DCDCD4B_1> ;
    cim:SvPowerFlow.p "-117045623.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "15259154.0"^^cim:ReactivePower .

<24783AE0-93AF-4A9D-A817-88927DCDCD4B_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <24783AE0-93AF-4A9D-A817-88927DCDCD4B_2> ;
    cim:SvPowerFlow.p "119597933.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12920424.0"^^cim:ReactivePower .

<24D4E185-6E04-48D6-9BDA-F2E7B493FA18_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <24D4E185-6E04-48D6-9BDA-F2E7B493FA18_1> ;
    cim:SvPowerFlow.p "11067738.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1250224.0"^^cim:ReactivePower .

<24D4E185-6E04-48D6-9BDA-F2E7B493FA18_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <24D4E185-6E04-48D6-9BDA-F2E7B493FA18_2> ;
    cim:SvPowerFlow.p "-10958093.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5657767.0"^^cim:ReactivePower .

<25DB3931-1AC2-4364-93BC-4BAC2C820171_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <25DB3931-1AC2-4364-93BC-4BAC2C820171_1> ;
    cim:SvPowerFlow.p "-16292677.000000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10859382.0"^^cim:ReactivePower .

<25DB3931-1AC2-4364-93BC-4BAC2C820171_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <25DB3931-1AC2-4364-93BC-4BAC2C820171_2> ;
    cim:SvPowerFlow.p "16327510.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-11532301.0"^^cim:ReactivePower .

<26D1AC8A-6B67-4D00-A05C-4037E71A6815_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <26D1AC8A-6B67-4D00-A05C-4037E71A6815_1> ;
    cim:SvPowerFlow.p "75443231.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6574672.0"^^cim:ReactivePower .

<26D1AC8A-6B67-4D00-A05C-4037E71A6815_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <26D1AC8A-6B67-4D00-A05C-4037E71A6815_2> ;
    cim:SvPowerFlow.p "-73715646.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2533538.0"^^cim:ReactivePower .

<284B4BEC-DD79-4D27-8E19-DFD571D73640_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <284B4BEC-DD79-4D27-8E19-DFD571D73640_1> ;
    cim:SvPowerFlow.p "29005315.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "471471.0"^^cim:ReactivePower .

<284B4BEC-DD79-4D27-8E19-DFD571D73640_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <284B4BEC-DD79-4D27-8E19-DFD571D73640_2> ;
    cim:SvPowerFlow.p "-28772095.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2666940.0"^^cim:ReactivePower .

<28F84FCF-7B8A-4FDC-8B99-130FF1A87459_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <28F84FCF-7B8A-4FDC-8B99-130FF1A87459_1> ;
    cim:SvPowerFlow.p "-29289962.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20182783.0"^^cim:ReactivePower .

<29ED8F52-8D0F-4046-B189-5CD5C4165EA1_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <29ED8F52-8D0F-4046-B189-5CD5C4165EA1_1> ;
    cim:SvPowerFlow.p "291.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3724503.0"^^cim:ReactivePower .

<29ED8F52-8D0F-4046-B189-5CD5C4165EA1_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <29ED8F52-8D0F-4046-B189-5CD5C4165EA1_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3736135.0"^^cim:ReactivePower .

<29F8E762-E07B-44F7-B7B7-9957B3365D49_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <29F8E762-E07B-44F7-B7B7-9957B3365D49_1> ;
    cim:SvPowerFlow.p "894.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1619500.0"^^cim:ReactivePower .

<29F8E762-E07B-44F7-B7B7-9957B3365D49_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <29F8E762-E07B-44F7-B7B7-9957B3365D49_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1637374.0"^^cim:ReactivePower .

<2BC91AA4-CDB4-4EB4-9846-B4EEE88F2EFA_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2BC91AA4-CDB4-4EB4-9846-B4EEE88F2EFA_1> ;
    cim:SvPowerFlow.p "-15750252.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4391542.0"^^cim:ReactivePower .

<2BC91AA4-CDB4-4EB4-9846-B4EEE88F2EFA_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2BC91AA4-CDB4-4EB4-9846-B4EEE88F2EFA_2> ;
    cim:SvPowerFlow.p "15764841.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3813709.0"^^cim:ReactivePower .

<2BCC81B5-CF63-44C4-ABFC-45CF448CD155_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2BCC81B5-CF63-44C4-ABFC-45CF448CD155_1> ;
    cim:SvPowerFlow.p "26451902.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2251257.0"^^cim:ReactivePower .

<2BCC81B5-CF63-44C4-ABFC-45CF448CD155_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2BCC81B5-CF63-44C4-ABFC-45CF448CD155_2> ;
    cim:SvPowerFlow.p "-26352180.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3280120.0"^^cim:ReactivePower .

<2C1C1038-340B-48F9-90C8-FCEDF538F6A5_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2C1C1038-340B-48F9-90C8-FCEDF538F6A5_1> ;
    cim:SvPowerFlow.p "-21150939.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "49904279.0"^^cim:ReactivePower .

<2C1C1038-340B-48F9-90C8-FCEDF538F6A5_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2C1C1038-340B-48F9-90C8-FCEDF538F6A5_2> ;
    cim:SvPowerFlow.p "21150939.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-48861921.0"^^cim:ReactivePower .

<2C45C805-EB0E-4C63-A3BF-1262E2134C46_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2C45C805-EB0E-4C63-A3BF-1262E2134C46_1> ;
    cim:SvPowerFlow.p "599.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5385275.0"^^cim:ReactivePower .

<2C45C805-EB0E-4C63-A3BF-1262E2134C46_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2C45C805-EB0E-4C63-A3BF-1262E2134C46_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5361322.0"^^cim:ReactivePower .

<2D34DA80-8D12-4181-8F44-6456EDF0AD5E_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2D34DA80-8D12-4181-8F44-6456EDF0AD5E_1> ;
    cim:SvPowerFlow.p "-63545.00000000001"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6022074.0"^^cim:ReactivePower .

<2D34DA80-8D12-4181-8F44-6456EDF0AD5E_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2D34DA80-8D12-4181-8F44-6456EDF0AD5E_2> ;
    cim:SvPowerFlow.p "64385.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6288888.0"^^cim:ReactivePower .

<2D3EC3F1-3FEC-4767-968B-142C40BAC7FA_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2D3EC3F1-3FEC-4767-968B-142C40BAC7FA_1> ;
    cim:SvPowerFlow.p "4939.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9740838.0"^^cim:ReactivePower .

<2D3EC3F1-3FEC-4767-968B-142C40BAC7FA_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2D3EC3F1-3FEC-4767-968B-142C40BAC7FA_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9938381.0"^^cim:ReactivePower .

<2DB13849-62DD-447A-B98A-2B66F88ACB44_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2DB13849-62DD-447A-B98A-2B66F88ACB44_1> ;
    cim:SvPowerFlow.p "-9360907.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2091094.0"^^cim:ReactivePower .

<2DB13849-62DD-447A-B98A-2B66F88ACB44_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2DB13849-62DD-447A-B98A-2B66F88ACB44_2> ;
    cim:SvPowerFlow.p "9365548.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2441686.0"^^cim:ReactivePower .

<2E3C2D02-8863-40E7-9A9A-D62A491E5916_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2E3C2D02-8863-40E7-9A9A-D62A491E5916_1> ;
    cim:SvPowerFlow.p "11160154.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-766429.0"^^cim:ReactivePower .

<2E3C2D02-8863-40E7-9A9A-D62A491E5916_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2E3C2D02-8863-40E7-9A9A-D62A491E5916_2> ;
    cim:SvPowerFlow.p "-11064541.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6209989.0"^^cim:ReactivePower .

<2EB6C154-FF94-4BF5-A7FA-52864C9E397A_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2EB6C154-FF94-4BF5-A7FA-52864C9E397A_1> ;
    cim:SvPowerFlow.p "-12493748.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7316358.0"^^cim:ReactivePower .

<2EB6C154-FF94-4BF5-A7FA-52864C9E397A_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <2EB6C154-FF94-4BF5-A7FA-52864C9E397A_2> ;
    cim:SvPowerFlow.p "12519872.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8236748.0"^^cim:ReactivePower .

<33240597-44EB-4B8B-9B0A-30B06149975C_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <33240597-44EB-4B8B-9B0A-30B06149975C_1> ;
    cim:SvPowerFlow.p "-95000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12409619.0"^^cim:ReactivePower .

<359E8AD9-6A0B-4DAC-AF1F-DB266571EAAA_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <359E8AD9-6A0B-4DAC-AF1F-DB266571EAAA_1> ;
    cim:SvPowerFlow.p "21975500.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5432432.0"^^cim:ReactivePower .

<359E8AD9-6A0B-4DAC-AF1F-DB266571EAAA_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <359E8AD9-6A0B-4DAC-AF1F-DB266571EAAA_2> ;
    cim:SvPowerFlow.p "-21924818.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4644456.0"^^cim:ReactivePower .

<367B707D-2DA6-43D7-973B-4CE6ED0D714C_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <367B707D-2DA6-43D7-973B-4CE6ED0D714C_1> ;
    cim:SvPowerFlow.p "181.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2958307.0"^^cim:ReactivePower .

<367B707D-2DA6-43D7-973B-4CE6ED0D714C_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <367B707D-2DA6-43D7-973B-4CE6ED0D714C_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2951050.0"^^cim:ReactivePower .

<368A957E-6545-4101-8808-88DF657746C0_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <368A957E-6545-4101-8808-88DF657746C0_1> ;
    cim:SvPowerFlow.p "33417868.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6002655.0"^^cim:ReactivePower .

<368A957E-6545-4101-8808-88DF657746C0_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <368A957E-6545-4101-8808-88DF657746C0_2> ;
    cim:SvPowerFlow.p "-33385361.000000004"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6605258.0"^^cim:ReactivePower .

<36C272F5-8E54-4D5D-9216-14AAF928CEF0_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <36C272F5-8E54-4D5D-9216-14AAF928CEF0_1> ;
    cim:SvPowerFlow.p "-31667983.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14006800.0"^^cim:ReactivePower .

<36C272F5-8E54-4D5D-9216-14AAF928CEF0_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <36C272F5-8E54-4D5D-9216-14AAF928CEF0_2> ;
    cim:SvPowerFlow.p "31686276.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-47605433.0"^^cim:ReactivePower .

<3A54EA18-A60F-4C70-8C70-4BB35A616B18_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <3A54EA18-A60F-4C70-8C70-4BB35A616B18_1> ;
    cim:SvPowerFlow.p "30991646.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "21255896.0"^^cim:ReactivePower .

<3A54EA18-A60F-4C70-8C70-4BB35A616B18_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <3A54EA18-A60F-4C70-8C70-4BB35A616B18_2> ;
    cim:SvPowerFlow.p "-30819197.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-21862652.0"^^cim:ReactivePower .

<3C848686-7DE0-4E85-9A6A-C473D6C31E85_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <3C848686-7DE0-4E85-9A6A-C473D6C31E85_1> ;
    cim:SvPowerFlow.p "10207824.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4130683.9999999995"^^cim:ReactivePower .

<3C848686-7DE0-4E85-9A6A-C473D6C31E85_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <3C848686-7DE0-4E85-9A6A-C473D6C31E85_2> ;
    cim:SvPowerFlow.p "-10156188.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-576765.0"^^cim:ReactivePower .

<3E302506-7C98-4BB0-A533-886D31D977B9_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <3E302506-7C98-4BB0-A533-886D31D977B9_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2951050.0"^^cim:ReactivePower .

<408EDC19-5FD9-4913-9CBB-19A16AAAB4D8_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <408EDC19-5FD9-4913-9CBB-19A16AAAB4D8_1> ;
    cim:SvPowerFlow.p "-9382426.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9263766.0"^^cim:ReactivePower .

<408EDC19-5FD9-4913-9CBB-19A16AAAB4D8_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <408EDC19-5FD9-4913-9CBB-19A16AAAB4D8_2> ;
    cim:SvPowerFlow.p "9461704.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13785712.0"^^cim:ReactivePower .

<4120FEED-BC3E-48F1-8369-CFF2EF9CB579_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4120FEED-BC3E-48F1-8369-CFF2EF9CB579_1> ;
    cim:SvPowerFlow.p "11816641.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2721926.0"^^cim:ReactivePower .

<4120FEED-BC3E-48F1-8369-CFF2EF9CB579_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4120FEED-BC3E-48F1-8369-CFF2EF9CB579_2> ;
    cim:SvPowerFlow.p "-11782568.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "510808.00000000006"^^cim:ReactivePower .

<4141584E-178E-43FD-AB37-DF0D242423C9_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4141584E-178E-43FD-AB37-DF0D242423C9_1> ;
    cim:SvPowerFlow.p "-22437866.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12158731.0"^^cim:ReactivePower .

<4141584E-178E-43FD-AB37-DF0D242423C9_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4141584E-178E-43FD-AB37-DF0D242423C9_2> ;
    cim:SvPowerFlow.p "22507038.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11128483.0"^^cim:ReactivePower .

<43192188-3A0F-4338-A183-95B82324AC02_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <43192188-3A0F-4338-A183-95B82324AC02_1> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4163814.9999999995"^^cim:ReactivePower .

<432FEFAB-449B-4ECA-8260-D9CA3ABE534C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <432FEFAB-449B-4ECA-8260-D9CA3ABE534C_1> ;
    cim:SvPowerFlow.p "60065339.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1426332.0"^^cim:ReactivePower .

<432FEFAB-449B-4ECA-8260-D9CA3ABE534C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <432FEFAB-449B-4ECA-8260-D9CA3ABE534C_2> ;
    cim:SvPowerFlow.p "-58657081.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9829076.0"^^cim:ReactivePower .

<442C9A87-2985-4C14-8F6F-E9ABB849FD38_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <442C9A87-2985-4C14-8F6F-E9ABB849FD38_1> ;
    cim:SvPowerFlow.p "2224.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5216547.0"^^cim:ReactivePower .

<442C9A87-2985-4C14-8F6F-E9ABB849FD38_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <442C9A87-2985-4C14-8F6F-E9ABB849FD38_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5272138.0"^^cim:ReactivePower .

<44C3174E-0F34-4EF0-8C01-D32BD3B826B4_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <44C3174E-0F34-4EF0-8C01-D32BD3B826B4_1> ;
    cim:SvPowerFlow.p "-186678114.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25480196.0"^^cim:ReactivePower .

<44C3174E-0F34-4EF0-8C01-D32BD3B826B4_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <44C3174E-0F34-4EF0-8C01-D32BD3B826B4_2> ;
    cim:SvPowerFlow.p "187000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "40111364.0"^^cim:ReactivePower .

<44F4E630-2A30-42EA-B878-BC1388813AAB_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <44F4E630-2A30-42EA-B878-BC1388813AAB_1> ;
    cim:SvPowerFlow.p "-41727512.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1263398.0"^^cim:ReactivePower .

<44F4E630-2A30-42EA-B878-BC1388813AAB_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <44F4E630-2A30-42EA-B878-BC1388813AAB_2> ;
    cim:SvPowerFlow.p "43024575.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3901117.0"^^cim:ReactivePower .

<46CED5CE-9345-4B6A-9321-AEB951EA61D9_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <46CED5CE-9345-4B6A-9321-AEB951EA61D9_1> ;
    cim:SvPowerFlow.p "-9995993.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-225968.0"^^cim:ReactivePower .

<46CED5CE-9345-4B6A-9321-AEB951EA61D9_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <46CED5CE-9345-4B6A-9321-AEB951EA61D9_2> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "426332.0"^^cim:ReactivePower .

<483DD85B-B122-4C0B-AABB-E7E28462BB38_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <483DD85B-B122-4C0B-AABB-E7E28462BB38_1> ;
    cim:SvPowerFlow.p "-18084636.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6362679.0"^^cim:ReactivePower .

<483DD85B-B122-4C0B-AABB-E7E28462BB38_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <483DD85B-B122-4C0B-AABB-E7E28462BB38_2> ;
    cim:SvPowerFlow.p "18178580.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4596247.0"^^cim:ReactivePower .

<48ADFA67-3090-481D-90FA-7234F0DA6117_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <48ADFA67-3090-481D-90FA-7234F0DA6117_1> ;
    cim:SvPowerFlow.p "-21131517.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3786187.0"^^cim:ReactivePower .

<48ADFA67-3090-481D-90FA-7234F0DA6117_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <48ADFA67-3090-481D-90FA-7234F0DA6117_2> ;
    cim:SvPowerFlow.p "21310043.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6389455.0"^^cim:ReactivePower .

<48B27B9D-4620-4191-B068-93AAEE0B25F6_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <48B27B9D-4620-4191-B068-93AAEE0B25F6_1> ;
    cim:SvPowerFlow.p "-13919534.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5856523.0"^^cim:ReactivePower .

<48B27B9D-4620-4191-B068-93AAEE0B25F6_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <48B27B9D-4620-4191-B068-93AAEE0B25F6_2> ;
    cim:SvPowerFlow.p "13964394.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7333947.0"^^cim:ReactivePower .

<49138130-93D8-4259-98B4-8F5B83FA62DF_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <49138130-93D8-4259-98B4-8F5B83FA62DF_1> ;
    cim:SvPowerFlow.p "-33921835.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2953065.0"^^cim:ReactivePower .

<49138130-93D8-4259-98B4-8F5B83FA62DF_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <49138130-93D8-4259-98B4-8F5B83FA62DF_2> ;
    cim:SvPowerFlow.p "34000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5321706.0"^^cim:ReactivePower .

<49E4C739-6E77-49BA-BEFD-A3D197F19C46_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <49E4C739-6E77-49BA-BEFD-A3D197F19C46_1> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3049581.0"^^cim:ReactivePower .

<4A0E5710-59D5-4F37-ABCD-DF6D5B570628_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4A0E5710-59D5-4F37-ABCD-DF6D5B570628_1> ;
    cim:SvPowerFlow.p "30686885.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-333473.0"^^cim:ReactivePower .

<4A0E5710-59D5-4F37-ABCD-DF6D5B570628_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4A0E5710-59D5-4F37-ABCD-DF6D5B570628_2> ;
    cim:SvPowerFlow.p "-30196679.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3057693.0"^^cim:ReactivePower .

<4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA_1> ;
    cim:SvPowerFlow.p "-182487680.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "59749082.0"^^cim:ReactivePower .

<4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4B93FB9C-B74F-4450-B531-7BBAFB4EB2DA_2> ;
    cim:SvPowerFlow.p "182800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-45552725.0"^^cim:ReactivePower .

<4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B_1> ;
    cim:SvPowerFlow.p "238.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3374088.0"^^cim:ReactivePower .

<4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4D1A9813-4B20-4DAE-AE6C-4BF8477CF39B_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3383629.0"^^cim:ReactivePower .

<4D399CA6-B543-42BE-89C0-583B50314A70_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4D399CA6-B543-42BE-89C0-583B50314A70_1> ;
    cim:SvPowerFlow.p "-195642530.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "63212426.0"^^cim:ReactivePower .

<4D399CA6-B543-42BE-89C0-583B50314A70_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4D399CA6-B543-42BE-89C0-583B50314A70_2> ;
    cim:SvPowerFlow.p "196000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-46963787.0"^^cim:ReactivePower .

<4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8487299.0"^^cim:ReactivePower .

<4E81DDE4-5BC2-4382-9084-EC34EE24CB47_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4E81DDE4-5BC2-4382-9084-EC34EE24CB47_1> ;
    cim:SvPowerFlow.p "-29988559.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3706689.0"^^cim:ReactivePower .

<4E81DDE4-5BC2-4382-9084-EC34EE24CB47_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4E81DDE4-5BC2-4382-9084-EC34EE24CB47_2> ;
    cim:SvPowerFlow.p "30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3186600.0"^^cim:ReactivePower .

<4E9F10EF-2C9C-40AB-99DF-5BF2DEF5DB6C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4E9F10EF-2C9C-40AB-99DF-5BF2DEF5DB6C_1> ;
    cim:SvPowerFlow.p "-10117089.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-72903.0"^^cim:ReactivePower .

<4E9F10EF-2C9C-40AB-99DF-5BF2DEF5DB6C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4E9F10EF-2C9C-40AB-99DF-5BF2DEF5DB6C_2> ;
    cim:SvPowerFlow.p "10183871.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5777245.0"^^cim:ReactivePower .

<4F5AC5EE-5651-4494-B111-5CB6E8D994AE_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4F5AC5EE-5651-4494-B111-5CB6E8D994AE_1> ;
    cim:SvPowerFlow.p "6428.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-17309231.0"^^cim:ReactivePower .

<4F5AC5EE-5651-4494-B111-5CB6E8D994AE_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4F5AC5EE-5651-4494-B111-5CB6E8D994AE_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "17566378.0"^^cim:ReactivePower .

<4F74455D-00C4-49CD-A127-09B58451D5FB_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4F74455D-00C4-49CD-A127-09B58451D5FB_1> ;
    cim:SvPowerFlow.p "-19810147.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1000537.9999999999"^^cim:ReactivePower .

<4F74455D-00C4-49CD-A127-09B58451D5FB_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <4F74455D-00C4-49CD-A127-09B58451D5FB_2> ;
    cim:SvPowerFlow.p "20072167.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4522827.0"^^cim:ReactivePower .

<50218FBD-9BA5-45AA-9537-3FEE9EFD95BF_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <50218FBD-9BA5-45AA-9537-3FEE9EFD95BF_1> ;
    cim:SvPowerFlow.p "124.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2439610.0"^^cim:ReactivePower .

<50218FBD-9BA5-45AA-9537-3FEE9EFD95BF_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <50218FBD-9BA5-45AA-9537-3FEE9EFD95BF_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2444590.0"^^cim:ReactivePower .

<507850DB-50C8-4CA0-B4FF-88FB3A068A4F_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <507850DB-50C8-4CA0-B4FF-88FB3A068A4F_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11119344.0"^^cim:ReactivePower .

<50C3F67A-7634-4E20-95AA-7639A2126AF0_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <50C3F67A-7634-4E20-95AA-7639A2126AF0_1> ;
    cim:SvPowerFlow.p "-9251251.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1634528.0"^^cim:ReactivePower .

<50C3F67A-7634-4E20-95AA-7639A2126AF0_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <50C3F67A-7634-4E20-95AA-7639A2126AF0_2> ;
    cim:SvPowerFlow.p "9300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-906924.0"^^cim:ReactivePower .

<51B99182-DAAD-476B-8039-9459EF5A0355_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <51B99182-DAAD-476B-8039-9459EF5A0355_1> ;
    cim:SvPowerFlow.p "2575.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11222376.0"^^cim:ReactivePower .

<51B99182-DAAD-476B-8039-9459EF5A0355_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <51B99182-DAAD-476B-8039-9459EF5A0355_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-11119344.0"^^cim:ReactivePower .

<51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5524722.0"^^cim:ReactivePower .

<528CF7FE-578F-461A-80D4-CFED9E218EED_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <528CF7FE-578F-461A-80D4-CFED9E218EED_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5361322.0"^^cim:ReactivePower .

<529D6621-A13E-44DA-888D-BE7CAA111EE1_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <529D6621-A13E-44DA-888D-BE7CAA111EE1_1> ;
    cim:SvPowerFlow.p "22714824.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1001525.9999999999"^^cim:ReactivePower .

<529D6621-A13E-44DA-888D-BE7CAA111EE1_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <529D6621-A13E-44DA-888D-BE7CAA111EE1_2> ;
    cim:SvPowerFlow.p "-22577638.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2496232.0"^^cim:ReactivePower .

<53224FB5-31D6-4C1E-B2FD-75A713D8BD5A_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <53224FB5-31D6-4C1E-B2FD-75A713D8BD5A_1> ;
    cim:SvPowerFlow.p "416548.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4096618.0000000005"^^cim:ReactivePower .

<53224FB5-31D6-4C1E-B2FD-75A713D8BD5A_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <53224FB5-31D6-4C1E-B2FD-75A713D8BD5A_2> ;
    cim:SvPowerFlow.p "-414511.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2789676.0"^^cim:ReactivePower .

<54AA7143-B432-42FD-88B7-7F30A813F1FC_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <54AA7143-B432-42FD-88B7-7F30A813F1FC_1> ;
    cim:SvPowerFlow.p "-31919258.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9726370.0"^^cim:ReactivePower .

<54AA7143-B432-42FD-88B7-7F30A813F1FC_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <54AA7143-B432-42FD-88B7-7F30A813F1FC_2> ;
    cim:SvPowerFlow.p "31919258.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10027127.0"^^cim:ReactivePower .

<55BD5071-69FF-45CB-BFA6-B4A945CD817E_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <55BD5071-69FF-45CB-BFA6-B4A945CD817E_1> ;
    cim:SvPowerFlow.p "20011776.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4311014.0"^^cim:ReactivePower .

<55BD5071-69FF-45CB-BFA6-B4A945CD817E_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <55BD5071-69FF-45CB-BFA6-B4A945CD817E_2> ;
    cim:SvPowerFlow.p "-19992202.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4764873.0"^^cim:ReactivePower .

<55E8E6C1-ADC2-4C98-8E59-7C0A40DC1896_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <55E8E6C1-ADC2-4C98-8E59-7C0A40DC1896_1> ;
    cim:SvPowerFlow.p "150908429.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-51199353.0"^^cim:ReactivePower .

<55E8E6C1-ADC2-4C98-8E59-7C0A40DC1896_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <55E8E6C1-ADC2-4C98-8E59-7C0A40DC1896_2> ;
    cim:SvPowerFlow.p "-149119403.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20115847.0"^^cim:ReactivePower .

<57B45653-F128-4327-BBE3-53BE7C7D273F_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <57B45653-F128-4327-BBE3-53BE7C7D273F_1> ;
    cim:SvPowerFlow.p "-30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4557245.0"^^cim:ReactivePower .

<59810B55-4864-4CDF-BD7A-BE6110C332AF_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <59810B55-4864-4CDF-BD7A-BE6110C332AF_1> ;
    cim:SvPowerFlow.p "-56874122.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6824932.0"^^cim:ReactivePower .

<59810B55-4864-4CDF-BD7A-BE6110C332AF_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <59810B55-4864-4CDF-BD7A-BE6110C332AF_2> ;
    cim:SvPowerFlow.p "57000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2484711.0"^^cim:ReactivePower .

<59935DA8-801A-47B2-8BC5-6A6DCFE591AF_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <59935DA8-801A-47B2-8BC5-6A6DCFE591AF_1> ;
    cim:SvPowerFlow.p "-27849766.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1737181.0"^^cim:ReactivePower .

<59935DA8-801A-47B2-8BC5-6A6DCFE591AF_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <59935DA8-801A-47B2-8BC5-6A6DCFE591AF_2> ;
    cim:SvPowerFlow.p "28086342.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3448029.0"^^cim:ReactivePower .

<59EBFDA2-5EB2-44D5-9AC5-7694884FD767_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <59EBFDA2-5EB2-44D5-9AC5-7694884FD767_1> ;
    cim:SvPowerFlow.p "215.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3207421.0"^^cim:ReactivePower .

<59EBFDA2-5EB2-44D5-9AC5-7694884FD767_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <59EBFDA2-5EB2-44D5-9AC5-7694884FD767_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3216040.0"^^cim:ReactivePower .

<5A246992-B1F7-4280-B4BE-C8439D8201A5_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <5A246992-B1F7-4280-B4BE-C8439D8201A5_1> ;
    cim:SvPowerFlow.p "-39063279.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-103366.0"^^cim:ReactivePower .

<5A246992-B1F7-4280-B4BE-C8439D8201A5_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <5A246992-B1F7-4280-B4BE-C8439D8201A5_2> ;
    cim:SvPowerFlow.p "39589533.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1506637.0"^^cim:ReactivePower .

<5C95E28F-E8D2-4BB6-A535-9F1AC697CDC0_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <5C95E28F-E8D2-4BB6-A535-9F1AC697CDC0_1> ;
    cim:SvPowerFlow.p "-64932635.00000001"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15715057.0"^^cim:ReactivePower .

<5C95E28F-E8D2-4BB6-A535-9F1AC697CDC0_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <5C95E28F-E8D2-4BB6-A535-9F1AC697CDC0_2> ;
    cim:SvPowerFlow.p "65514134.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13143831.0"^^cim:ReactivePower .

<5D0F4721-2861-44F0-B009-188F8DEDADF8_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <5D0F4721-2861-44F0-B009-188F8DEDADF8_1> ;
    cim:SvPowerFlow.p "-94808801.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4760484.0"^^cim:ReactivePower .

<5D0F4721-2861-44F0-B009-188F8DEDADF8_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <5D0F4721-2861-44F0-B009-188F8DEDADF8_2> ;
    cim:SvPowerFlow.p "95000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12409619.0"^^cim:ReactivePower .

<5D453FDB-1D6E-43BF-B3D0-63D37358DDD7_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <5D453FDB-1D6E-43BF-B3D0-63D37358DDD7_1> ;
    cim:SvPowerFlow.p "157299275.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "92575022.0"^^cim:ReactivePower .

<5D453FDB-1D6E-43BF-B3D0-63D37358DDD7_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <5D453FDB-1D6E-43BF-B3D0-63D37358DDD7_2> ;
    cim:SvPowerFlow.p "-157299275.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-81136567.0"^^cim:ReactivePower .

<5E61C72D-815D-444C-8100-FBA12693FC1C_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <5E61C72D-815D-444C-8100-FBA12693FC1C_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1637374.0"^^cim:ReactivePower .

<605A69E7-7499-4605-84D5-221C38C11DAC_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <605A69E7-7499-4605-84D5-221C38C11DAC_1> ;
    cim:SvPowerFlow.p "11147271.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-192973.0"^^cim:ReactivePower .

<605A69E7-7499-4605-84D5-221C38C11DAC_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <605A69E7-7499-4605-84D5-221C38C11DAC_2> ;
    cim:SvPowerFlow.p "-11087229.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2922696.0"^^cim:ReactivePower .

<61069C6C-1018-46B7-B7B5-6658F568AA3D_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <61069C6C-1018-46B7-B7B5-6658F568AA3D_1> ;
    cim:SvPowerFlow.p "-4993055.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1389726.0"^^cim:ReactivePower .

<61069C6C-1018-46B7-B7B5-6658F568AA3D_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <61069C6C-1018-46B7-B7B5-6658F568AA3D_2> ;
    cim:SvPowerFlow.p "5000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1667532.0"^^cim:ReactivePower .

<62D48F71-AB2B-4BF9-BF12-0DB573CA46A7_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <62D48F71-AB2B-4BF9-BF12-0DB573CA46A7_1> ;
    cim:SvPowerFlow.p "4138.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6124915.0"^^cim:ReactivePower .

<62D48F71-AB2B-4BF9-BF12-0DB573CA46A7_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <62D48F71-AB2B-4BF9-BF12-0DB573CA46A7_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6228362.0"^^cim:ReactivePower .

<638407D0-2318-4325-A384-115635E3F177_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <638407D0-2318-4325-A384-115635E3F177_1> ;
    cim:SvPowerFlow.p "-9988650.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13083838.0"^^cim:ReactivePower .

<638407D0-2318-4325-A384-115635E3F177_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <638407D0-2318-4325-A384-115635E3F177_2> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12567932.0"^^cim:ReactivePower .

<63A406F9-0D8B-4D86-B3FC-785CD5A6A522_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <63A406F9-0D8B-4D86-B3FC-785CD5A6A522_1> ;
    cim:SvPowerFlow.p "-187000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-40111364.0"^^cim:ReactivePower .

<64488A62-3EFF-462C-A7CD-405BD7DC714C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <64488A62-3EFF-462C-A7CD-405BD7DC714C_1> ;
    cim:SvPowerFlow.p "-33184357.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1195650.0"^^cim:ReactivePower .

<64488A62-3EFF-462C-A7CD-405BD7DC714C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <64488A62-3EFF-462C-A7CD-405BD7DC714C_2> ;
    cim:SvPowerFlow.p "33452385.999999996"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3927049.0"^^cim:ReactivePower .

<6467E8FE-B954-4602-8580-2CBFDFADAE11_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6467E8FE-B954-4602-8580-2CBFDFADAE11_1> ;
    cim:SvPowerFlow.p "-34048871.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7465959.0"^^cim:ReactivePower .

<6467E8FE-B954-4602-8580-2CBFDFADAE11_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6467E8FE-B954-4602-8580-2CBFDFADAE11_2> ;
    cim:SvPowerFlow.p "34907270.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9586219.0"^^cim:ReactivePower .

<65200A65-95A1-4AF7-9BCE-D6C059DDAD48_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <65200A65-95A1-4AF7-9BCE-D6C059DDAD48_1> ;
    cim:SvPowerFlow.p "6609485.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2492613.0"^^cim:ReactivePower .

<65200A65-95A1-4AF7-9BCE-D6C059DDAD48_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <65200A65-95A1-4AF7-9BCE-D6C059DDAD48_2> ;
    cim:SvPowerFlow.p "-6592238.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1561630.0"^^cim:ReactivePower .

<65213F42-2CC0-4D5A-88E7-3DF6BEA79506_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <65213F42-2CC0-4D5A-88E7-3DF6BEA79506_1> ;
    cim:SvPowerFlow.p "-67207897.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13516999.0"^^cim:ReactivePower .

<65213F42-2CC0-4D5A-88E7-3DF6BEA79506_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <65213F42-2CC0-4D5A-88E7-3DF6BEA79506_2> ;
    cim:SvPowerFlow.p "68059236.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-11833673.0"^^cim:ReactivePower .

<6567F65B-33C2-4C5D-9033-DAAC41F4398F_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6567F65B-33C2-4C5D-9033-DAAC41F4398F_1> ;
    cim:SvPowerFlow.p "13292618.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "626577.0"^^cim:ReactivePower .

<6567F65B-33C2-4C5D-9033-DAAC41F4398F_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6567F65B-33C2-4C5D-9033-DAAC41F4398F_2> ;
    cim:SvPowerFlow.p "-13255443.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1873751.0"^^cim:ReactivePower .

<66773F24-42C9-47D5-A182-E48D7C08794E_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <66773F24-42C9-47D5-A182-E48D7C08794E_1> ;
    cim:SvPowerFlow.p "-7190119.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2236516.0"^^cim:ReactivePower .

<66773F24-42C9-47D5-A182-E48D7C08794E_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <66773F24-42C9-47D5-A182-E48D7C08794E_2> ;
    cim:SvPowerFlow.p "7230999.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6630457.0"^^cim:ReactivePower .

<669BF484-0202-4923-8037-6DBAC883260F_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <669BF484-0202-4923-8037-6DBAC883260F_1> ;
    cim:SvPowerFlow.p "45280818.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9478716.0"^^cim:ReactivePower .

<669BF484-0202-4923-8037-6DBAC883260F_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <669BF484-0202-4923-8037-6DBAC883260F_2> ;
    cim:SvPowerFlow.p "-44849245.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9764603.0"^^cim:ReactivePower .

<66F2053F-D978-463D-96FD-542F8B4EA881_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <66F2053F-D978-463D-96FD-542F8B4EA881_1> ;
    cim:SvPowerFlow.p "194.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3042284.0"^^cim:ReactivePower .

<66F2053F-D978-463D-96FD-542F8B4EA881_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <66F2053F-D978-463D-96FD-542F8B4EA881_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3050036.0"^^cim:ReactivePower .

<67422A55-A152-45DA-ACD2-B2AF1F6E8A5E_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <67422A55-A152-45DA-ACD2-B2AF1F6E8A5E_1> ;
    cim:SvPowerFlow.p "-85000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "102725.0"^^cim:ReactivePower .

<67AC299D-2F0D-4F3A-8F95-20C5DCDCA953_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <67AC299D-2F0D-4F3A-8F95-20C5DCDCA953_1> ;
    cim:SvPowerFlow.p "15012185.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2585465.0"^^cim:ReactivePower .

<67AC299D-2F0D-4F3A-8F95-20C5DCDCA953_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <67AC299D-2F0D-4F3A-8F95-20C5DCDCA953_2> ;
    cim:SvPowerFlow.p "-14876747.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3067951.0"^^cim:ReactivePower .

<684860B4-FA1E-49C9-8F81-200E6D28745E_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <684860B4-FA1E-49C9-8F81-200E6D28745E_1> ;
    cim:SvPowerFlow.p "48.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1513656.0"^^cim:ReactivePower .

<684860B4-FA1E-49C9-8F81-200E6D28745E_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <684860B4-FA1E-49C9-8F81-200E6D28745E_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1515570.0"^^cim:ReactivePower .

<690C36C3-3EE2-463A-87AD-9069E155C2FA_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <690C36C3-3EE2-463A-87AD-9069E155C2FA_1> ;
    cim:SvPowerFlow.p "33951798.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "74784477.0"^^cim:ReactivePower .

<690C36C3-3EE2-463A-87AD-9069E155C2FA_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <690C36C3-3EE2-463A-87AD-9069E155C2FA_2> ;
    cim:SvPowerFlow.p "-33951798.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-72525677.0"^^cim:ReactivePower .

<691A9961-89CF-484C-834A-3DE9D7864B6A_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <691A9961-89CF-484C-834A-3DE9D7864B6A_1> ;
    cim:SvPowerFlow.p "2133512.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "423185.0"^^cim:ReactivePower .

<691A9961-89CF-484C-834A-3DE9D7864B6A_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <691A9961-89CF-484C-834A-3DE9D7864B6A_2> ;
    cim:SvPowerFlow.p "-2128985.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4690019.0"^^cim:ReactivePower .

<6932DF8B-7419-4E1B-B263-0FC0103A9086_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6932DF8B-7419-4E1B-B263-0FC0103A9086_1> ;
    cim:SvPowerFlow.p "8340.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-19675867.0"^^cim:ReactivePower .

<6932DF8B-7419-4E1B-B263-0FC0103A9086_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6932DF8B-7419-4E1B-B263-0FC0103A9086_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20009516.0"^^cim:ReactivePower .

<6B4980B2-6C88-4D08-B140-0744A85D5062_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6B4980B2-6C88-4D08-B140-0744A85D5062_1> ;
    cim:SvPowerFlow.p "-137460336.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "21143811.0"^^cim:ReactivePower .

<6B4980B2-6C88-4D08-B140-0744A85D5062_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6B4980B2-6C88-4D08-B140-0744A85D5062_2> ;
    cim:SvPowerFlow.p "137700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10248739.0"^^cim:ReactivePower .

<6B9C2EBC-519B-4300-901F-CD11A3D41B6F_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6B9C2EBC-519B-4300-901F-CD11A3D41B6F_1> ;
    cim:SvPowerFlow.p "-89351128.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6155713.0"^^cim:ReactivePower .

<6B9C2EBC-519B-4300-901F-CD11A3D41B6F_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6B9C2EBC-519B-4300-901F-CD11A3D41B6F_2> ;
    cim:SvPowerFlow.p "89564328.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6515597.0"^^cim:ReactivePower .

<6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177_1> ;
    cim:SvPowerFlow.p "-29988490.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4096860.9999999995"^^cim:ReactivePower .

<6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6D3BE235-DB8F-4D7B-A0D2-375C6E5A4177_2> ;
    cim:SvPowerFlow.p "30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4557245.0"^^cim:ReactivePower .

<6D46755B-9CDA-44D6-8062-89F1FA933B4D_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6D46755B-9CDA-44D6-8062-89F1FA933B4D_1> ;
    cim:SvPowerFlow.p "-6453747.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8125444.999999999"^^cim:ReactivePower .

<6D46755B-9CDA-44D6-8062-89F1FA933B4D_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6D46755B-9CDA-44D6-8062-89F1FA933B4D_2> ;
    cim:SvPowerFlow.p "6474344.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13092318.0"^^cim:ReactivePower .

<6D807D57-C83E-478A-8521-EFC48081935C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6D807D57-C83E-478A-8521-EFC48081935C_1> ;
    cim:SvPowerFlow.p "-11035874.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5077389.0"^^cim:ReactivePower .

<6D807D57-C83E-478A-8521-EFC48081935C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6D807D57-C83E-478A-8521-EFC48081935C_2> ;
    cim:SvPowerFlow.p "11051904.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5787463.0"^^cim:ReactivePower .

<6D8E51ED-78DD-4B9F-8D3B-E2CAD20106AD_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6D8E51ED-78DD-4B9F-8D3B-E2CAD20106AD_1> ;
    cim:SvPowerFlow.p "-24823869.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3826727.0"^^cim:ReactivePower .

<6D8E51ED-78DD-4B9F-8D3B-E2CAD20106AD_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6D8E51ED-78DD-4B9F-8D3B-E2CAD20106AD_2> ;
    cim:SvPowerFlow.p "25221289.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7445565.0"^^cim:ReactivePower .

<6E7594C5-B12D-4267-B383-8124D953357E_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6E7594C5-B12D-4267-B383-8124D953357E_1> ;
    cim:SvPowerFlow.p "-30655132.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "532932.0"^^cim:ReactivePower .

<6E7594C5-B12D-4267-B383-8124D953357E_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6E7594C5-B12D-4267-B383-8124D953357E_2> ;
    cim:SvPowerFlow.p "31446316.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5251994.0"^^cim:ReactivePower .

<6F24DAAA-652B-488A-87E8-CD7B415C8911_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6F24DAAA-652B-488A-87E8-CD7B415C8911_1> ;
    cim:SvPowerFlow.p "38476421.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8630908.0"^^cim:ReactivePower .

<6F24DAAA-652B-488A-87E8-CD7B415C8911_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6F24DAAA-652B-488A-87E8-CD7B415C8911_2> ;
    cim:SvPowerFlow.p "-38348662.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8236406.000000001"^^cim:ReactivePower .

<6FB634AF-9D69-4EF1-B9B7-A2249168F7E1_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6FB634AF-9D69-4EF1-B9B7-A2249168F7E1_1> ;
    cim:SvPowerFlow.p "13046093.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1976941.0"^^cim:ReactivePower .

<6FB634AF-9D69-4EF1-B9B7-A2249168F7E1_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <6FB634AF-9D69-4EF1-B9B7-A2249168F7E1_2> ;
    cim:SvPowerFlow.p "-12984424.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5193385.0"^^cim:ReactivePower .

<7123EA5F-9D36-4E31-B5DC-814F0DB03460_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7123EA5F-9D36-4E31-B5DC-814F0DB03460_1> ;
    cim:SvPowerFlow.p "-24979162.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "379524.0"^^cim:ReactivePower .

<7123EA5F-9D36-4E31-B5DC-814F0DB03460_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7123EA5F-9D36-4E31-B5DC-814F0DB03460_2> ;
    cim:SvPowerFlow.p "25000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "454082.0"^^cim:ReactivePower .

<71CB6F36-AB03-4F44-B71D-CFCAD0BD03C5_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <71CB6F36-AB03-4F44-B71D-CFCAD0BD03C5_1> ;
    cim:SvPowerFlow.p "-11500248.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2438649.0"^^cim:ReactivePower .

<71CB6F36-AB03-4F44-B71D-CFCAD0BD03C5_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <71CB6F36-AB03-4F44-B71D-CFCAD0BD03C5_2> ;
    cim:SvPowerFlow.p "11517268.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6151144.0"^^cim:ReactivePower .

<720168A7-D93B-40D4-B8B9-91C06674A049_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <720168A7-D93B-40D4-B8B9-91C06674A049_1> ;
    cim:SvPowerFlow.p "-60000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "225155.0"^^cim:ReactivePower .

<72FF07E8-E469-4B63-A265-97005192904C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <72FF07E8-E469-4B63-A265-97005192904C_1> ;
    cim:SvPowerFlow.p "56453116.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1313511.0"^^cim:ReactivePower .

<72FF07E8-E469-4B63-A265-97005192904C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <72FF07E8-E469-4B63-A265-97005192904C_2> ;
    cim:SvPowerFlow.p "-55530653.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9936001.0"^^cim:ReactivePower .

<757C06F2-F007-4747-83DC-ED10043ADC0E_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <757C06F2-F007-4747-83DC-ED10043ADC0E_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3736135.0"^^cim:ReactivePower .

<75C3FFC7-4ABB-449A-9820-735F24DBFCB5_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <75C3FFC7-4ABB-449A-9820-735F24DBFCB5_1> ;
    cim:SvPowerFlow.p "-29989517.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6181462.0"^^cim:ReactivePower .

<75C3FFC7-4ABB-449A-9820-735F24DBFCB5_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <75C3FFC7-4ABB-449A-9820-735F24DBFCB5_2> ;
    cim:SvPowerFlow.p "30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6600823.0"^^cim:ReactivePower .

<76687A3B-13EA-4EE5-AB06-9C358AE87A5F_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <76687A3B-13EA-4EE5-AB06-9C358AE87A5F_1> ;
    cim:SvPowerFlow.p "89101863.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "53905542.0"^^cim:ReactivePower .

<76687A3B-13EA-4EE5-AB06-9C358AE87A5F_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <76687A3B-13EA-4EE5-AB06-9C358AE87A5F_2> ;
    cim:SvPowerFlow.p "-89101863.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-49808589.0"^^cim:ReactivePower .

<76C70C49-3211-451B-A0BD-886A39C7CE8B_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <76C70C49-3211-451B-A0BD-886A39C7CE8B_1> ;
    cim:SvPowerFlow.p "-2358866.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "90820962.0"^^cim:ReactivePower .

<76C70C49-3211-451B-A0BD-886A39C7CE8B_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <76C70C49-3211-451B-A0BD-886A39C7CE8B_2> ;
    cim:SvPowerFlow.p "2358866.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-87994878.0"^^cim:ReactivePower .

<77287467-D4FC-46E5-A835-F737804F60FC_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <77287467-D4FC-46E5-A835-F737804F60FC_1> ;
    cim:SvPowerFlow.p "-30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6600823.0"^^cim:ReactivePower .

<78C117C2-4322-4243-A925-CA4DBBA7C115_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <78C117C2-4322-4243-A925-CA4DBBA7C115_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1426306.0"^^cim:ReactivePower .

<78EF5DED-3077-484B-810E-4AC2FD265368_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <78EF5DED-3077-484B-810E-4AC2FD265368_1> ;
    cim:SvPowerFlow.p "-9986384.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7037227.0"^^cim:ReactivePower .

<78EF5DED-3077-484B-810E-4AC2FD265368_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <78EF5DED-3077-484B-810E-4AC2FD265368_2> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7240458.0"^^cim:ReactivePower .

<7AD9E393-EE79-4786-BEC3-522B9F3395A5_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7AD9E393-EE79-4786-BEC3-522B9F3395A5_1> ;
    cim:SvPowerFlow.p "4320624.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4364332.0"^^cim:ReactivePower .

<7AD9E393-EE79-4786-BEC3-522B9F3395A5_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7AD9E393-EE79-4786-BEC3-522B9F3395A5_2> ;
    cim:SvPowerFlow.p "-4316682.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2920138.0"^^cim:ReactivePower .

<7B65B419-1E3A-4363-B3D6-371EC8ACC3E7_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7B65B419-1E3A-4363-B3D6-371EC8ACC3E7_1> ;
    cim:SvPowerFlow.p "-200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "377320.0"^^cim:ReactivePower .

<7C05114A-F364-4AA8-9517-BD0FFA8588B9_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7C05114A-F364-4AA8-9517-BD0FFA8588B9_1> ;
    cim:SvPowerFlow.p "-3128696.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3290489.0"^^cim:ReactivePower .

<7C05114A-F364-4AA8-9517-BD0FFA8588B9_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7C05114A-F364-4AA8-9517-BD0FFA8588B9_2> ;
    cim:SvPowerFlow.p "3133696.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "934804.0"^^cim:ReactivePower .

<7C2BFCB4-CBE8-4CA4-A9A4-55BB24CA24DA_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7C2BFCB4-CBE8-4CA4-A9A4-55BB24CA24DA_1> ;
    cim:SvPowerFlow.p "-4162874.9999999995"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3168218.0"^^cim:ReactivePower .

<7C2BFCB4-CBE8-4CA4-A9A4-55BB24CA24DA_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7C2BFCB4-CBE8-4CA4-A9A4-55BB24CA24DA_2> ;
    cim:SvPowerFlow.p "4165611.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2358261.0"^^cim:ReactivePower .

<7C2C0402-52FA-46F6-B771-4191126C8AB2_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7C2C0402-52FA-46F6-B771-4191126C8AB2_1> ;
    cim:SvPowerFlow.p "-49979169.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9166.0"^^cim:ReactivePower .

<7C2C0402-52FA-46F6-B771-4191126C8AB2_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7C2C0402-52FA-46F6-B771-4191126C8AB2_2> ;
    cim:SvPowerFlow.p "50000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "842728.0"^^cim:ReactivePower .

<7C40D5BF-DBC9-479C-99DC-3432338C33D4_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7C40D5BF-DBC9-479C-99DC-3432338C33D4_1> ;
    cim:SvPowerFlow.p "29438143.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3690417.0"^^cim:ReactivePower .

<7C40D5BF-DBC9-479C-99DC-3432338C33D4_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7C40D5BF-DBC9-479C-99DC-3432338C33D4_2> ;
    cim:SvPowerFlow.p "-28919228.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6425745.0"^^cim:ReactivePower .

<7DC1806C-9068-40BA-AE94-895CF961E7C1_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7DC1806C-9068-40BA-AE94-895CF961E7C1_1> ;
    cim:SvPowerFlow.p "-16969109.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2275382.0"^^cim:ReactivePower .

<7DC1806C-9068-40BA-AE94-895CF961E7C1_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7DC1806C-9068-40BA-AE94-895CF961E7C1_2> ;
    cim:SvPowerFlow.p "17224646.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6765121.0"^^cim:ReactivePower .

<7FDB15D9-092A-4987-854F-7C590502C7C9_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7FDB15D9-092A-4987-854F-7C590502C7C9_1> ;
    cim:SvPowerFlow.p "-1999635.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1232537.0"^^cim:ReactivePower .

<7FDB15D9-092A-4987-854F-7C590502C7C9_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <7FDB15D9-092A-4987-854F-7C590502C7C9_2> ;
    cim:SvPowerFlow.p "2000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1214289.0"^^cim:ReactivePower .

<809E6108-419D-49BF-80AD-62BBC54A3539_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <809E6108-419D-49BF-80AD-62BBC54A3539_1> ;
    cim:SvPowerFlow.p "42.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1428001.0"^^cim:ReactivePower .

<809E6108-419D-49BF-80AD-62BBC54A3539_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <809E6108-419D-49BF-80AD-62BBC54A3539_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1426306.0"^^cim:ReactivePower .

<80FBE81B-488A-4D84-A875-9483476135CE_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <80FBE81B-488A-4D84-A875-9483476135CE_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7019213.0"^^cim:ReactivePower .

<812666E0-B38D-45A7-9846-24D33F86B230_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <812666E0-B38D-45A7-9846-24D33F86B230_1> ;
    cim:SvPowerFlow.p "1173.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2392721.0"^^cim:ReactivePower .

<812666E0-B38D-45A7-9846-24D33F86B230_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <812666E0-B38D-45A7-9846-24D33F86B230_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2422053.0"^^cim:ReactivePower .

<8191E72F-7243-4A5D-8100-FDA49A19B895_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8191E72F-7243-4A5D-8100-FDA49A19B895_1> ;
    cim:SvPowerFlow.p "-24990461.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4589645.0"^^cim:ReactivePower .

<8191E72F-7243-4A5D-8100-FDA49A19B895_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8191E72F-7243-4A5D-8100-FDA49A19B895_2> ;
    cim:SvPowerFlow.p "25000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5023135.0"^^cim:ReactivePower .

<821E713F-DFEA-4AEF-A621-E02C8C202A53_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <821E713F-DFEA-4AEF-A621-E02C8C202A53_1> ;
    cim:SvPowerFlow.p "-81304881.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1716567.0"^^cim:ReactivePower .

<821E713F-DFEA-4AEF-A621-E02C8C202A53_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <821E713F-DFEA-4AEF-A621-E02C8C202A53_2> ;
    cim:SvPowerFlow.p "82482362.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1752932.0"^^cim:ReactivePower .

<82588AC2-35DB-444C-BEF1-EB94F03C3452_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <82588AC2-35DB-444C-BEF1-EB94F03C3452_1> ;
    cim:SvPowerFlow.p "-30523667.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20012086.0"^^cim:ReactivePower .

<82588AC2-35DB-444C-BEF1-EB94F03C3452_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <82588AC2-35DB-444C-BEF1-EB94F03C3452_2> ;
    cim:SvPowerFlow.p "30759630.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-24604742.0"^^cim:ReactivePower .

<8319D74A-7137-4461-9C96-7CEEF2D23F2B_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8319D74A-7137-4461-9C96-7CEEF2D23F2B_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5828076.0"^^cim:ReactivePower .

<8322A72F-C9BC-4D17-9B71-CCD31CC40C63_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8322A72F-C9BC-4D17-9B71-CCD31CC40C63_1> ;
    cim:SvPowerFlow.p "-130000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8402437.0"^^cim:ReactivePower .

<8331E2DA-AFDD-4431-9B38-BABDCAC13487_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8331E2DA-AFDD-4431-9B38-BABDCAC13487_1> ;
    cim:SvPowerFlow.p "-10742876.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4730252.0"^^cim:ReactivePower .

<8331E2DA-AFDD-4431-9B38-BABDCAC13487_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8331E2DA-AFDD-4431-9B38-BABDCAC13487_2> ;
    cim:SvPowerFlow.p "10781850.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7500873.0"^^cim:ReactivePower .

<83877686-83B3-4C63-9835-30C2EB623837_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <83877686-83B3-4C63-9835-30C2EB623837_1> ;
    cim:SvPowerFlow.p "18017924.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2051381.9999999998"^^cim:ReactivePower .

<83877686-83B3-4C63-9835-30C2EB623837_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <83877686-83B3-4C63-9835-30C2EB623837_2> ;
    cim:SvPowerFlow.p "-17955832.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3368660.0"^^cim:ReactivePower .

<844F6A87-0744-4960-B5F4-4DA81AAB7F6C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <844F6A87-0744-4960-B5F4-4DA81AAB7F6C_1> ;
    cim:SvPowerFlow.p "-54868715.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10835891.0"^^cim:ReactivePower .

<844F6A87-0744-4960-B5F4-4DA81AAB7F6C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <844F6A87-0744-4960-B5F4-4DA81AAB7F6C_2> ;
    cim:SvPowerFlow.p "56134326.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9882987.0"^^cim:ReactivePower .

<85980EB3-FE39-4538-B9B1-E497A7BBB09C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <85980EB3-FE39-4538-B9B1-E497A7BBB09C_1> ;
    cim:SvPowerFlow.p "4059688.9999999995"^^cim:ActivePower ;
    cim:SvPowerFlow.q "186691.0"^^cim:ReactivePower .

<85980EB3-FE39-4538-B9B1-E497A7BBB09C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <85980EB3-FE39-4538-B9B1-E497A7BBB09C_2> ;
    cim:SvPowerFlow.p "-4058214.9999999995"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1360561.0"^^cim:ReactivePower .

<8732EE2F-EA4D-4D9D-AED6-E1EE4A903275_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8732EE2F-EA4D-4D9D-AED6-E1EE4A903275_1> ;
    cim:SvPowerFlow.p "8303165.999999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4745153.0"^^cim:ReactivePower .

<8732EE2F-EA4D-4D9D-AED6-E1EE4A903275_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8732EE2F-EA4D-4D9D-AED6-E1EE4A903275_2> ;
    cim:SvPowerFlow.p "-8280303.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6503312.0"^^cim:ReactivePower .

<882E6533-0643-480F-B7A1-C00A0B8BA153_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <882E6533-0643-480F-B7A1-C00A0B8BA153_1> ;
    cim:SvPowerFlow.p "-19935061.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-799407.0"^^cim:ReactivePower .

<882E6533-0643-480F-B7A1-C00A0B8BA153_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <882E6533-0643-480F-B7A1-C00A0B8BA153_2> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2422888.0"^^cim:ReactivePower .

<8C796AD9-752A-4FC5-B484-0FB2E7D7CE22_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8C796AD9-752A-4FC5-B484-0FB2E7D7CE22_1> ;
    cim:SvPowerFlow.p "-59860786.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5025211.0"^^cim:ReactivePower .

<8C796AD9-752A-4FC5-B484-0FB2E7D7CE22_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8C796AD9-752A-4FC5-B484-0FB2E7D7CE22_2> ;
    cim:SvPowerFlow.p "60000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-225155.0"^^cim:ReactivePower .

<8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5272138.0"^^cim:ReactivePower .

<8D170689-22A3-4A63-AB8E-0968890B805F_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8D170689-22A3-4A63-AB8E-0968890B805F_1> ;
    cim:SvPowerFlow.p "-56161122.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7270399.0"^^cim:ReactivePower .

<8D170689-22A3-4A63-AB8E-0968890B805F_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8D170689-22A3-4A63-AB8E-0968890B805F_2> ;
    cim:SvPowerFlow.p "56874122.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6824932.0"^^cim:ReactivePower .

<8DA6C0E0-CBB6-485F-B0BC-3D7D3B7CF53C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8DA6C0E0-CBB6-485F-B0BC-3D7D3B7CF53C_1> ;
    cim:SvPowerFlow.p "9495258.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2280326.0"^^cim:ReactivePower .

<8DA6C0E0-CBB6-485F-B0BC-3D7D3B7CF53C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8DA6C0E0-CBB6-485F-B0BC-3D7D3B7CF53C_2> ;
    cim:SvPowerFlow.p "-9481783.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3840379.0"^^cim:ReactivePower .

<8E61F4D3-1E63-455F-9177-BA283CC6F54C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8E61F4D3-1E63-455F-9177-BA283CC6F54C_1> ;
    cim:SvPowerFlow.p "-58945262.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "122577.0"^^cim:ReactivePower .

<8E61F4D3-1E63-455F-9177-BA283CC6F54C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8E61F4D3-1E63-455F-9177-BA283CC6F54C_2> ;
    cim:SvPowerFlow.p "59538939.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3173588.0"^^cim:ReactivePower .

<8F50C9AD-A0C4-444C-AB0A-3E5A165FB459_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8F50C9AD-A0C4-444C-AB0A-3E5A165FB459_1> ;
    cim:SvPowerFlow.p "-208193262.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-126093918.0"^^cim:ReactivePower .

<8F50C9AD-A0C4-444C-AB0A-3E5A165FB459_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <8F50C9AD-A0C4-444C-AB0A-3E5A165FB459_2> ;
    cim:SvPowerFlow.p "209304715.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "16377392.0"^^cim:ReactivePower .

<9028B88A-E1A4-4BB8-85FE-710158F0DB46_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9028B88A-E1A4-4BB8-85FE-710158F0DB46_1> ;
    cim:SvPowerFlow.p "11565347.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2991985.0"^^cim:ReactivePower .

<9028B88A-E1A4-4BB8-85FE-710158F0DB46_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9028B88A-E1A4-4BB8-85FE-710158F0DB46_2> ;
    cim:SvPowerFlow.p "-11526330.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5016253.0"^^cim:ReactivePower .

<927BF049-65A8-4478-B393-B6AE724BCD0A_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <927BF049-65A8-4478-B393-B6AE724BCD0A_1> ;
    cim:SvPowerFlow.p "100.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4732543.0"^^cim:ReactivePower .

<927BF049-65A8-4478-B393-B6AE724BCD0A_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <927BF049-65A8-4478-B393-B6AE724BCD0A_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4737531.0"^^cim:ReactivePower .

<94133CCF-0C88-439E-94F3-10A4E781A42F_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <94133CCF-0C88-439E-94F3-10A4E781A42F_1> ;
    cim:SvPowerFlow.p "-151914.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8414042.0"^^cim:ReactivePower .

<94133CCF-0C88-439E-94F3-10A4E781A42F_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <94133CCF-0C88-439E-94F3-10A4E781A42F_2> ;
    cim:SvPowerFlow.p "164104.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5351157.0"^^cim:ReactivePower .

<9535DC10-1D69-4A2E-95A8-1010CB4AADF5_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9535DC10-1D69-4A2E-95A8-1010CB4AADF5_1> ;
    cim:SvPowerFlow.p "-25448690.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12545124.0"^^cim:ReactivePower .

<9535DC10-1D69-4A2E-95A8-1010CB4AADF5_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9535DC10-1D69-4A2E-95A8-1010CB4AADF5_2> ;
    cim:SvPowerFlow.p "25593513.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13411057.0"^^cim:ReactivePower .

<968937C9-5AA8-42C5-9847-302F8E960D80_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <968937C9-5AA8-42C5-9847-302F8E960D80_1> ;
    cim:SvPowerFlow.p "-25000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5023135.0"^^cim:ReactivePower .

<96EF4236-87D0-44B1-9D15-35922B9E545B_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <96EF4236-87D0-44B1-9D15-35922B9E545B_1> ;
    cim:SvPowerFlow.p "-106310064.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14782244.0"^^cim:ReactivePower .

<96EF4236-87D0-44B1-9D15-35922B9E545B_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <96EF4236-87D0-44B1-9D15-35922B9E545B_2> ;
    cim:SvPowerFlow.p "106500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7186277.0"^^cim:ReactivePower .

<98575173-38C4-4D81-8CE5-9879CCEF798E_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <98575173-38C4-4D81-8CE5-9879CCEF798E_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3216040.0"^^cim:ReactivePower .

<9ABDF4C1-BF85-43E5-A515-8F976794F98A_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9ABDF4C1-BF85-43E5-A515-8F976794F98A_1> ;
    cim:SvPowerFlow.p "636.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5550158.0"^^cim:ReactivePower .

<9ABDF4C1-BF85-43E5-A515-8F976794F98A_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9ABDF4C1-BF85-43E5-A515-8F976794F98A_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5524722.0"^^cim:ReactivePower .

<9B4CF52C-3569-4839-826B-332E5B0D63BF_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9B4CF52C-3569-4839-826B-332E5B0D63BF_1> ;
    cim:SvPowerFlow.p "-30507532.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8901200.0"^^cim:ReactivePower .

<9B4CF52C-3569-4839-826B-332E5B0D63BF_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9B4CF52C-3569-4839-826B-332E5B0D63BF_2> ;
    cim:SvPowerFlow.p "30835621.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16093803.000000002"^^cim:ReactivePower .

<9BF195C3-297C-4884-AEFD-ADE88D8554D9_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9BF195C3-297C-4884-AEFD-ADE88D8554D9_1> ;
    cim:SvPowerFlow.p "5761162.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4445368.0"^^cim:ReactivePower .

<9BF195C3-297C-4884-AEFD-ADE88D8554D9_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9BF195C3-297C-4884-AEFD-ADE88D8554D9_2> ;
    cim:SvPowerFlow.p "-5760433.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5704352.0"^^cim:ReactivePower .

<9CBE4964-AE66-469A-A36D-C164F39F316F_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9CBE4964-AE66-469A-A36D-C164F39F316F_1> ;
    cim:SvPowerFlow.p "5655010.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1900638.0"^^cim:ReactivePower .

<9CBE4964-AE66-469A-A36D-C164F39F316F_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9CBE4964-AE66-469A-A36D-C164F39F316F_2> ;
    cim:SvPowerFlow.p "-5640388.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3442973.0"^^cim:ReactivePower .

<9D0B474A-F3DF-415C-9F78-5FA697F8CA62_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9D0B474A-F3DF-415C-9F78-5FA697F8CA62_1> ;
    cim:SvPowerFlow.p "-8348991.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1394186.0"^^cim:ReactivePower .

<9D0B474A-F3DF-415C-9F78-5FA697F8CA62_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9D0B474A-F3DF-415C-9F78-5FA697F8CA62_2> ;
    cim:SvPowerFlow.p "8372878.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3781922.0"^^cim:ReactivePower .

<9DF65A8D-97F5-4399-A4DF-FD88910D6F9B_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B_1> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "915357.0"^^cim:ReactivePower .

<9F87A332-8145-4C32-80F3-ABA97BB99E09_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9F87A332-8145-4C32-80F3-ABA97BB99E09_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14671628.0"^^cim:ReactivePower .

<9FC6C397-E82A-4854-AD31-604599E91C4E_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <9FC6C397-E82A-4854-AD31-604599E91C4E_1> ;
    cim:SvPowerFlow.p "-5000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1667532.0"^^cim:ReactivePower .

<A0A0EB04-206C-4116-9F60-A242B72A1A64_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A0A0EB04-206C-4116-9F60-A242B72A1A64_1> ;
    cim:SvPowerFlow.p "-182800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "45552725.0"^^cim:ReactivePower .

<A14DD227-06BA-47DD-A214-704A8B19386C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A14DD227-06BA-47DD-A214-704A8B19386C_1> ;
    cim:SvPowerFlow.p "55068956.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12281520.0"^^cim:ReactivePower .

<A14DD227-06BA-47DD-A214-704A8B19386C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A14DD227-06BA-47DD-A214-704A8B19386C_2> ;
    cim:SvPowerFlow.p "-54693498.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12005689.0"^^cim:ReactivePower .

<A1EAD333-91D6-4E68-AF2D-ABBECA19FFC9_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A1EAD333-91D6-4E68-AF2D-ABBECA19FFC9_1> ;
    cim:SvPowerFlow.p "-13451803.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4628746.0"^^cim:ReactivePower .

<A1EAD333-91D6-4E68-AF2D-ABBECA19FFC9_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A1EAD333-91D6-4E68-AF2D-ABBECA19FFC9_2> ;
    cim:SvPowerFlow.p "13503787.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1857556.0"^^cim:ReactivePower .

<A2211A46-47CE-4A37-9B9F-62388ACA5042_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A2211A46-47CE-4A37-9B9F-62388ACA5042_1> ;
    cim:SvPowerFlow.p "-30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3186600.0"^^cim:ReactivePower .

<A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C_1> ;
    cim:SvPowerFlow.p "-129757489.99999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1295074.0"^^cim:ReactivePower .

<A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A3D7B4FD-1ABD-41B3-AD19-48C5A7A8213C_2> ;
    cim:SvPowerFlow.p "130000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8402437.0"^^cim:ReactivePower .

<A3E3ECDB-1855-49A3-A16F-9A273FFC80F3_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A3E3ECDB-1855-49A3-A16F-9A273FFC80F3_1> ;
    cim:SvPowerFlow.p "-29043167.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5713436.0"^^cim:ReactivePower .

<A3E3ECDB-1855-49A3-A16F-9A273FFC80F3_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A3E3ECDB-1855-49A3-A16F-9A273FFC80F3_2> ;
    cim:SvPowerFlow.p "29435800.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2578138.0"^^cim:ReactivePower .

<A45C7B95-B2F7-479C-8555-4FE283AF6A82_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A45C7B95-B2F7-479C-8555-4FE283AF6A82_1> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2422888.0"^^cim:ReactivePower .

<A52AC873-F360-4B20-AC8E-81F2AE63FCD6_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A52AC873-F360-4B20-AC8E-81F2AE63FCD6_1> ;
    cim:SvPowerFlow.p "-209304715.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16377392.0"^^cim:ReactivePower .

<A52AC873-F360-4B20-AC8E-81F2AE63FCD6_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A52AC873-F360-4B20-AC8E-81F2AE63FCD6_2> ;
    cim:SvPowerFlow.p "210389759.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-103237541.0"^^cim:ReactivePower .

<A5631322-2B14-4FA6-862F-6079D1DDF3E1_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A5631322-2B14-4FA6-862F-6079D1DDF3E1_1> ;
    cim:SvPowerFlow.p "-63330273.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-41294574.0"^^cim:ReactivePower .

<A5631322-2B14-4FA6-862F-6079D1DDF3E1_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A5631322-2B14-4FA6-862F-6079D1DDF3E1_2> ;
    cim:SvPowerFlow.p "63348310.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "25641105.0"^^cim:ReactivePower .

<A639109F-EFB6-4D0A-B91C-17BC3F77A80C_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A639109F-EFB6-4D0A-B91C-17BC3F77A80C_1> ;
    cim:SvPowerFlow.p "-106500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7186277.0"^^cim:ReactivePower .

<A97623CB-71BF-4FAC-8CC0-2BD78847A747_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A97623CB-71BF-4FAC-8CC0-2BD78847A747_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2422053.0"^^cim:ReactivePower .

<A9D53F7A-B2FF-43F4-AC79-FDDA7A413A37_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A9D53F7A-B2FF-43F4-AC79-FDDA7A413A37_1> ;
    cim:SvPowerFlow.p "12470148.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "930672.0"^^cim:ReactivePower .

<A9D53F7A-B2FF-43F4-AC79-FDDA7A413A37_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <A9D53F7A-B2FF-43F4-AC79-FDDA7A413A37_2> ;
    cim:SvPowerFlow.p "-12405291.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4065860.0"^^cim:ReactivePower .

<ABD27037-CECF-4F57-8003-71CDCAE4B2C4_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <ABD27037-CECF-4F57-8003-71CDCAE4B2C4_1> ;
    cim:SvPowerFlow.p "-22740212.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-154451.0"^^cim:ReactivePower .

<ABD27037-CECF-4F57-8003-71CDCAE4B2C4_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <ABD27037-CECF-4F57-8003-71CDCAE4B2C4_2> ;
    cim:SvPowerFlow.p "22948547.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2470710.0"^^cim:ReactivePower .

<AD35ADFE-B673-459D-ABBD-EC0634D40C85_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <AD35ADFE-B673-459D-ABBD-EC0634D40C85_1> ;
    cim:SvPowerFlow.p "-19991427.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3059013.0"^^cim:ReactivePower .

<AD35ADFE-B673-459D-ABBD-EC0634D40C85_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <AD35ADFE-B673-459D-ABBD-EC0634D40C85_2> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3401989.0"^^cim:ReactivePower .

<AD3FE04C-E96E-4D92-A371-24250F35A798_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <AD3FE04C-E96E-4D92-A371-24250F35A798_1> ;
    cim:SvPowerFlow.p "37365304.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7115671.0"^^cim:ReactivePower .

<AD3FE04C-E96E-4D92-A371-24250F35A798_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <AD3FE04C-E96E-4D92-A371-24250F35A798_2> ;
    cim:SvPowerFlow.p "-37062962.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7861453.0"^^cim:ReactivePower .

<AF376178-ADA1-4142-9CCA-0AE26D0AAB45_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <AF376178-ADA1-4142-9CCA-0AE26D0AAB45_1> ;
    cim:SvPowerFlow.p "-60595137.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-28378499.0"^^cim:ReactivePower .

<AF376178-ADA1-4142-9CCA-0AE26D0AAB45_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <AF376178-ADA1-4142-9CCA-0AE26D0AAB45_2> ;
    cim:SvPowerFlow.p "60706948.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "27782608.0"^^cim:ReactivePower .

<AF6C4B4F-9072-463E-BD2A-B90F3AE80D4A_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <AF6C4B4F-9072-463E-BD2A-B90F3AE80D4A_1> ;
    cim:SvPowerFlow.p "1745217.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-310722.0"^^cim:ReactivePower .

<AF6C4B4F-9072-463E-BD2A-B90F3AE80D4A_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <AF6C4B4F-9072-463E-BD2A-B90F3AE80D4A_2> ;
    cim:SvPowerFlow.p "-1742477.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4280857.0"^^cim:ReactivePower .

<AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E_1> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-501438.99999999994"^^cim:ReactivePower .

<B16A4456-B9E6-4DF1-842F-AA5B322B0D22_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B16A4456-B9E6-4DF1-842F-AA5B322B0D22_1> ;
    cim:SvPowerFlow.p "21506576.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "15468995.0"^^cim:ReactivePower .

<B16A4456-B9E6-4DF1-842F-AA5B322B0D22_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B16A4456-B9E6-4DF1-842F-AA5B322B0D22_2> ;
    cim:SvPowerFlow.p "-21242631.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25234496.0"^^cim:ReactivePower .

<B1E5E162-0BF1-45F9-8713-77CC7D6B8891_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B1E5E162-0BF1-45F9-8713-77CC7D6B8891_1> ;
    cim:SvPowerFlow.p "23.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1058666.0"^^cim:ReactivePower .

<B1E5E162-0BF1-45F9-8713-77CC7D6B8891_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B1E5E162-0BF1-45F9-8713-77CC7D6B8891_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1059601.0"^^cim:ReactivePower .

<B20B3D63-12FF-4028-911A-D09074F3F7C7_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B20B3D63-12FF-4028-911A-D09074F3F7C7_1> ;
    cim:SvPowerFlow.p "-4994356.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1220375.0"^^cim:ReactivePower .

<B20B3D63-12FF-4028-911A-D09074F3F7C7_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B20B3D63-12FF-4028-911A-D09074F3F7C7_2> ;
    cim:SvPowerFlow.p "5000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1446136.0"^^cim:ReactivePower .

<B2702D50-8FAC-45CB-9736-4AA1DE2F14E0_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B2702D50-8FAC-45CB-9736-4AA1DE2F14E0_1> ;
    cim:SvPowerFlow.p "-81304881.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1716567.0"^^cim:ReactivePower .

<B2702D50-8FAC-45CB-9736-4AA1DE2F14E0_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B2702D50-8FAC-45CB-9736-4AA1DE2F14E0_2> ;
    cim:SvPowerFlow.p "82482362.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1752932.0"^^cim:ReactivePower .

<B299941A-FD25-4473-9123-1FA6EFAAA47F_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B299941A-FD25-4473-9123-1FA6EFAAA47F_1> ;
    cim:SvPowerFlow.p "10622806.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7137607.0"^^cim:ReactivePower .

<B299941A-FD25-4473-9123-1FA6EFAAA47F_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B299941A-FD25-4473-9123-1FA6EFAAA47F_2> ;
    cim:SvPowerFlow.p "-10597143.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8236884.999999999"^^cim:ReactivePower .

<B2ED9191-1A28-44BB-8522-6C30045D757F_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B2ED9191-1A28-44BB-8522-6C30045D757F_1> ;
    cim:SvPowerFlow.p "25204045.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "95509164.0"^^cim:ReactivePower .

<B2ED9191-1A28-44BB-8522-6C30045D757F_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B2ED9191-1A28-44BB-8522-6C30045D757F_2> ;
    cim:SvPowerFlow.p "-25204045.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-92257035.0"^^cim:ReactivePower .

<B36458B0-D189-40EE-8D2B-B771E4A2A3A9_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B36458B0-D189-40EE-8D2B-B771E4A2A3A9_1> ;
    cim:SvPowerFlow.p "-210389759.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "103237541.0"^^cim:ReactivePower .

<B36458B0-D189-40EE-8D2B-B771E4A2A3A9_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B36458B0-D189-40EE-8D2B-B771E4A2A3A9_2> ;
    cim:SvPowerFlow.p "210800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-82725483.0"^^cim:ReactivePower .

<B392B67E-7729-46D6-ABD8-37D391BDD51C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B392B67E-7729-46D6-ABD8-37D391BDD51C_1> ;
    cim:SvPowerFlow.p "-5830850.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2024941.0"^^cim:ReactivePower .

<B392B67E-7729-46D6-ABD8-37D391BDD51C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B392B67E-7729-46D6-ABD8-37D391BDD51C_2> ;
    cim:SvPowerFlow.p "5838582.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "265437.0"^^cim:ReactivePower .

<B41CA4C8-38D3-4E5C-A859-C1B9ECB52EBB_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B41CA4C8-38D3-4E5C-A859-C1B9ECB52EBB_1> ;
    cim:SvPowerFlow.p "49656707.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16167265.0"^^cim:ReactivePower .

<B41CA4C8-38D3-4E5C-A859-C1B9ECB52EBB_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B41CA4C8-38D3-4E5C-A859-C1B9ECB52EBB_2> ;
    cim:SvPowerFlow.p "-48916290.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "16309664.000000002"^^cim:ReactivePower .

<B53BEAC5-22DF-4021-9BB5-C960E72EE135_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B53BEAC5-22DF-4021-9BB5-C960E72EE135_1> ;
    cim:SvPowerFlow.p "-137700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10248739.0"^^cim:ReactivePower .

<B574811D-F468-4CA5-918F-4E6906A961D1_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B574811D-F468-4CA5-918F-4E6906A961D1_1> ;
    cim:SvPowerFlow.p "-38147768.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11020924.0"^^cim:ReactivePower .

<B574811D-F468-4CA5-918F-4E6906A961D1_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B574811D-F468-4CA5-918F-4E6906A961D1_2> ;
    cim:SvPowerFlow.p "38881405.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13188700.0"^^cim:ReactivePower .

<B938C50B-60A7-463C-8FB7-B75234420752_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B938C50B-60A7-463C-8FB7-B75234420752_1> ;
    cim:SvPowerFlow.p "1026.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6978155.0"^^cim:ReactivePower .

<B938C50B-60A7-463C-8FB7-B75234420752_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B938C50B-60A7-463C-8FB7-B75234420752_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7019213.0"^^cim:ReactivePower .

<B9E64A1D-9733-4D41-BA4A-16DDD260A37B_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <B9E64A1D-9733-4D41-BA4A-16DDD260A37B_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9938381.0"^^cim:ReactivePower .

<BAD6ED2C-454E-471A-868A-CF21DD4048D7_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BAD6ED2C-454E-471A-868A-CF21DD4048D7_1> ;
    cim:SvPowerFlow.p "-20202466.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14300784.0"^^cim:ReactivePower .

<BAD6ED2C-454E-471A-868A-CF21DD4048D7_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BAD6ED2C-454E-471A-868A-CF21DD4048D7_2> ;
    cim:SvPowerFlow.p "20288571.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-65563721.0"^^cim:ReactivePower .

<BC176A36-79C5-4C1F-98BE-043F5387C099_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BC176A36-79C5-4C1F-98BE-043F5387C099_1> ;
    cim:SvPowerFlow.p "-16435348.000000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3956047.0"^^cim:ReactivePower .

<BC176A36-79C5-4C1F-98BE-043F5387C099_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BC176A36-79C5-4C1F-98BE-043F5387C099_2> ;
    cim:SvPowerFlow.p "16566175.000000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6956544.0"^^cim:ReactivePower .

<BC9DE50A-2C04-4CC8-9304-FCD108346424_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BC9DE50A-2C04-4CC8-9304-FCD108346424_1> ;
    cim:SvPowerFlow.p "-199647999.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "16377377.0"^^cim:ReactivePower .

<BC9DE50A-2C04-4CC8-9304-FCD108346424_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BC9DE50A-2C04-4CC8-9304-FCD108346424_2> ;
    cim:SvPowerFlow.p "200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-377320.0"^^cim:ReactivePower .

<BCFC394D-DC8C-44EB-9CC9-45037D03C182_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BCFC394D-DC8C-44EB-9CC9-45037D03C182_1> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1240003.0"^^cim:ReactivePower .

<BDB2F71D-5E56-49EB-A814-7404791FBD48_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BDB2F71D-5E56-49EB-A814-7404791FBD48_1> ;
    cim:SvPowerFlow.p "-8473826.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5422015.0"^^cim:ReactivePower .

<BDB2F71D-5E56-49EB-A814-7404791FBD48_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BDB2F71D-5E56-49EB-A814-7404791FBD48_2> ;
    cim:SvPowerFlow.p "8547264.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7818753.0"^^cim:ReactivePower .

<BEB27675-3917-4768-811C-D77188C19DC3_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BEB27675-3917-4768-811C-D77188C19DC3_1> ;
    cim:SvPowerFlow.p "-39800344.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1672601.0"^^cim:ReactivePower .

<BEB27675-3917-4768-811C-D77188C19DC3_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BEB27675-3917-4768-811C-D77188C19DC3_2> ;
    cim:SvPowerFlow.p "40531862.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2845095.0"^^cim:ReactivePower .

<BEFD763A-091A-4AFE-A43F-EB2FFB35D727_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BEFD763A-091A-4AFE-A43F-EB2FFB35D727_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1046613.9999999999"^^cim:ReactivePower .

<BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5_1> ;
    cim:SvPowerFlow.p "208850088.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "103161767.0"^^cim:ReactivePower .

<BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BFBA18AF-B49A-4816-A836-5B2DAEA4F5F5_2> ;
    cim:SvPowerFlow.p "-208850088.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-89570847.0"^^cim:ReactivePower .

<BFD5D4D1-2FF6-43A0-9259-16CB895A7360_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BFD5D4D1-2FF6-43A0-9259-16CB895A7360_1> ;
    cim:SvPowerFlow.p "6606717.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-237272.0"^^cim:ReactivePower .

<BFD5D4D1-2FF6-43A0-9259-16CB895A7360_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <BFD5D4D1-2FF6-43A0-9259-16CB895A7360_2> ;
    cim:SvPowerFlow.p "-6599088.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1705212.0"^^cim:ReactivePower .

<C0B25540-B246-47CF-BBF1-EEBBEBAB84B3_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C0B25540-B246-47CF-BBF1-EEBBEBAB84B3_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1336205.0"^^cim:ReactivePower .

<C1320B82-E71E-4FD6-81C6-E07DBA1A3C66_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C1320B82-E71E-4FD6-81C6-E07DBA1A3C66_1> ;
    cim:SvPowerFlow.p "-34000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5321706.0"^^cim:ReactivePower .

<C17DA2B5-1CA0-4F8C-88B6-A7CA58C5FF37_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C17DA2B5-1CA0-4F8C-88B6-A7CA58C5FF37_1> ;
    cim:SvPowerFlow.p "-39169092.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2647399.0"^^cim:ReactivePower .

<C17DA2B5-1CA0-4F8C-88B6-A7CA58C5FF37_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C17DA2B5-1CA0-4F8C-88B6-A7CA58C5FF37_2> ;
    cim:SvPowerFlow.p "39687589.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4115324.0"^^cim:ReactivePower .

<C1F309F2-CD86-4DE2-8950-D03BE4759233_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C1F309F2-CD86-4DE2-8950-D03BE4759233_1> ;
    cim:SvPowerFlow.p "59026270.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2749445.0"^^cim:ReactivePower .

<C1F309F2-CD86-4DE2-8950-D03BE4759233_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C1F309F2-CD86-4DE2-8950-D03BE4759233_2> ;
    cim:SvPowerFlow.p "-58555149.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3220820.0"^^cim:ReactivePower .

<C2D01483-B0CF-4938-B79B-2B968E5043D1_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C2D01483-B0CF-4938-B79B-2B968E5043D1_1> ;
    cim:SvPowerFlow.p "27703248.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2636545.0"^^cim:ReactivePower .

<C2D01483-B0CF-4938-B79B-2B968E5043D1_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C2D01483-B0CF-4938-B79B-2B968E5043D1_2> ;
    cim:SvPowerFlow.p "-27325779.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4967189.0"^^cim:ReactivePower .

<C3477343-7AA7-4D05-A7DE-4D0A8012A437_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C3477343-7AA7-4D05-A7DE-4D0A8012A437_1> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12188289.0"^^cim:ReactivePower .

<C39B0CF3-EB00-47F2-9DDD-AE9D2F4A1812_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C39B0CF3-EB00-47F2-9DDD-AE9D2F4A1812_1> ;
    cim:SvPowerFlow.p "-44018453.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7072234.0"^^cim:ReactivePower .

<C39B0CF3-EB00-47F2-9DDD-AE9D2F4A1812_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C39B0CF3-EB00-47F2-9DDD-AE9D2F4A1812_2> ;
    cim:SvPowerFlow.p "44503085.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6414321.0"^^cim:ReactivePower .

<C3CC35BB-39D4-4C5C-A49D-EDD362F32CF0_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C3CC35BB-39D4-4C5C-A49D-EDD362F32CF0_1> ;
    cim:SvPowerFlow.p "27171893.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2376624.0"^^cim:ReactivePower .

<C3CC35BB-39D4-4C5C-A49D-EDD362F32CF0_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C3CC35BB-39D4-4C5C-A49D-EDD362F32CF0_2> ;
    cim:SvPowerFlow.p "-27126933.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2031810.9999999998"^^cim:ReactivePower .

<C3CC6AC5-EB72-466D-8111-08477B23EFEA_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C3CC6AC5-EB72-466D-8111-08477B23EFEA_1> ;
    cim:SvPowerFlow.p "-149672611.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "51076279.0"^^cim:ReactivePower .

<C3CC6AC5-EB72-466D-8111-08477B23EFEA_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C3CC6AC5-EB72-466D-8111-08477B23EFEA_2> ;
    cim:SvPowerFlow.p "150000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-36194981.0"^^cim:ReactivePower .

<C456AAD0-3D85-4B51-8A39-6ACB8146E0C8_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C456AAD0-3D85-4B51-8A39-6ACB8146E0C8_1> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7240458.0"^^cim:ReactivePower .

<C4700483-7D4F-420C-9E01-BEA067A69005_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C4700483-7D4F-420C-9E01-BEA067A69005_1> ;
    cim:SvPowerFlow.p "-9995563.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1117033.0"^^cim:ReactivePower .

<C4700483-7D4F-420C-9E01-BEA067A69005_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C4700483-7D4F-420C-9E01-BEA067A69005_2> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-915357.0"^^cim:ReactivePower .

<C58B2F6B-2864-47B0-AEBF-BDD1215BF821_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C58B2F6B-2864-47B0-AEBF-BDD1215BF821_1> ;
    cim:SvPowerFlow.p "23244912.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "261521.99999999997"^^cim:ReactivePower .

<C58B2F6B-2864-47B0-AEBF-BDD1215BF821_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C58B2F6B-2864-47B0-AEBF-BDD1215BF821_2> ;
    cim:SvPowerFlow.p "-23141050.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1941298.0"^^cim:ReactivePower .

<C5B418F6-ECB7-49AA-B186-65E8A49DDFAC_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C5B418F6-ECB7-49AA-B186-65E8A49DDFAC_1> ;
    cim:SvPowerFlow.p "-16227805.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1783659.0"^^cim:ReactivePower .

<C5B418F6-ECB7-49AA-B186-65E8A49DDFAC_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C5B418F6-ECB7-49AA-B186-65E8A49DDFAC_2> ;
    cim:SvPowerFlow.p "16466884.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6630568.0"^^cim:ReactivePower .

<C79DC743-421E-4219-AB03-53AE64ED1742_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C79DC743-421E-4219-AB03-53AE64ED1742_1> ;
    cim:SvPowerFlow.p "2033977.9999999998"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2229692.0"^^cim:ReactivePower .

<C79DC743-421E-4219-AB03-53AE64ED1742_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C79DC743-421E-4219-AB03-53AE64ED1742_2> ;
    cim:SvPowerFlow.p "-2032660.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "310941.0"^^cim:ReactivePower .

<C8A63FF2-2B9E-4685-9037-5C90FD52EFFA_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C8A63FF2-2B9E-4685-9037-5C90FD52EFFA_1> ;
    cim:SvPowerFlow.p "-51350518.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1098327.0"^^cim:ReactivePower .

<C8A63FF2-2B9E-4685-9037-5C90FD52EFFA_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C8A63FF2-2B9E-4685-9037-5C90FD52EFFA_2> ;
    cim:SvPowerFlow.p "51723205.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1105689.0"^^cim:ReactivePower .

<C927DC57-BDA6-4989-A5F8-034D458A8428_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C927DC57-BDA6-4989-A5F8-034D458A8428_1> ;
    cim:SvPowerFlow.p "36410731.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8108312.0"^^cim:ReactivePower .

<C927DC57-BDA6-4989-A5F8-034D458A8428_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <C927DC57-BDA6-4989-A5F8-034D458A8428_2> ;
    cim:SvPowerFlow.p "-35968605.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9364659.0"^^cim:ReactivePower .

<CAA4F5F4-75D5-446A-8D1F-C5027C8CCEE7_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CAA4F5F4-75D5-446A-8D1F-C5027C8CCEE7_1> ;
    cim:SvPowerFlow.p "15381806.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-360707.0"^^cim:ReactivePower .

<CAA4F5F4-75D5-446A-8D1F-C5027C8CCEE7_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CAA4F5F4-75D5-446A-8D1F-C5027C8CCEE7_2> ;
    cim:SvPowerFlow.p "-15355283.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-660466.0"^^cim:ReactivePower .

<CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-328389.0"^^cim:ReactivePower .

<CBB8E53F-5FF7-46E6-8490-754E687DFC28_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CBB8E53F-5FF7-46E6-8490-754E687DFC28_1> ;
    cim:SvPowerFlow.p "20825907.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14412305.0"^^cim:ReactivePower .

<CBB8E53F-5FF7-46E6-8490-754E687DFC28_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CBB8E53F-5FF7-46E6-8490-754E687DFC28_2> ;
    cim:SvPowerFlow.p "-20474044.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10332513.0"^^cim:ReactivePower .

<CCD2A9B8-A6A2-4B39-85E9-DC9521E0984E_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CCD2A9B8-A6A2-4B39-85E9-DC9521E0984E_1> ;
    cim:SvPowerFlow.p "-15862121.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3163576.0"^^cim:ReactivePower .

<CCD2A9B8-A6A2-4B39-85E9-DC9521E0984E_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CCD2A9B8-A6A2-4B39-85E9-DC9521E0984E_2> ;
    cim:SvPowerFlow.p "15943568.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4209808.0"^^cim:ReactivePower .

<CD3D62CD-FFEC-45C2-9110-B9398D19E425_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CD3D62CD-FFEC-45C2-9110-B9398D19E425_1> ;
    cim:SvPowerFlow.p "-24787250.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "620300.0"^^cim:ReactivePower .

<CD3D62CD-FFEC-45C2-9110-B9398D19E425_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CD3D62CD-FFEC-45C2-9110-B9398D19E425_2> ;
    cim:SvPowerFlow.p "25031728.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3040564.0"^^cim:ReactivePower .

<CD9D77A2-250A-454F-94A2-4DB2C759F6F1_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CD9D77A2-250A-454F-94A2-4DB2C759F6F1_1> ;
    cim:SvPowerFlow.p "-57000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2484711.0"^^cim:ReactivePower .

<CDED6052-8AE9-4214-AADE-50A597C97634_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CDED6052-8AE9-4214-AADE-50A597C97634_1> ;
    cim:SvPowerFlow.p "-32347413.000000004"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1649375.0"^^cim:ReactivePower .

<CDED6052-8AE9-4214-AADE-50A597C97634_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CDED6052-8AE9-4214-AADE-50A597C97634_2> ;
    cim:SvPowerFlow.p "32688598.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3804149.0"^^cim:ReactivePower .

<CEC5A2EE-2138-499D-9A09-B7AE477E35AA_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CEC5A2EE-2138-499D-9A09-B7AE477E35AA_1> ;
    cim:SvPowerFlow.p "-20528962.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "841545.0"^^cim:ReactivePower .

<CEC5A2EE-2138-499D-9A09-B7AE477E35AA_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <CEC5A2EE-2138-499D-9A09-B7AE477E35AA_2> ;
    cim:SvPowerFlow.p "20739092.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5414057.0"^^cim:ReactivePower .

<D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3383629.0"^^cim:ReactivePower .

<D113C218-46EC-4ACA-8460-0BDD423FDE5D_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D113C218-46EC-4ACA-8460-0BDD423FDE5D_1> ;
    cim:SvPowerFlow.p "-202000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7224770.0"^^cim:ReactivePower .

<D13E94A3-2E89-4A23-8B9B-D2182215521A_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D13E94A3-2E89-4A23-8B9B-D2182215521A_1> ;
    cim:SvPowerFlow.p "4626.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14716657.0"^^cim:ReactivePower .

<D13E94A3-2E89-4A23-8B9B-D2182215521A_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D13E94A3-2E89-4A23-8B9B-D2182215521A_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14901707.0"^^cim:ReactivePower .

<D1713FF9-79FF-4E42-9465-9FEA5BE29D7D_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D1713FF9-79FF-4E42-9465-9FEA5BE29D7D_1> ;
    cim:SvPowerFlow.p "-32829532.999999996"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6438515.0"^^cim:ReactivePower .

<D1713FF9-79FF-4E42-9465-9FEA5BE29D7D_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D1713FF9-79FF-4E42-9465-9FEA5BE29D7D_2> ;
    cim:SvPowerFlow.p "32970013.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6995430.0"^^cim:ReactivePower .

<D1F92652-7789-41CB-8D36-6E46B64C1B58_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D1F92652-7789-41CB-8D36-6E46B64C1B58_1> ;
    cim:SvPowerFlow.p "-150000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "36194981.0"^^cim:ReactivePower .

<D207391C-1449-49AE-990C-033D72908E99_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D207391C-1449-49AE-990C-033D72908E99_1> ;
    cim:SvPowerFlow.p "-11798246.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14776664.0"^^cim:ReactivePower .

<D207391C-1449-49AE-990C-033D72908E99_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D207391C-1449-49AE-990C-033D72908E99_2> ;
    cim:SvPowerFlow.p "11992669.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-18156755.0"^^cim:ReactivePower .

<D2DD66EC-E3D8-4AE4-8E06-1CF0DDB060BA_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D2DD66EC-E3D8-4AE4-8E06-1CF0DDB060BA_1> ;
    cim:SvPowerFlow.p "-14001268.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3982419.0"^^cim:ReactivePower .

<D2DD66EC-E3D8-4AE4-8E06-1CF0DDB060BA_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D2DD66EC-E3D8-4AE4-8E06-1CF0DDB060BA_2> ;
    cim:SvPowerFlow.p "14151349.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1701745.0"^^cim:ReactivePower .

<D30BABAD-C60B-499F-B845-98CEF0F72EF9_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D30BABAD-C60B-499F-B845-98CEF0F72EF9_1> ;
    cim:SvPowerFlow.p "10622476.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "706680.0"^^cim:ReactivePower .

<D30BABAD-C60B-499F-B845-98CEF0F72EF9_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D30BABAD-C60B-499F-B845-98CEF0F72EF9_2> ;
    cim:SvPowerFlow.p "-10603471.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2583000.0"^^cim:ReactivePower .

<D336FF4B-EA2D-4534-81D3-EB3D293E252B_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D336FF4B-EA2D-4534-81D3-EB3D293E252B_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1359022.0"^^cim:ReactivePower .

<D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37_1> ;
    cim:SvPowerFlow.p "734.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1035660.0"^^cim:ReactivePower .

<D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D3A0897A-CB6C-41E8-A2EE-6AC772EEDE37_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1046613.9999999999"^^cim:ReactivePower .

<D3C3662D-C8AE-4B74-9D01-50EAEF20F493_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D3C3662D-C8AE-4B74-9D01-50EAEF20F493_1> ;
    cim:SvPowerFlow.p "-23600018.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2172013.0"^^cim:ReactivePower .

<D3C3662D-C8AE-4B74-9D01-50EAEF20F493_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D3C3662D-C8AE-4B74-9D01-50EAEF20F493_2> ;
    cim:SvPowerFlow.p "24141713.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4591283.0"^^cim:ReactivePower .

<D3F8A89C-1131-453B-BAD4-ADED9E4879F2_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D3F8A89C-1131-453B-BAD4-ADED9E4879F2_1> ;
    cim:SvPowerFlow.p "5025814.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1182489.0"^^cim:ReactivePower .

<D3F8A89C-1131-453B-BAD4-ADED9E4879F2_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D3F8A89C-1131-453B-BAD4-ADED9E4879F2_2> ;
    cim:SvPowerFlow.p "-5016944.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1150614.0"^^cim:ReactivePower .

<D701AFC4-6AB6-4788-9B05-4417C940E73C_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D701AFC4-6AB6-4788-9B05-4417C940E73C_1> ;
    cim:SvPowerFlow.p "4484.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14492249.0"^^cim:ReactivePower .

<D701AFC4-6AB6-4788-9B05-4417C940E73C_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D701AFC4-6AB6-4788-9B05-4417C940E73C_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14671628.0"^^cim:ReactivePower .

<D7C4AAA7-F306-4042-B087-5C5DFFAA19D7_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D7C4AAA7-F306-4042-B087-5C5DFFAA19D7_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6228362.0"^^cim:ReactivePower .

<D7CCC666-E338-4FC4-897A-46FD80EA3CDD_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D7CCC666-E338-4FC4-897A-46FD80EA3CDD_1> ;
    cim:SvPowerFlow.p "-31715010.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14684928.0"^^cim:ReactivePower .

<D7CCC666-E338-4FC4-897A-46FD80EA3CDD_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D7CCC666-E338-4FC4-897A-46FD80EA3CDD_2> ;
    cim:SvPowerFlow.p "32011767.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16213645.0"^^cim:ReactivePower .

<D807DD77-FD55-47DF-B93F-70686F4B5B6C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D807DD77-FD55-47DF-B93F-70686F4B5B6C_1> ;
    cim:SvPowerFlow.p "2044217.0000000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2767814.0"^^cim:ReactivePower .

<D807DD77-FD55-47DF-B93F-70686F4B5B6C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D807DD77-FD55-47DF-B93F-70686F4B5B6C_2> ;
    cim:SvPowerFlow.p "-2043373.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1890556.0"^^cim:ReactivePower .

<D8DD8F30-F534-4812-899D-4EEB8FB59A9D_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D8DD8F30-F534-4812-899D-4EEB8FB59A9D_1> ;
    cim:SvPowerFlow.p "-19979923.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-436928.0"^^cim:ReactivePower .

<D8DD8F30-F534-4812-899D-4EEB8FB59A9D_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D8DD8F30-F534-4812-899D-4EEB8FB59A9D_2> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1240003.0"^^cim:ReactivePower .

<D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E_1> ;
    cim:SvPowerFlow.p "9.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-669889.0"^^cim:ReactivePower .

<D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <D9BDE1D2-0EE2-4E3B-AA7B-8DA7E6D5059E_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "670263.0"^^cim:ReactivePower .

<DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-670263.0"^^cim:ReactivePower .

<DCEB377D-223A-41E8-80AC-070076BCD240_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <DCEB377D-223A-41E8-80AC-070076BCD240_1> ;
    cim:SvPowerFlow.p "14544477.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10638511.0"^^cim:ReactivePower .

<DCEB377D-223A-41E8-80AC-070076BCD240_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <DCEB377D-223A-41E8-80AC-070076BCD240_2> ;
    cim:SvPowerFlow.p "-14491313.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8545933.0"^^cim:ReactivePower .

<DCF67F92-A6B7-46CF-AF23-AF608EC931B4_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <DCF67F92-A6B7-46CF-AF23-AF608EC931B4_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8565315.0"^^cim:ReactivePower .

<DEDFCDFB-851A-42F0-9054-65DE4409961D_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <DEDFCDFB-851A-42F0-9054-65DE4409961D_1> ;
    cim:SvPowerFlow.p "-17329972.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "639968.0"^^cim:ReactivePower .

<DEDFCDFB-851A-42F0-9054-65DE4409961D_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <DEDFCDFB-851A-42F0-9054-65DE4409961D_2> ;
    cim:SvPowerFlow.p "17490096.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5777434.0"^^cim:ReactivePower .

<E0C7B0DD-2A0C-48C6-95CE-1F42CEE0ADA3_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E0C7B0DD-2A0C-48C6-95CE-1F42CEE0ADA3_1> ;
    cim:SvPowerFlow.p "-84788243.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1102430.0"^^cim:ReactivePower .

<E0C7B0DD-2A0C-48C6-95CE-1F42CEE0ADA3_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E0C7B0DD-2A0C-48C6-95CE-1F42CEE0ADA3_2> ;
    cim:SvPowerFlow.p "85893511.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4312489.0"^^cim:ReactivePower .

<E119CA73-0047-459B-B92B-CC47DF4EFDA9_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E119CA73-0047-459B-B92B-CC47DF4EFDA9_1> ;
    cim:SvPowerFlow.p "4123870.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1831410.0"^^cim:ReactivePower .

<E119CA73-0047-459B-B92B-CC47DF4EFDA9_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E119CA73-0047-459B-B92B-CC47DF4EFDA9_2> ;
    cim:SvPowerFlow.p "-4123387.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2103089.0"^^cim:ReactivePower .

<E2758803-6340-4DA2-B120-6576A3E30389_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E2758803-6340-4DA2-B120-6576A3E30389_1> ;
    cim:SvPowerFlow.p "3354540.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8968386.0"^^cim:ReactivePower .

<E2758803-6340-4DA2-B120-6576A3E30389_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E2758803-6340-4DA2-B120-6576A3E30389_2> ;
    cim:SvPowerFlow.p "-3320590.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2710044.0"^^cim:ReactivePower .

<E2AD00B3-7F2B-4E49-919F-22ED7C96C481_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E2AD00B3-7F2B-4E49-919F-22ED7C96C481_1> ;
    cim:SvPowerFlow.p "-35000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5358171.0"^^cim:ReactivePower .

<E365EDD4-6293-4D16-9C6D-9717301FF219_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E365EDD4-6293-4D16-9C6D-9717301FF219_1> ;
    cim:SvPowerFlow.p "14175461.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7285042.0"^^cim:ReactivePower .

<E365EDD4-6293-4D16-9C6D-9717301FF219_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E365EDD4-6293-4D16-9C6D-9717301FF219_2> ;
    cim:SvPowerFlow.p "-14116718.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4651803.0"^^cim:ReactivePower .

<E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B_1> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3401989.0"^^cim:ReactivePower .

<E4E83A3C-DA9A-49EC-B9A9-C52D013E19F0_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E4E83A3C-DA9A-49EC-B9A9-C52D013E19F0_1> ;
    cim:SvPowerFlow.p "7379515.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5337230.0"^^cim:ReactivePower .

<E4E83A3C-DA9A-49EC-B9A9-C52D013E19F0_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E4E83A3C-DA9A-49EC-B9A9-C52D013E19F0_2> ;
    cim:SvPowerFlow.p "-7353473.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2228449.0"^^cim:ReactivePower .

<E5A51C57-A145-4E26-AAC0-FD7769DF5870_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E5A51C57-A145-4E26-AAC0-FD7769DF5870_1> ;
    cim:SvPowerFlow.p "3583020.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "382493.0"^^cim:ReactivePower .

<E5A51C57-A145-4E26-AAC0-FD7769DF5870_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E5A51C57-A145-4E26-AAC0-FD7769DF5870_2> ;
    cim:SvPowerFlow.p "-3579717.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2208729.0"^^cim:ReactivePower .

<E68D07EC-9AD9-4E1C-93D7-BA6EA8025306_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E68D07EC-9AD9-4E1C-93D7-BA6EA8025306_1> ;
    cim:SvPowerFlow.p "-12375334.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1034081.0"^^cim:ReactivePower .

<E68D07EC-9AD9-4E1C-93D7-BA6EA8025306_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E68D07EC-9AD9-4E1C-93D7-BA6EA8025306_2> ;
    cim:SvPowerFlow.p "12408420.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-940463.0"^^cim:ReactivePower .

<E7D7A044-8290-40D0-B087-EEF5182B4496_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E7D7A044-8290-40D0-B087-EEF5182B4496_1> ;
    cim:SvPowerFlow.p "23352167.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "15204735.0"^^cim:ReactivePower .

<E7D7A044-8290-40D0-B087-EEF5182B4496_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E7D7A044-8290-40D0-B087-EEF5182B4496_2> ;
    cim:SvPowerFlow.p "-23266154.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-55426726.0"^^cim:ReactivePower .

<E88FE283-4C3A-40DB-A923-0AFB7E9BE0DC_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E88FE283-4C3A-40DB-A923-0AFB7E9BE0DC_1> ;
    cim:SvPowerFlow.p "-41928776.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5398438.0"^^cim:ReactivePower .

<E88FE283-4C3A-40DB-A923-0AFB7E9BE0DC_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <E88FE283-4C3A-40DB-A923-0AFB7E9BE0DC_2> ;
    cim:SvPowerFlow.p "42207640.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4778898.0"^^cim:ReactivePower .

<EC7FA449-5791-4FE8-BFA5-E7CDBBF44649_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <EC7FA449-5791-4FE8-BFA5-E7CDBBF44649_1> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12567932.0"^^cim:ReactivePower .

<EE562B0E-CBD6-45B6-AD24-DE9F525A5B59_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <EE562B0E-CBD6-45B6-AD24-DE9F525A5B59_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1515570.0"^^cim:ReactivePower .

<EF40B8BA-9A40-41ED-A1FE-7D433B76059B_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <EF40B8BA-9A40-41ED-A1FE-7D433B76059B_1> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-426332.0"^^cim:ReactivePower .

<EF8BB5D7-69B1-4A13-8B65-82F8DF3E8CDD_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <EF8BB5D7-69B1-4A13-8B65-82F8DF3E8CDD_1> ;
    cim:SvPowerFlow.p "-21051512.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10409355.0"^^cim:ReactivePower .

<EF8BB5D7-69B1-4A13-8B65-82F8DF3E8CDD_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <EF8BB5D7-69B1-4A13-8B65-82F8DF3E8CDD_2> ;
    cim:SvPowerFlow.p "21179671.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12136561.0"^^cim:ReactivePower .

<EFE81E59-47A0-4E8D-B997-F8391C7C3E51_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <EFE81E59-47A0-4E8D-B997-F8391C7C3E51_1> ;
    cim:SvPowerFlow.p "46850079.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9778818.0"^^cim:ReactivePower .

<EFE81E59-47A0-4E8D-B997-F8391C7C3E51_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <EFE81E59-47A0-4E8D-B997-F8391C7C3E51_2> ;
    cim:SvPowerFlow.p "-46164224.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "445455.0"^^cim:ReactivePower .

<F007C270-45D1-488C-865E-316DA63713CE_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F007C270-45D1-488C-865E-316DA63713CE_1> ;
    cim:SvPowerFlow.p "-2000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1214289.0"^^cim:ReactivePower .

<F0294F90-8F76-475F-A153-99A496EB1104_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F0294F90-8F76-475F-A153-99A496EB1104_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1059601.0"^^cim:ReactivePower .

<F05292CA-45F5-4AE4-92F3-95767292203A_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F05292CA-45F5-4AE4-92F3-95767292203A_1> ;
    cim:SvPowerFlow.p "-25000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-454082.0"^^cim:ReactivePower .

<F083D26D-2327-47C9-8A3B-44C99128D621_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F083D26D-2327-47C9-8A3B-44C99128D621_1> ;
    cim:SvPowerFlow.p "-34917255.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2850751.0"^^cim:ReactivePower .

<F083D26D-2327-47C9-8A3B-44C99128D621_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F083D26D-2327-47C9-8A3B-44C99128D621_2> ;
    cim:SvPowerFlow.p "35000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5358171.0"^^cim:ReactivePower .

<F0A7EB86-1150-4BB6-A11D-DB4AEE608457_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F0A7EB86-1150-4BB6-A11D-DB4AEE608457_1> ;
    cim:SvPowerFlow.p "-6891118.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-527218.0"^^cim:ReactivePower .

<F0A7EB86-1150-4BB6-A11D-DB4AEE608457_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F0A7EB86-1150-4BB6-A11D-DB4AEE608457_2> ;
    cim:SvPowerFlow.p "6915607.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3371294.0"^^cim:ReactivePower .

<F249BB0A-C51B-4AD0-A6B6-33338B0A7346_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F249BB0A-C51B-4AD0-A6B6-33338B0A7346_1> ;
    cim:SvPowerFlow.p "-200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6783705.0"^^cim:ReactivePower .

<F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33_1> ;
    cim:SvPowerFlow.p "942.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1199788.0"^^cim:ReactivePower .

<F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F3224AD9-CFB4-44E1-90F5-DF41C6FA0D33_2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1185728.0"^^cim:ReactivePower .

<F3944D4C-E627-4714-97BF-797F85888DBA_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F3944D4C-E627-4714-97BF-797F85888DBA_1> ;
    cim:SvPowerFlow.p "-2307801.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14115529.0"^^cim:ReactivePower .

<F3944D4C-E627-4714-97BF-797F85888DBA_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F3944D4C-E627-4714-97BF-797F85888DBA_2> ;
    cim:SvPowerFlow.p "2358866.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-90820962.0"^^cim:ReactivePower .

<F397DE10-5F1B-408B-A1AB-740467950189_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F397DE10-5F1B-408B-A1AB-740467950189_1> ;
    cim:SvPowerFlow.p "1509795.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1389037.0"^^cim:ReactivePower .

<F397DE10-5F1B-408B-A1AB-740467950189_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F397DE10-5F1B-408B-A1AB-740467950189_2> ;
    cim:SvPowerFlow.p "-1508705.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2526657.0"^^cim:ReactivePower .

<F5F0736E-4CD6-476B-8C83-EEB95C9560B4_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F5F0736E-4CD6-476B-8C83-EEB95C9560B4_1> ;
    cim:SvPowerFlow.p "-14132198.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2461025.0"^^cim:ReactivePower .

<F5F0736E-4CD6-476B-8C83-EEB95C9560B4_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F5F0736E-4CD6-476B-8C83-EEB95C9560B4_2> ;
    cim:SvPowerFlow.p "14168248.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7718852.0"^^cim:ReactivePower .

<F68AFC61-3C4E-4D87-A28B-C876191FC5CA_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F68AFC61-3C4E-4D87-A28B-C876191FC5CA_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3814547.0"^^cim:ReactivePower .

<F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A_1> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14901707.0"^^cim:ReactivePower .

<F6D78C61-A554-45C2-89D5-BAA82DA32410_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F6D78C61-A554-45C2-89D5-BAA82DA32410_1> ;
    cim:SvPowerFlow.p "58201732.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1100027.0"^^cim:ReactivePower .

<F6D78C61-A554-45C2-89D5-BAA82DA32410_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F6D78C61-A554-45C2-89D5-BAA82DA32410_2> ;
    cim:SvPowerFlow.p "-57386538.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8065300.000000001"^^cim:ReactivePower .

<F86E1F5A-303D-4409-B0DF-CFDEE7855489_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F86E1F5A-303D-4409-B0DF-CFDEE7855489_1> ;
    cim:SvPowerFlow.p "-9011626.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10652000.0"^^cim:ReactivePower .

<F86E1F5A-303D-4409-B0DF-CFDEE7855489_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F86E1F5A-303D-4409-B0DF-CFDEE7855489_2> ;
    cim:SvPowerFlow.p "9079726.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5064361.0"^^cim:ReactivePower .

<F8C97102-3A7A-4534-967D-2EA81BE7D4F1_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F8C97102-3A7A-4534-967D-2EA81BE7D4F1_1> ;
    cim:SvPowerFlow.p "31747671.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11875656.0"^^cim:ReactivePower .

<F8C97102-3A7A-4534-967D-2EA81BE7D4F1_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F8C97102-3A7A-4534-967D-2EA81BE7D4F1_2> ;
    cim:SvPowerFlow.p "-31703715.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12986092.0"^^cim:ReactivePower .

<F904012E-CEE8-4D93-B016-9359A6372180_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F904012E-CEE8-4D93-B016-9359A6372180_1> ;
    cim:SvPowerFlow.p "-6967056.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "79718.0"^^cim:ReactivePower .

<F904012E-CEE8-4D93-B016-9359A6372180_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F904012E-CEE8-4D93-B016-9359A6372180_2> ;
    cim:SvPowerFlow.p "7000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "411979.0"^^cim:ReactivePower .

<F93916BA-DB24-4F69-996B-B777CDE12BB7_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F93916BA-DB24-4F69-996B-B777CDE12BB7_1> ;
    cim:SvPowerFlow.p "-41727512.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1263398.0"^^cim:ReactivePower .

<F93916BA-DB24-4F69-996B-B777CDE12BB7_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F93916BA-DB24-4F69-996B-B777CDE12BB7_2> ;
    cim:SvPowerFlow.p "43024575.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3901117.0"^^cim:ReactivePower .

<F9DC9FBD-7B3D-411D-AD90-9346277B560B_SvGenPF> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <F9DC9FBD-7B3D-411D-AD90-9346277B560B_1> ;
    cim:SvPowerFlow.p "-5000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1446136.0"^^cim:ReactivePower .

<FA6F1575-64EF-4637-A51D-32268B693FB0_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FA6F1575-64EF-4637-A51D-32268B693FB0_1> ;
    cim:SvPowerFlow.p "-19984915.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-11731162.0"^^cim:ReactivePower .

<FA6F1575-64EF-4637-A51D-32268B693FB0_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FA6F1575-64EF-4637-A51D-32268B693FB0_2> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12188289.0"^^cim:ReactivePower .

<FB86D588-F6A7-4DAF-B3AE-7F03441D7CAD_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FB86D588-F6A7-4DAF-B3AE-7F03441D7CAD_1> ;
    cim:SvPowerFlow.p "16465513.000000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4747479.0"^^cim:ReactivePower .

<FB86D588-F6A7-4DAF-B3AE-7F03441D7CAD_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FB86D588-F6A7-4DAF-B3AE-7F03441D7CAD_2> ;
    cim:SvPowerFlow.p "-16317243.000000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1122752.0"^^cim:ReactivePower .

<FC0D53FF-D845-4485-AE53-99AF2E17CD54_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FC0D53FF-D845-4485-AE53-99AF2E17CD54_1> ;
    cim:SvPowerFlow.p "-9989518.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4007365.0"^^cim:ReactivePower .

<FC0D53FF-D845-4485-AE53-99AF2E17CD54_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FC0D53FF-D845-4485-AE53-99AF2E17CD54_2> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4163814.9999999995"^^cim:ReactivePower .

<FC57FAA4-F80D-460B-8528-64262C8DFF08_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FC57FAA4-F80D-460B-8528-64262C8DFF08_1> ;
    cim:SvPowerFlow.p "7877971.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "794475.0"^^cim:ReactivePower .

<FC57FAA4-F80D-460B-8528-64262C8DFF08_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FC57FAA4-F80D-460B-8528-64262C8DFF08_2> ;
    cim:SvPowerFlow.p "-7844171.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4686728.0"^^cim:ReactivePower .

<FC7B4A0F-7B94-44F3-A7F0-922876C4BA6C_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FC7B4A0F-7B94-44F3-A7F0-922876C4BA6C_1> ;
    cim:SvPowerFlow.p "20951655.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3039984.0"^^cim:ReactivePower .

<FC7B4A0F-7B94-44F3-A7F0-922876C4BA6C_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FC7B4A0F-7B94-44F3-A7F0-922876C4BA6C_2> ;
    cim:SvPowerFlow.p "-20908113.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2194500.0"^^cim:ReactivePower .

<FDB1737A-AF93-48E1-83AA-88CDA6E21B95_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FDB1737A-AF93-48E1-83AA-88CDA6E21B95_1> ;
    cim:SvPowerFlow.p "105478665.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "70474833.0"^^cim:ReactivePower .

<FDB1737A-AF93-48E1-83AA-88CDA6E21B95_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FDB1737A-AF93-48E1-83AA-88CDA6E21B95_2> ;
    cim:SvPowerFlow.p "-105478665.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-64693810.0"^^cim:ReactivePower .

<FE56C1E7-0D37-4638-8941-110C69E96896_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FE56C1E7-0D37-4638-8941-110C69E96896_1> ;
    cim:SvPowerFlow.p "7368499.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3435648.0"^^cim:ReactivePower .

<FE56C1E7-0D37-4638-8941-110C69E96896_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FE56C1E7-0D37-4638-8941-110C69E96896_2> ;
    cim:SvPowerFlow.p "-7362438.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4270590.0"^^cim:ReactivePower .

<FE9310C8-2C64-4252-8A07-75FC9E40BBAA_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FE9310C8-2C64-4252-8A07-75FC9E40BBAA_1> ;
    cim:SvPowerFlow.p "31220090.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-23396606.0"^^cim:ReactivePower .

<FE9310C8-2C64-4252-8A07-75FC9E40BBAA_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FE9310C8-2C64-4252-8A07-75FC9E40BBAA_2> ;
    cim:SvPowerFlow.p "-30956109.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "22808651.0"^^cim:ReactivePower .

<FE94B045-17CD-4697-BBF7-9DB05798C071_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FE94B045-17CD-4697-BBF7-9DB05798C071_1> ;
    cim:SvPowerFlow.p "-134033121.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-37148296.0"^^cim:ReactivePower .

<FE94B045-17CD-4697-BBF7-9DB05798C071_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FE94B045-17CD-4697-BBF7-9DB05798C071_2> ;
    cim:SvPowerFlow.p "135686584.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-46001779.0"^^cim:ReactivePower .

<FEA4B950-F80A-4BA0-9066-4686B7CF2C59_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FEA4B950-F80A-4BA0-9066-4686B7CF2C59_1> ;
    cim:SvPowerFlow.p "12678669.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4275624.0"^^cim:ReactivePower .

<FEA4B950-F80A-4BA0-9066-4686B7CF2C59_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FEA4B950-F80A-4BA0-9066-4686B7CF2C59_2> ;
    cim:SvPowerFlow.p "-12590287.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-52939.0"^^cim:ReactivePower .

<FEAE28AE-1843-46C7-B3C3-5620A0F7B5AD_SvLinePF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FEAE28AE-1843-46C7-B3C3-5620A0F7B5AD_1> ;
    cim:SvPowerFlow.p "4009343.9999999995"^^cim:ActivePower ;
    cim:SvPowerFlow.q "295780.0"^^cim:ReactivePower .

<FEAE28AE-1843-46C7-B3C3-5620A0F7B5AD_SvLinePF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FEAE28AE-1843-46C7-B3C3-5620A0F7B5AD_2> ;
    cim:SvPowerFlow.p "-4002693.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2996970.0"^^cim:ReactivePower .

<FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407_SvXfmrPF_1> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407_1> ;
    cim:SvPowerFlow.p "303.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3802422.0"^^cim:ReactivePower .

<FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407_SvXfmrPF_2> a cim:SvPowerFlow ;
    cim:SvPowerFlow.Terminal <FF7AF496-CE18-4FE0-B09C-0FF3DDCF8407_2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3814547.0"^^cim:ReactivePower .

<01DD70D7-1101-417D-9301-5F15252519D5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <01DD70D7-1101-417D-9301-5F15252519D5> ;
    cim:SvVoltage.angle "-10.320941"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135996.24"^^cim:Voltage .

<02CE8ED4-00A8-4078-B4AC-DD28915087B8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <02CE8ED4-00A8-4078-B4AC-DD28915087B8> ;
    cim:SvVoltage.angle "-2.942031"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<03BDD171-2042-4E30-AE24-226D4D048B4F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <03BDD171-2042-4E30-AE24-226D4D048B4F> ;
    cim:SvVoltage.angle "2.021899"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137824.878"^^cim:Voltage .

<043F1C1A-D23E-44F5-83E0-A4A3558D3892_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    cim:SvVoltage.angle "-4.358301"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138744.648"^^cim:Voltage .

<0656B6F9-F282-42DD-B24B-AD5F46F79913_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0656B6F9-F282-42DD-B24B-AD5F46F79913> ;
    cim:SvVoltage.angle "10.822968"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<0669852C-2576-4F88-A164-23F0E16EBE6F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    cim:SvVoltage.angle "2.045368"^^cim:AngleDegrees ;
    cim:SvVoltage.v "140775.18000000002"^^cim:Voltage .

<0714FE46-4245-46B0-A912-CEF95F283492_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0714FE46-4245-46B0-A912-CEF95F283492> ;
    cim:SvVoltage.angle "3.228071"^^cim:AngleDegrees ;
    cim:SvVoltage.v "140658.846"^^cim:Voltage .

<074DAD71-0F71-4565-AD94-EBD4C3AD40D6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <074DAD71-0F71-4565-AD94-EBD4C3AD40D6> ;
    cim:SvVoltage.angle "-5.314206"^^cim:AngleDegrees ;
    cim:SvVoltage.v "350856.375"^^cim:Voltage .

<08CC33E3-30A1-4810-86DF-E5BCB1766499_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <08CC33E3-30A1-4810-86DF-E5BCB1766499> ;
    cim:SvVoltage.angle "-1.519073"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<092E07AF-91C3-41DF-8E56-E76EC94CCB4C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    cim:SvVoltage.angle "6.971874"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136431.906"^^cim:Voltage .

<09500BDB-1C78-43D9-9AD6-DB6A665135D4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <09500BDB-1C78-43D9-9AD6-DB6A665135D4> ;
    cim:SvVoltage.angle "-9.017313"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<0960EF82-D800-49EE-89B7-C3D7C4A328FB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    cim:SvVoltage.angle "-8.373741"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137846.406"^^cim:Voltage .

<0B6067E0-8B01-4BF2-9577-16F93EB10DAA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0B6067E0-8B01-4BF2-9577-16F93EB10DAA> ;
    cim:SvVoltage.angle "3.102565"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<0B62EC6E-7FF2-4E9B-8F90-BC414A9F2C3D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0B62EC6E-7FF2-4E9B-8F90-BC414A9F2C3D> ;
    cim:SvVoltage.angle "11.307669"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<0C36B18C-8460-4AB5-BE01-F1A9725F7750_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0C36B18C-8460-4AB5-BE01-F1A9725F7750> ;
    cim:SvVoltage.angle "-7.602015"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137878.146"^^cim:Voltage .

<0FCDFEB5-4C9E-47F0-9FBB-4F3E1D8A6CA9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0FCDFEB5-4C9E-47F0-9FBB-4F3E1D8A6CA9> ;
    cim:SvVoltage.angle "-2.779764"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<12C436BC-F0C7-4585-A312-8992B47E483F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <12C436BC-F0C7-4585-A312-8992B47E483F> ;
    cim:SvVoltage.angle "-3.930109"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136763.52000000002"^^cim:Voltage .

<13E0B318-149F-4FBD-9A40-E8B1ED560A2F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <13E0B318-149F-4FBD-9A40-E8B1ED560A2F> ;
    cim:SvVoltage.angle "-2.218651"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<140A96A2-DC1A-4DFC-B51D-96AEFA18E90D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <140A96A2-DC1A-4DFC-B51D-96AEFA18E90D> ;
    cim:SvVoltage.angle "-6.537901"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139636.40399999998"^^cim:Voltage .

<14D7CD96-E2E7-4DBC-A558-DE159A21ACCC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <14D7CD96-E2E7-4DBC-A558-DE159A21ACCC> ;
    cim:SvVoltage.angle "-5.282647"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<1588A7B3-52C6-42A0-9986-A2CFDB61D821_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1588A7B3-52C6-42A0-9986-A2CFDB61D821> ;
    cim:SvVoltage.angle "1.133606"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137340.222"^^cim:Voltage .

<18961801-9D07-4D25-93E3-2A8CB866B49D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <18961801-9D07-4D25-93E3-2A8CB866B49D> ;
    cim:SvVoltage.angle "-9.755792"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137034.414"^^cim:Voltage .

<189D5CE3-975E-4B00-9E06-7F8DF3CF0F11_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <189D5CE3-975E-4B00-9E06-7F8DF3CF0F11> ;
    cim:SvVoltage.angle "-3.105553"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137749.392"^^cim:Voltage .

<1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578> ;
    cim:SvVoltage.angle "-9.03207"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138721.326"^^cim:Voltage .

<1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69> ;
    cim:SvVoltage.angle "-4.674075"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135706.57799999998"^^cim:Voltage .

<203C3FAD-8AA4-42CC-BF97-8FD9E9A63C0C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <203C3FAD-8AA4-42CC-BF97-8FD9E9A63C0C> ;
    cim:SvVoltage.angle "-11.679284"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<2041413B-3BB7-4124-B6D9-CE6A9DDDDED3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> ;
    cim:SvVoltage.angle "-7.385792"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138450.708"^^cim:Voltage .

<209ADEDC-536B-4687-89D3-7051B272F319_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <209ADEDC-536B-4687-89D3-7051B272F319> ;
    cim:SvVoltage.angle "-4.762366"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137109.486"^^cim:Voltage .

<20F4F03F-E253-4956-8E48-6C4640C094E8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <20F4F03F-E253-4956-8E48-6C4640C094E8> ;
    cim:SvVoltage.angle "9.011679"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136836.10799999998"^^cim:Voltage .

<21211A63-6772-4F25-A406-7E27D2BE3507_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <21211A63-6772-4F25-A406-7E27D2BE3507> ;
    cim:SvVoltage.angle "-1.833117"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<216D6B0E-2306-4EB1-97A8-09F387F0AC90_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <216D6B0E-2306-4EB1-97A8-09F387F0AC90> ;
    cim:SvVoltage.angle "-6.462593"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<27853610-B4B4-4896-9156-F068CC6F3C41_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <27853610-B4B4-4896-9156-F068CC6F3C41> ;
    cim:SvVoltage.angle "-11.658008"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135979.818"^^cim:Voltage .

<2B26B191-1683-4804-B190-47A32A1C8741_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2B26B191-1683-4804-B190-47A32A1C8741> ;
    cim:SvVoltage.angle "7.714933"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136493.592"^^cim:Voltage .

<2BE1FD98-90FF-4B9E-9B29-C2259BAFA511_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2BE1FD98-90FF-4B9E-9B29-C2259BAFA511> ;
    cim:SvVoltage.angle "-5.431055"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136932.57"^^cim:Voltage .

<2D043FF1-406D-4CED-982A-76217FB45745_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2D043FF1-406D-4CED-982A-76217FB45745> ;
    cim:SvVoltage.angle "1.634925"^^cim:AngleDegrees ;
    cim:SvVoltage.v "357040.155"^^cim:Voltage .

<2E65B331-D95A-494F-A26B-5D9B0B3ED4E5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2E65B331-D95A-494F-A26B-5D9B0B3ED4E5> ;
    cim:SvVoltage.angle "-8.656351"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138616.584"^^cim:Voltage .

<2F9554EB-4337-489B-ADC0-73192F236790_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2F9554EB-4337-489B-ADC0-73192F236790> ;
    cim:SvVoltage.angle "-4.154123"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136312.812"^^cim:Voltage .

<2FD31260-7878-4153-825C-1A09B9ED013C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    cim:SvVoltage.angle "-2.570003"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137014.956"^^cim:Voltage .

<30C7B932-36BB-42C8-9BED-44072759A8CA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <30C7B932-36BB-42C8-9BED-44072759A8CA> ;
    cim:SvVoltage.angle "-11.042655"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136514.84399999998"^^cim:Voltage .

<30D7BFF6-FC46-415B-B99C-56364A485FB6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <30D7BFF6-FC46-415B-B99C-56364A485FB6> ;
    cim:SvVoltage.angle "-4.045164"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137486.64"^^cim:Voltage .

<31AEF46D-1008-4004-874C-FF67ECD8C4EC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <31AEF46D-1008-4004-874C-FF67ECD8C4EC> ;
    cim:SvVoltage.angle "2.79035"^^cim:AngleDegrees ;
    cim:SvVoltage.v "343656.57"^^cim:Voltage .

<324DA15C-891F-4372-B016-B4125A295B35_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <324DA15C-891F-4372-B016-B4125A295B35> ;
    cim:SvVoltage.angle "-11.346546"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135546.084"^^cim:Voltage .

<32FE0EF3-62F6-459B-9E22-CAC689DEEF75_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    cim:SvVoltage.angle "11.559521"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138163.116"^^cim:Voltage .

<34B76E51-B7B8-463F-8C29-CB7155105B74_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    cim:SvVoltage.angle "-6.869215"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139892.66999999998"^^cim:Voltage .

<360B9B5C-AA0F-4645-B2CD-EB206B407DC8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <360B9B5C-AA0F-4645-B2CD-EB206B407DC8> ;
    cim:SvVoltage.angle "-10.009415"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<3B79813D-3949-4405-8970-753D8E9C54DD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3B79813D-3949-4405-8970-753D8E9C54DD> ;
    cim:SvVoltage.angle "-8.649981"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<3BEB2147-E83B-45AE-9D68-023B21ACFBB8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3BEB2147-E83B-45AE-9D68-023B21ACFBB8> ;
    cim:SvVoltage.angle "-1.522587"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138339.342"^^cim:Voltage .

<3DC62CFD-3FE0-4C87-B49D-4B090C724E3F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3DC62CFD-3FE0-4C87-B49D-4B090C724E3F> ;
    cim:SvVoltage.angle "-2.580299"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<3E5202E6-4EB3-44D9-BA80-7D920083F62C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3E5202E6-4EB3-44D9-BA80-7D920083F62C> ;
    cim:SvVoltage.angle "-4.179605"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137439.858"^^cim:Voltage .

<3ED69350-4197-40A2-801D-C1FD01346C37_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3ED69350-4197-40A2-801D-C1FD01346C37> ;
    cim:SvVoltage.angle "10.624858"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137430.198"^^cim:Voltage .

<3FD3F065-4DF7-480C-ACAF-1D30382A7422_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3FD3F065-4DF7-480C-ACAF-1D30382A7422> ;
    cim:SvVoltage.angle "12.235206"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681> ;
    cim:SvVoltage.angle "-8.981002"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138110.124"^^cim:Voltage .

<45861E66-50EC-4DB0-B8CC-B5CA72FEE053_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <45861E66-50EC-4DB0-B8CC-B5CA72FEE053> ;
    cim:SvVoltage.angle "0.502704"^^cim:AngleDegrees ;
    cim:SvVoltage.v "334785.93"^^cim:Voltage .

<4840567B-8B2E-40E6-BC12-81D00D9E534E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    cim:SvVoltage.angle "3.325163"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137466.768"^^cim:Voltage .

<48CF6A2A-59CD-46E4-AF19-88A52D313796_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <48CF6A2A-59CD-46E4-AF19-88A52D313796> ;
    cim:SvVoltage.angle "7.810663"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<49C0544D-452E-42C3-97A9-202D0BA43969_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <49C0544D-452E-42C3-97A9-202D0BA43969> ;
    cim:SvVoltage.angle "-3.631293"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<4B1B751D-931A-4F88-9C71-C7F566B3E7B0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4B1B751D-931A-4F88-9C71-C7F566B3E7B0> ;
    cim:SvVoltage.angle "7.811055"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137962.188"^^cim:Voltage .

<4B744D65-35F8-4DDB-B554-AAAE115A6927_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4B744D65-35F8-4DDB-B554-AAAE115A6927> ;
    cim:SvVoltage.angle "5.442871"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135526.35"^^cim:Voltage .

<4D002654-B2B4-42C9-81EC-917184A8659E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4D002654-B2B4-42C9-81EC-917184A8659E> ;
    cim:SvVoltage.angle "2.542501"^^cim:AngleDegrees ;
    cim:SvVoltage.v "339868.815"^^cim:Voltage .

<501C2E7C-0F1F-47CF-9079-957CD8F0A577_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <501C2E7C-0F1F-47CF-9079-957CD8F0A577> ;
    cim:SvVoltage.angle "-11.361383"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135359.232"^^cim:Voltage .

<509CAC7B-DC02-491E-A70F-F598020F6CF3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    cim:SvVoltage.angle "-8.476008"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139850.856"^^cim:Voltage .

<510B8BF8-A411-4267-B6B2-A84E438751CD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <510B8BF8-A411-4267-B6B2-A84E438751CD> ;
    cim:SvVoltage.angle "5.157139"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137740.974"^^cim:Voltage .

<510DD78E-7A28-432F-B3CD-68A43876AB83_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <510DD78E-7A28-432F-B3CD-68A43876AB83> ;
    cim:SvVoltage.angle "-2.194365"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135698.988"^^cim:Voltage .

<5140BAF6-AE26-4F22-93D8-646A1BDB1460_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5140BAF6-AE26-4F22-93D8-646A1BDB1460> ;
    cim:SvVoltage.angle "15.957138"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<5409CFF5-B309-4904-81EE-0C66277B03D6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    cim:SvVoltage.angle "2.986812"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138995.532"^^cim:Voltage .

<57BF892F-264B-43D0-A8E0-6B5F62C0562F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    cim:SvVoltage.angle "9.942504"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137610.84"^^cim:Voltage .

<5A880B83-D621-4436-9663-44A7452ED909_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5A880B83-D621-4436-9663-44A7452ED909> ;
    cim:SvVoltage.angle "-1.989128"^^cim:AngleDegrees ;
    cim:SvVoltage.v "359936.085"^^cim:Voltage .

<5B05EA35-CC73-416F-881F-EC624AD50C77_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5B05EA35-CC73-416F-881F-EC624AD50C77> ;
    cim:SvVoltage.angle "-2.483865"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<5C74704E-E0B3-4130-AFC3-929FAB875530_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5C74704E-E0B3-4130-AFC3-929FAB875530> ;
    cim:SvVoltage.angle "7.474809"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<5C7DF74D-76E9-4C05-8AD7-AB414D704183_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5C7DF74D-76E9-4C05-8AD7-AB414D704183> ;
    cim:SvVoltage.angle "1.330661"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<5FFAEBAC-6082-4A8F-B9E1-E3934A37BEF7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5FFAEBAC-6082-4A8F-B9E1-E3934A37BEF7> ;
    cim:SvVoltage.angle "-6.492916"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<62470EDD-3C17-4336-83E0-2B94FA6D2182_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <62470EDD-3C17-4336-83E0-2B94FA6D2182> ;
    cim:SvVoltage.angle "-8.040525"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<638973B4-A4D2-4E73-9264-3682F9D321A0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <638973B4-A4D2-4E73-9264-3682F9D321A0> ;
    cim:SvVoltage.angle "-4.620897"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<651B79E5-9C01-40ED-BE3F-BD5F4821840F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    cim:SvVoltage.angle "-4.064614"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136328.82"^^cim:Voltage .

<65259240-DA2E-492B-8804-CAC2A970142E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <65259240-DA2E-492B-8804-CAC2A970142E> ;
    cim:SvVoltage.angle "7.108325"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136675.614"^^cim:Voltage .

<678CF40F-A28F-4813-A9E7-C7DAD6E698B0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <678CF40F-A28F-4813-A9E7-C7DAD6E698B0> ;
    cim:SvVoltage.angle "4.860545"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<686B1CD1-21E6-40AC-A05B-7C65A71F6C83_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:SvVoltage.angle "-2.160311"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138763.69199999998"^^cim:Voltage .

<697F9013-B904-405F-86D9-8F3BC0F1990B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <697F9013-B904-405F-86D9-8F3BC0F1990B> ;
    cim:SvVoltage.angle "-5.746129"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<6B0332DF-9B96-42BB-BF68-E1919895AFDB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6B0332DF-9B96-42BB-BF68-E1919895AFDB> ;
    cim:SvVoltage.angle "1.061653"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138940.884"^^cim:Voltage .

<6C7523EE-785B-429E-850F-CABFE5D33AF5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6C7523EE-785B-429E-850F-CABFE5D33AF5> ;
    cim:SvVoltage.angle "-10.000988"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137192.838"^^cim:Voltage .

<6DB5286A-2890-4B4F-8561-E13F4E91F04E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6DB5286A-2890-4B4F-8561-E13F4E91F04E> ;
    cim:SvVoltage.angle "10.445633"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<6F33F207-5DBD-467D-8DE4-8D37B4E615DE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6F33F207-5DBD-467D-8DE4-8D37B4E615DE> ;
    cim:SvVoltage.angle "1.150557"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<72A50108-1242-4D3E-8987-3FA8433BFE91_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <72A50108-1242-4D3E-8987-3FA8433BFE91> ;
    cim:SvVoltage.angle "7.36447"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<74681864-BC8D-476F-A8DC-DAE61BE752CE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <74681864-BC8D-476F-A8DC-DAE61BE752CE> ;
    cim:SvVoltage.angle "3.000822"^^cim:AngleDegrees ;
    cim:SvVoltage.v "339627.66"^^cim:Voltage .

<768C9A60-CA63-4649-92F7-BA595D68B8FC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <768C9A60-CA63-4649-92F7-BA595D68B8FC> ;
    cim:SvVoltage.angle "0.091617"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<76DB6EFA-D4BA-4CD9-B934-26CB5015C39E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    cim:SvVoltage.angle "4.207359"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136551.69"^^cim:Voltage .

<77056770-4E87-43AE-A4B7-80EF67FEDE1B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <77056770-4E87-43AE-A4B7-80EF67FEDE1B> ;
    cim:SvVoltage.angle "11.418401"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<77068F76-B8E8-49E0-A76D-1EB981237BD7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <77068F76-B8E8-49E0-A76D-1EB981237BD7> ;
    cim:SvVoltage.angle "7.683317"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<77F45203-9149-464D-B4EB-7CD78CE8514A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    cim:SvVoltage.angle "-8.036677"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137630.16"^^cim:Voltage .

<78178EB2-515C-40C1-9EF5-D93C1915B736_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <78178EB2-515C-40C1-9EF5-D93C1915B736> ;
    cim:SvVoltage.angle "4.008147"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<79BADDF4-516D-40C6-A7EA-A3848EC788B3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <79BADDF4-516D-40C6-A7EA-A3848EC788B3> ;
    cim:SvVoltage.angle "-1.678426"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> ;
    cim:SvVoltage.angle "-3.020539"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139036.10400000002"^^cim:Voltage .

<7ACB1FEB-4EE6-4BC5-817E-4D74D2338003_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    cim:SvVoltage.angle "-0.338931"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138543.306"^^cim:Voltage .

<7AE43335-8225-455D-B3C4-EA108A8AFB2B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7AE43335-8225-455D-B3C4-EA108A8AFB2B> ;
    cim:SvVoltage.angle "0.0"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<7D23EFEF-9560-4034-A9C4-298F6B8FC70D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    cim:SvVoltage.angle "-1.465216"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136734.126"^^cim:Voltage .

<7DCDDED9-AB17-4F5F-9B4D-47118B52349C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7DCDDED9-AB17-4F5F-9B4D-47118B52349C> ;
    cim:SvVoltage.angle "7.611801"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> ;
    cim:SvVoltage.angle "-0.599963"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139140.156"^^cim:Voltage .

<7F2219A4-4C74-423F-BADF-48B38456F68D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7F2219A4-4C74-423F-BADF-48B38456F68D> ;
    cim:SvVoltage.angle "9.128494"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136887.99599999998"^^cim:Voltage .

<8437DFEF-68D9-4BFF-AA7B-EBA864F79C36_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    cim:SvVoltage.angle "-10.184648"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135707.958"^^cim:Voltage .

<84CE4EC4-55E3-4A5C-AD8D-06A7BDC8848E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <84CE4EC4-55E3-4A5C-AD8D-06A7BDC8848E> ;
    cim:SvVoltage.angle "12.376753"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<851139CA-C7B7-4E9D-87E0-0F65192D78D0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <851139CA-C7B7-4E9D-87E0-0F65192D78D0> ;
    cim:SvVoltage.angle "-10.039012"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136828.104"^^cim:Voltage .

<85381297-51EA-4EBF-9D37-F0BA9D2E1ED8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <85381297-51EA-4EBF-9D37-F0BA9D2E1ED8> ;
    cim:SvVoltage.angle "7.445898"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<890468B2-A06F-4ACD-89BD-5C39434ED2BB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <890468B2-A06F-4ACD-89BD-5C39434ED2BB> ;
    cim:SvVoltage.angle "5.786397"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137689.224"^^cim:Voltage .

<8A2DDCFF-805F-40FD-88AB-1BF1E752DF98_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8A2DDCFF-805F-40FD-88AB-1BF1E752DF98> ;
    cim:SvVoltage.angle "7.060303"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<8CFF3204-84BC-40A4-87CF-8B45321BFEFA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8CFF3204-84BC-40A4-87CF-8B45321BFEFA> ;
    cim:SvVoltage.angle "4.21546"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136991.082"^^cim:Voltage .

<8D3345D9-E18E-4CFF-85BC-BCEDAE4F1E14_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8D3345D9-E18E-4CFF-85BC-BCEDAE4F1E14> ;
    cim:SvVoltage.angle "-10.223357"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<8DE9F12C-9BE6-4498-8754-24E6C943F9F4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8DE9F12C-9BE6-4498-8754-24E6C943F9F4> ;
    cim:SvVoltage.angle "8.378547"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<8DFC5E82-6987-4CDC-A143-210F22564C8D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8DFC5E82-6987-4CDC-A143-210F22564C8D> ;
    cim:SvVoltage.angle "5.735757"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136544.928"^^cim:Voltage .

<8F461F97-D688-40A1-BB9C-E3987167260E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    cim:SvVoltage.angle "4.871172"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137329.734"^^cim:Voltage .

<91B8A157-68CB-489F-9E14-A59C6776A000_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    cim:SvVoltage.angle "-5.368302"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137122.32"^^cim:Voltage .

<944A1E0F-5E11-4848-A348-E55125A54460_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <944A1E0F-5E11-4848-A348-E55125A54460> ;
    cim:SvVoltage.angle "9.61519"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<95B19311-F051-4E6F-A3E8-812C0A0D9215_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <95B19311-F051-4E6F-A3E8-812C0A0D9215> ;
    cim:SvVoltage.angle "1.342659"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137598.144"^^cim:Voltage .

<97C59173-F37B-43C2-918C-258C5CE92460_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <97C59173-F37B-43C2-918C-258C5CE92460> ;
    cim:SvVoltage.angle "-6.025323"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136846.044"^^cim:Voltage .

<995BA03C-32EE-429D-8AC8-CF3E7B04833D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:SvVoltage.angle "11.088731"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138219.558"^^cim:Voltage .

<9A0C592D-3424-4EA2-96CB-98FE1BEBA52C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> ;
    cim:SvVoltage.angle "4.922756"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135256.974"^^cim:Voltage .

<9C83A8E3-2541-4BAE-9E8F-851255D449D5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9C83A8E3-2541-4BAE-9E8F-851255D449D5> ;
    cim:SvVoltage.angle "-10.500429"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136976.316"^^cim:Voltage .

<9D4A195A-7AF4-415D-B55E-5D3665842E46_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9D4A195A-7AF4-415D-B55E-5D3665842E46> ;
    cim:SvVoltage.angle "-5.741635"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<9D63E2C2-6E35-4319-B0CA-A781AE7857D1_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9D63E2C2-6E35-4319-B0CA-A781AE7857D1> ;
    cim:SvVoltage.angle "-1.754024"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<9F53B8F5-4883-4409-B6AC-F29DB6603565_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9F53B8F5-4883-4409-B6AC-F29DB6603565> ;
    cim:SvVoltage.angle "6.876532"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<A250909E-6E48-4D34-9B4B-4E138B35A804_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A250909E-6E48-4D34-9B4B-4E138B35A804> ;
    cim:SvVoltage.angle "2.939052"^^cim:AngleDegrees ;
    cim:SvVoltage.v "335329.305"^^cim:Voltage .

<A2CD9DEF-F339-4260-9D1C-18228C7B1B28_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A2CD9DEF-F339-4260-9D1C-18228C7B1B28> ;
    cim:SvVoltage.angle "-8.387989"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138998.154"^^cim:Voltage .

<A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70> ;
    cim:SvVoltage.angle "3.363756"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137383.554"^^cim:Voltage .

<A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22> ;
    cim:SvVoltage.angle "2.855653"^^cim:AngleDegrees ;
    cim:SvVoltage.v "339076.695"^^cim:Voltage .

<A51C2AAB-0336-4E17-84CA-1951ADCF5474_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    cim:SvVoltage.angle "-1.746765"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137198.22"^^cim:Voltage .

<A536F263-AA7D-4768-9CE4-1E62EAED00FD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A536F263-AA7D-4768-9CE4-1E62EAED00FD> ;
    cim:SvVoltage.angle "-4.067315"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137445.10199999998"^^cim:Voltage .

<A74D7496-813B-4F28-B09F-A6A274701B24_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A74D7496-813B-4F28-B09F-A6A274701B24> ;
    cim:SvVoltage.angle "-5.690986"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<A8E68101-C6C6-40D1-A91A-A1DBD3BC1140_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A8E68101-C6C6-40D1-A91A-A1DBD3BC1140> ;
    cim:SvVoltage.angle "10.088377"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136555.692"^^cim:Voltage .

<AA0DAB76-3586-4362-9D36-8AD2DAF73494_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:SvVoltage.angle "-3.887794"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136541.06399999998"^^cim:Voltage .

<ABBE7701-3127-4792-8C25-DD221167F071_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ABBE7701-3127-4792-8C25-DD221167F071> ;
    cim:SvVoltage.angle "13.954502"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138551.586"^^cim:Voltage .

<ABDE259A-7608-45DE-9006-F0C7A0E755A0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ABDE259A-7608-45DE-9006-F0C7A0E755A0> ;
    cim:SvVoltage.angle "-3.73566"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4> ;
    cim:SvVoltage.angle "8.006567"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137282.12399999998"^^cim:Voltage .

<AD5E3B9C-BAE2-436B-ACBD-517BF90BB2CB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AD5E3B9C-BAE2-436B-ACBD-517BF90BB2CB> ;
    cim:SvVoltage.angle "15.670182"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<ADCBC5D8-53F7-4E4A-8AFB-1CB511D17E70_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ADCBC5D8-53F7-4E4A-8AFB-1CB511D17E70> ;
    cim:SvVoltage.angle "10.047774"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6> ;
    cim:SvVoltage.angle "-10.230533"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136934.08800000002"^^cim:Voltage .

<B26E1176-16F4-40E7-ABBB-F05D18E3770B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B26E1176-16F4-40E7-ABBB-F05D18E3770B> ;
    cim:SvVoltage.angle "-4.350074"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136090.08000000002"^^cim:Voltage .

<B2FB721B-900A-45BF-9B1A-57C95DE911C1_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B2FB721B-900A-45BF-9B1A-57C95DE911C1> ;
    cim:SvVoltage.angle "6.096416"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136933.95"^^cim:Voltage .

<B4909CAB-3D03-4CA0-B55E-FBDC132F9049_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    cim:SvVoltage.angle "8.226816"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137818.53"^^cim:Voltage .

<B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    cim:SvVoltage.angle "3.053977"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137506.37399999998"^^cim:Voltage .

<B7799787-5209-4FE7-88C5-55BD9B4B95A0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B7799787-5209-4FE7-88C5-55BD9B4B95A0> ;
    cim:SvVoltage.angle "5.711334"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<B7D4C1AA-2307-4F6A-83B1-DA9BC4130485_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B7D4C1AA-2307-4F6A-83B1-DA9BC4130485> ;
    cim:SvVoltage.angle "9.938454"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<B9C88563-B06E-4141-BEF3-7B819D784226_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B9C88563-B06E-4141-BEF3-7B819D784226> ;
    cim:SvVoltage.angle "-4.092709"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<B9DFB02A-3D50-4374-9F5D-84573B20A1D5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    cim:SvVoltage.angle "-11.107222"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136286.316"^^cim:Voltage .

<BE0231E9-1ADD-4B71-8AAD-FFB7E584B494_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BE0231E9-1ADD-4B71-8AAD-FFB7E584B494> ;
    cim:SvVoltage.angle "-1.344534"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<C0564AC0-8411-4769-B737-6B7FE904B99D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C0564AC0-8411-4769-B737-6B7FE904B99D> ;
    cim:SvVoltage.angle "12.071726"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<C06FA1DE-8EF2-49EA-B780-8744352D55AE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C06FA1DE-8EF2-49EA-B780-8744352D55AE> ;
    cim:SvVoltage.angle "-4.228321"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136187.094"^^cim:Voltage .

<C4A1E10B-4B14-492C-AD81-9D84BF186DC8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C4A1E10B-4B14-492C-AD81-9D84BF186DC8> ;
    cim:SvVoltage.angle "0.046165"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<C51BDCBE-A3B9-4196-BF0C-5856B9DAD216_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C51BDCBE-A3B9-4196-BF0C-5856B9DAD216> ;
    cim:SvVoltage.angle "-5.283151"^^cim:AngleDegrees ;
    cim:SvVoltage.v "337109.505"^^cim:Voltage .

<C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6> ;
    cim:SvVoltage.angle "-10.131096"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136950.648"^^cim:Voltage .

<C7F5FB6B-9828-41BE-9A48-5A7F32F2F710_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    cim:SvVoltage.angle "11.422874"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137570.406"^^cim:Voltage .

<C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3> ;
    cim:SvVoltage.angle "-2.724587"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138963.93"^^cim:Voltage .

<C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    cim:SvVoltage.angle "1.152368"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137825.706"^^cim:Voltage .

<C9C8744B-3E07-4208-904F-7ADBF3827C05_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C9C8744B-3E07-4208-904F-7ADBF3827C05> ;
    cim:SvVoltage.angle "-8.375338"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<CA8C8DF4-5567-4570-BA34-517016674637_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    cim:SvVoltage.angle "7.616368"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137561.29799999998"^^cim:Voltage .

<D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E> ;
    cim:SvVoltage.angle "-1.733305"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138253.09199999998"^^cim:Voltage .

<D216025C-AB98-416F-8521-0F54ED29A61F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D216025C-AB98-416F-8521-0F54ED29A61F> ;
    cim:SvVoltage.angle "6.476433"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D647434F-8A3B-43F5-AD5E-253C8735CF97_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    cim:SvVoltage.angle "-1.680126"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138164.08200000002"^^cim:Voltage .

<D6C6DD4F-36ED-4C67-9D75-050E3BD93637_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    cim:SvVoltage.angle "-6.152664"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137701.368"^^cim:Voltage .

<D8011774-950E-4A18-BFFD-C638E4D60BA6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D8011774-950E-4A18-BFFD-C638E4D60BA6> ;
    cim:SvVoltage.angle "-8.74196"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D82EB6B3-0AB9-4492-97A5-27B1C4F0DF99_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D82EB6B3-0AB9-4492-97A5-27B1C4F0DF99> ;
    cim:SvVoltage.angle "16.143146"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D878B1C6-9388-4B7F-AF4E-56B7CC00D17B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D878B1C6-9388-4B7F-AF4E-56B7CC00D17B> ;
    cim:SvVoltage.angle "18.301289"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D889D2DC-4E85-4E24-97EB-D7303255F0B5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D889D2DC-4E85-4E24-97EB-D7303255F0B5> ;
    cim:SvVoltage.angle "6.612872"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D8E901A6-D115-443F-966F-86978DA79F41_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    cim:SvVoltage.angle "-10.357171"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136663.332"^^cim:Voltage .

<D99E5D0B-8D72-4E45-BCA1-813BC1F07349_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D99E5D0B-8D72-4E45-BCA1-813BC1F07349> ;
    cim:SvVoltage.angle "4.893707"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D9D84DC9-3C17-4186-8CE0-45C62EF5EDE8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D9D84DC9-3C17-4186-8CE0-45C62EF5EDE8> ;
    cim:SvVoltage.angle "-11.125231"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<DAA0066C-3EDB-4498-929B-0B0F0D8E12FD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DAA0066C-3EDB-4498-929B-0B0F0D8E12FD> ;
    cim:SvVoltage.angle "-4.17185"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<DB17FA1E-4C06-4979-9DC7-8A0B446AD712_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DB17FA1E-4C06-4979-9DC7-8A0B446AD712> ;
    cim:SvVoltage.angle "-11.119029"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135972.366"^^cim:Voltage .

<DFD79262-86EE-494A-ACEA-4CE448E18715_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DFD79262-86EE-494A-ACEA-4CE448E18715> ;
    cim:SvVoltage.angle "1.529208"^^cim:AngleDegrees ;
    cim:SvVoltage.v "338491.92"^^cim:Voltage .

<E1AC9427-5D80-4AA2-87CD-40BC030388FD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E1AC9427-5D80-4AA2-87CD-40BC030388FD> ;
    cim:SvVoltage.angle "3.336608"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<E2773AC8-47FE-42A0-97F4-799E366CB038_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    cim:SvVoltage.angle "-3.734859"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137922.858"^^cim:Voltage .

<E39441DB-CA45-46EA-B90C-9C8030BF41ED_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    cim:SvVoltage.angle "-3.630087"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137854.68600000002"^^cim:Voltage .

<E4C6346D-936F-4437-A7B6-F700BC3CCCAC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    cim:SvVoltage.angle "2.187543"^^cim:AngleDegrees ;
    cim:SvVoltage.v "141436.476"^^cim:Voltage .

<E5590BDA-6BDB-4B8A-88A6-62A522A76002_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    cim:SvVoltage.angle "10.449282"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137649.204"^^cim:Voltage .

<E57064EF-43BD-4690-B668-88E86D2E3E3A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E57064EF-43BD-4690-B668-88E86D2E3E3A> ;
    cim:SvVoltage.angle "-1.834737"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138156.35400000002"^^cim:Voltage .

<E684D319-A57C-4FF9-95A7-5C92115EF8A2_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E684D319-A57C-4FF9-95A7-5C92115EF8A2> ;
    cim:SvVoltage.angle "0.032669"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<E709E8F9-AE38-4A89-AD48-3044CCEA1963_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E709E8F9-AE38-4A89-AD48-3044CCEA1963> ;
    cim:SvVoltage.angle "1.895534"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<E831340A-31F5-46AD-8F68-2CE3C706C106_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E831340A-31F5-46AD-8F68-2CE3C706C106> ;
    cim:SvVoltage.angle "-4.642894"^^cim:AngleDegrees ;
    cim:SvVoltage.v "344203.395"^^cim:Voltage .

<E8D30B73-D879-46F9-8FC1-9C5FB824D043_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    cim:SvVoltage.angle "-8.755109"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139278.708"^^cim:Voltage .

<E9974592-33C7-4BF6-AE6F-05D7E3C68761_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E9974592-33C7-4BF6-AE6F-05D7E3C68761> ;
    cim:SvVoltage.angle "-9.023877"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138635.352"^^cim:Voltage .

<EA8D77D7-0221-4646-908D-FE2E127FAE35_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EA8D77D7-0221-4646-908D-FE2E127FAE35> ;
    cim:SvVoltage.angle "0.148625"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<EABC958B-8F75-4774-BB51-C1F6DB859135_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EABC958B-8F75-4774-BB51-C1F6DB859135> ;
    cim:SvVoltage.angle "1.317501"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137616.498"^^cim:Voltage .

<EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621> ;
    cim:SvVoltage.angle "10.40825"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137486.226"^^cim:Voltage .

<EC2E4BF2-6C48-413A-9A21-FDCFC5326559_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EC2E4BF2-6C48-413A-9A21-FDCFC5326559> ;
    cim:SvVoltage.angle "6.345132"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<ED4A70E7-1169-4F7B-8508-C32469E01CC0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ED4A70E7-1169-4F7B-8508-C32469E01CC0> ;
    cim:SvVoltage.angle "0.695938"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F> ;
    cim:SvVoltage.angle "-8.897626"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138567.318"^^cim:Voltage .

<F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89> ;
    cim:SvVoltage.angle "-4.806645"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135489.78"^^cim:Voltage .

<F6248BB9-8BDA-4C1B-8D68-46487E9209D6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F6248BB9-8BDA-4C1B-8D68-46487E9209D6> ;
    cim:SvVoltage.angle "10.896524"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<F71B99F1-C168-4CCC-808F-D0534E06E45C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F71B99F1-C168-4CCC-808F-D0534E06E45C> ;
    cim:SvVoltage.angle "4.618758"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136853.22"^^cim:Voltage .

<F8EE60F6-4661-47BE-9517-BDCF32752F70_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F8EE60F6-4661-47BE-9517-BDCF32752F70> ;
    cim:SvVoltage.angle "-2.241135"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135952.08000000002"^^cim:Voltage .

<F9752C1D-A718-4D8A-A740-D3E2332654D9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F9752C1D-A718-4D8A-A740-D3E2332654D9> ;
    cim:SvVoltage.angle "13.05752"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7> ;
    cim:SvVoltage.angle "-7.219269"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137013.024"^^cim:Voltage .

<FE0885F0-E134-4BBE-AA54-1747F5054049_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FE0885F0-E134-4BBE-AA54-1747F5054049> ;
    cim:SvVoltage.angle "7.463788"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<FFD2DC87-5D13-401D-AA71-7774E44B88C5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    cim:SvVoltage.angle "1.333584"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137718.894"^^cim:Voltage .

<FFEAC9B2-BFA8-4077-8E8E-5C390E18DB8C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FFEAC9B2-BFA8-4077-8E8E-5C390E18DB8C> ;
    cim:SvVoltage.angle "-7.603281"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

