@prefix cim: <http://www.ucaiug.org/ns#> .
@prefix emt: <http://opensource.ieee.org/emtiop#> .

<6477751A-0472-4FD6-B3C3-3AD4945CBE56> a cim:EquipmentContainer ;
    cim:IdentifiedObject.mRID "6477751A-0472-4FD6-B3C3-3AD4945CBE56"^^cim:String ;
    cim:IdentifiedObject.name "IEEE39"^^cim:String .

<01A4163D-2832-416E-83A3-CA544264A88B> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "345000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "01A4163D-2832-416E-83A3-CA544264A88B"^^cim:String ;
    cim:IdentifiedObject.name "BV_345.00"^^cim:String .

<1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "154000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9"^^cim:String ;
    cim:IdentifiedObject.name "BV_154.00"^^cim:String .

<EA403C8A-7422-4EBC-A5D6-67B78515E7A4> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "22000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "EA403C8A-7422-4EBC-A5D6-67B78515E7A4"^^cim:String ;
    cim:IdentifiedObject.name "BV_22.00"^^cim:String .

<0C666C9F-577D-4F90-B1BB-82076E173F73> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "0C666C9F-577D-4F90-B1BB-82076E173F73"^^cim:String ;
    cim:IdentifiedObject.name "10"^^cim:String .

<102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4"^^cim:String ;
    cim:IdentifiedObject.name "38"^^cim:String .

<10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "10E26AF2-5B21-4A2E-BFDE-D72A5B89154C"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String .

<17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String .

<17CA49BC-9DBC-4045-957B-5952F82CA6C5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "17CA49BC-9DBC-4045-957B-5952F82CA6C5"^^cim:String ;
    cim:IdentifiedObject.name "35"^^cim:String .

<1A521D68-3DD6-4F84-8E95-BEB7C4278893> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "1A521D68-3DD6-4F84-8E95-BEB7C4278893"^^cim:String ;
    cim:IdentifiedObject.name "37"^^cim:String .

<218A8A33-8366-40D5-B308-0C26A062F982> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "218A8A33-8366-40D5-B308-0C26A062F982"^^cim:String ;
    cim:IdentifiedObject.name "19"^^cim:String .

<25CD8120-8BD8-4C66-937C-482862505F62> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "25CD8120-8BD8-4C66-937C-482862505F62"^^cim:String ;
    cim:IdentifiedObject.name "18"^^cim:String .

<2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A"^^cim:String ;
    cim:IdentifiedObject.name "25"^^cim:String .

<2E242D31-5520-4F28-9F07-4E810834107E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "2E242D31-5520-4F28-9F07-4E810834107E"^^cim:String ;
    cim:IdentifiedObject.name "26"^^cim:String .

<3062B20D-81F5-472A-BE9A-A1C4143000A0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "3062B20D-81F5-472A-BE9A-A1C4143000A0"^^cim:String ;
    cim:IdentifiedObject.name "34"^^cim:String .

<3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA"^^cim:String ;
    cim:IdentifiedObject.name "14"^^cim:String .

<41B97862-4C6D-4CCC-B013-09CCB43C4F2D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "41B97862-4C6D-4CCC-B013-09CCB43C4F2D"^^cim:String ;
    cim:IdentifiedObject.name "13"^^cim:String .

<46E66A22-13BB-40EC-BBC5-E916DB51EC91> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "46E66A22-13BB-40EC-BBC5-E916DB51EC91"^^cim:String ;
    cim:IdentifiedObject.name "32"^^cim:String .

<4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "4823C4CD-BC92-4AE6-9D3F-29E80474F6D1"^^cim:String ;
    cim:IdentifiedObject.name "31"^^cim:String .

<4CCAE276-D507-4482-8642-ED8E2856ED48> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "4CCAE276-D507-4482-8642-ED8E2856ED48"^^cim:String ;
    cim:IdentifiedObject.name "39"^^cim:String .

<4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79"^^cim:String ;
    cim:IdentifiedObject.name "17"^^cim:String .

<546E388F-66BD-4823-BCA5-87089BC3D51C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "546E388F-66BD-4823-BCA5-87089BC3D51C"^^cim:String ;
    cim:IdentifiedObject.name "9"^^cim:String .

<55ADDB1A-9D86-475F-823D-8DB1B4615AF3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "55ADDB1A-9D86-475F-823D-8DB1B4615AF3"^^cim:String ;
    cim:IdentifiedObject.name "20"^^cim:String .

<58763357-CD4D-45EA-B7BE-064525D9E62F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "58763357-CD4D-45EA-B7BE-064525D9E62F"^^cim:String ;
    cim:IdentifiedObject.name "36"^^cim:String .

<5E850F3C-2674-4881-80FC-154CC3D4A3AB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "5E850F3C-2674-4881-80FC-154CC3D4A3AB"^^cim:String ;
    cim:IdentifiedObject.name "6"^^cim:String .

<644E0500-37C9-47B7-9C24-F6DCE06F4036> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "644E0500-37C9-47B7-9C24-F6DCE06F4036"^^cim:String ;
    cim:IdentifiedObject.name "8"^^cim:String .

<66EC26B6-89A5-46FC-A50C-430124472DA9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "66EC26B6-89A5-46FC-A50C-430124472DA9"^^cim:String ;
    cim:IdentifiedObject.name "16"^^cim:String .

<8DF88C0E-772B-4F4C-868B-F492885F02AE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "8DF88C0E-772B-4F4C-868B-F492885F02AE"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String .

<8FA18F25-C9FB-45B2-B58C-27106C6DDC12> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "8FA18F25-C9FB-45B2-B58C-27106C6DDC12"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String .

<93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E"^^cim:String ;
    cim:IdentifiedObject.name "28"^^cim:String .

<99043E7E-E9B1-4497-A35D-AE70E65CBA70> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "99043E7E-E9B1-4497-A35D-AE70E65CBA70"^^cim:String ;
    cim:IdentifiedObject.name "30"^^cim:String .

<99D724A8-4441-40FA-9B93-0BE877AACB6F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "99D724A8-4441-40FA-9B93-0BE877AACB6F"^^cim:String ;
    cim:IdentifiedObject.name "33"^^cim:String .

<9E4D17E6-0563-457B-A5D2-1C672F67DDE1> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "9E4D17E6-0563-457B-A5D2-1C672F67DDE1"^^cim:String ;
    cim:IdentifiedObject.name "11"^^cim:String .

<A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String .

<A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF"^^cim:String ;
    cim:IdentifiedObject.name "12"^^cim:String .

<B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "B05235D0-AF91-41A2-8CC7-221B0C0C3BA0"^^cim:String ;
    cim:IdentifiedObject.name "21"^^cim:String .

<B6E3038F-03F7-41D5-AE53-3697CFA60199> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "B6E3038F-03F7-41D5-AE53-3697CFA60199"^^cim:String ;
    cim:IdentifiedObject.name "22"^^cim:String .

<B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "B73DB4DE-2BB2-4439-8DB0-89EA909B1F97"^^cim:String ;
    cim:IdentifiedObject.name "7"^^cim:String .

<C2207E84-7E1E-4966-B215-722F27A1659D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "C2207E84-7E1E-4966-B215-722F27A1659D"^^cim:String ;
    cim:IdentifiedObject.name "24"^^cim:String .

<D7D64718-EF46-4D90-A36A-1AE802401649> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "D7D64718-EF46-4D90-A36A-1AE802401649"^^cim:String ;
    cim:IdentifiedObject.name "29"^^cim:String .

<E02C1B2E-EAAD-4406-8D76-222D71F59D7C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "E02C1B2E-EAAD-4406-8D76-222D71F59D7C"^^cim:String ;
    cim:IdentifiedObject.name "23"^^cim:String .

<F6FA6F49-59B1-4431-AE39-CB886E40EAA0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "F6FA6F49-59B1-4431-AE39-CB886E40EAA0"^^cim:String ;
    cim:IdentifiedObject.name "15"^^cim:String .

<F7CE7CF4-84FB-436B-927D-93526B3D8F31> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "F7CE7CF4-84FB-436B-927D-93526B3D8F31"^^cim:String ;
    cim:IdentifiedObject.name "27"^^cim:String .

<00D18C66-2E71-4D88-9437-93D3EFF30695_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <00D18C66-2E71-4D88-9437-93D3EFF30695> ;
    cim:Terminal.ConnectivityNode <644E0500-37C9-47B7-9C24-F6DCE06F4036> .

<012F965C-7B32-43DB-A042-E8B4F880EA9C_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <012F965C-7B32-43DB-A042-E8B4F880EA9C> ;
    cim:Terminal.ConnectivityNode <B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> .

<03B54FCF-54D2-4908-9263-D5E232165FD3_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <03B54FCF-54D2-4908-9263-D5E232165FD3> ;
    cim:Terminal.ConnectivityNode <F6FA6F49-59B1-4431-AE39-CB886E40EAA0> .

<03B54FCF-54D2-4908-9263-D5E232165FD3_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <03B54FCF-54D2-4908-9263-D5E232165FD3> ;
    cim:Terminal.ConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> .

<07D29467-E87F-4E45-A9E6-02BBF3967E8A_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <07D29467-E87F-4E45-A9E6-02BBF3967E8A> ;
    cim:Terminal.ConnectivityNode <F6FA6F49-59B1-4431-AE39-CB886E40EAA0> .

<0B5D0660-00F2-47A9-9855-59DC93552B9F_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <0B5D0660-00F2-47A9-9855-59DC93552B9F> ;
    cim:Terminal.ConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> .

<0B5D0660-00F2-47A9-9855-59DC93552B9F_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <0B5D0660-00F2-47A9-9855-59DC93552B9F> ;
    cim:Terminal.ConnectivityNode <93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> .

<0CAA8F84-7140-4CED-938F-C9CEC330DB30_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <0CAA8F84-7140-4CED-938F-C9CEC330DB30> ;
    cim:Terminal.ConnectivityNode <5E850F3C-2674-4881-80FC-154CC3D4A3AB> .

<0CAA8F84-7140-4CED-938F-C9CEC330DB30_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <0CAA8F84-7140-4CED-938F-C9CEC330DB30> ;
    cim:Terminal.ConnectivityNode <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> .

<0D3E2176-CA47-45F1-9E13-D1B349F116DC_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <0D3E2176-CA47-45F1-9E13-D1B349F116DC> ;
    cim:Terminal.ConnectivityNode <0C666C9F-577D-4F90-B1BB-82076E173F73> .

<0D3E2176-CA47-45F1-9E13-D1B349F116DC_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <0D3E2176-CA47-45F1-9E13-D1B349F116DC> ;
    cim:Terminal.ConnectivityNode <9E4D17E6-0563-457B-A5D2-1C672F67DDE1> .

<1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> ;
    cim:Terminal.ConnectivityNode <99043E7E-E9B1-4497-A35D-AE70E65CBA70> .

<194CC57F-D0E8-47AB-8068-7B1A08207BCC_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <194CC57F-D0E8-47AB-8068-7B1A08207BCC> ;
    cim:Terminal.ConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> .

<194CC57F-D0E8-47AB-8068-7B1A08207BCC_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <194CC57F-D0E8-47AB-8068-7B1A08207BCC> ;
    cim:Terminal.ConnectivityNode <218A8A33-8366-40D5-B308-0C26A062F982> .

<2181AA34-4CF8-4037-8C9B-90F0D744F888_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2181AA34-4CF8-4037-8C9B-90F0D744F888> ;
    cim:Terminal.ConnectivityNode <B6E3038F-03F7-41D5-AE53-3697CFA60199> .

<2181AA34-4CF8-4037-8C9B-90F0D744F888_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2181AA34-4CF8-4037-8C9B-90F0D744F888> ;
    cim:Terminal.ConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> .

<22A86A88-1BC3-4194-96DB-5B059FBAF992_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <22A86A88-1BC3-4194-96DB-5B059FBAF992> ;
    cim:Terminal.ConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> .

<29376CE7-B3C4-45AA-AAA5-9EF4D97E5C27_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <29376CE7-B3C4-45AA-AAA5-9EF4D97E5C27> ;
    cim:Terminal.ConnectivityNode <3062B20D-81F5-472A-BE9A-A1C4143000A0> .

<29A2CDBD-6B3C-4515-9776-17D7A844AE14_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <29A2CDBD-6B3C-4515-9776-17D7A844AE14> ;
    cim:Terminal.ConnectivityNode <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> .

<29AB29C3-7FBA-4A7E-B871-106115A11983_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <29AB29C3-7FBA-4A7E-B871-106115A11983> ;
    cim:Terminal.ConnectivityNode <25CD8120-8BD8-4C66-937C-482862505F62> .

<2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5> ;
    cim:Terminal.ConnectivityNode <B6E3038F-03F7-41D5-AE53-3697CFA60199> .

<2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5> ;
    cim:Terminal.ConnectivityNode <17CA49BC-9DBC-4045-957B-5952F82CA6C5> .

<2EE808FC-3672-4A14-8197-1F1B92225C5B_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2EE808FC-3672-4A14-8197-1F1B92225C5B> ;
    cim:Terminal.ConnectivityNode <218A8A33-8366-40D5-B308-0C26A062F982> .

<2EE808FC-3672-4A14-8197-1F1B92225C5B_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2EE808FC-3672-4A14-8197-1F1B92225C5B> ;
    cim:Terminal.ConnectivityNode <99D724A8-4441-40FA-9B93-0BE877AACB6F> .

<2F56565A-2821-4FAC-A438-E9EE355DDF6C_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2F56565A-2821-4FAC-A438-E9EE355DDF6C> ;
    cim:Terminal.ConnectivityNode <0C666C9F-577D-4F90-B1BB-82076E173F73> .

<2F56565A-2821-4FAC-A438-E9EE355DDF6C_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2F56565A-2821-4FAC-A438-E9EE355DDF6C> ;
    cim:Terminal.ConnectivityNode <46E66A22-13BB-40EC-BBC5-E916DB51EC91> .

<2F8BDA88-35FF-4982-AEF1-A93BEDD974AD_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2F8BDA88-35FF-4982-AEF1-A93BEDD974AD> ;
    cim:Terminal.ConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> .

<2F8BDA88-35FF-4982-AEF1-A93BEDD974AD_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2F8BDA88-35FF-4982-AEF1-A93BEDD974AD> ;
    cim:Terminal.ConnectivityNode <B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> .

<325FD2AC-6CC0-47FE-8FE2-F576DA4BA067_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <325FD2AC-6CC0-47FE-8FE2-F576DA4BA067> ;
    cim:Terminal.ConnectivityNode <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> .

<325FD2AC-6CC0-47FE-8FE2-F576DA4BA067_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <325FD2AC-6CC0-47FE-8FE2-F576DA4BA067> ;
    cim:Terminal.ConnectivityNode <25CD8120-8BD8-4C66-937C-482862505F62> .

<3725E4B4-88A0-4A37-B96C-B4409C12500E_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <3725E4B4-88A0-4A37-B96C-B4409C12500E> ;
    cim:Terminal.ConnectivityNode <B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> .

<3725E4B4-88A0-4A37-B96C-B4409C12500E_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <3725E4B4-88A0-4A37-B96C-B4409C12500E> ;
    cim:Terminal.ConnectivityNode <B6E3038F-03F7-41D5-AE53-3697CFA60199> .

<37359B47-C812-495F-BCDE-2DF08C0ADB93_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <37359B47-C812-495F-BCDE-2DF08C0ADB93> ;
    cim:Terminal.ConnectivityNode <41B97862-4C6D-4CCC-B013-09CCB43C4F2D> .

<37359B47-C812-495F-BCDE-2DF08C0ADB93_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <37359B47-C812-495F-BCDE-2DF08C0ADB93> ;
    cim:Terminal.ConnectivityNode <3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> .

<39D36C9C-1489-4492-B23C-AE8A6968CEE7_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <39D36C9C-1489-4492-B23C-AE8A6968CEE7> ;
    cim:Terminal.ConnectivityNode <4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> .

<39D36C9C-1489-4492-B23C-AE8A6968CEE7_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <39D36C9C-1489-4492-B23C-AE8A6968CEE7> ;
    cim:Terminal.ConnectivityNode <25CD8120-8BD8-4C66-937C-482862505F62> .

<3ABA6395-4AF8-4AD7-821B-D370A0CFA27A_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <3ABA6395-4AF8-4AD7-821B-D370A0CFA27A> ;
    cim:Terminal.ConnectivityNode <F7CE7CF4-84FB-436B-927D-93526B3D8F31> .

<3FB39096-AF68-4FDF-8F67-E86880AE3459_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <3FB39096-AF68-4FDF-8F67-E86880AE3459> ;
    cim:Terminal.ConnectivityNode <4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> .

<3FB39096-AF68-4FDF-8F67-E86880AE3459_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <3FB39096-AF68-4FDF-8F67-E86880AE3459> ;
    cim:Terminal.ConnectivityNode <F7CE7CF4-84FB-436B-927D-93526B3D8F31> .

<43548FA7-7A98-423D-A096-9E48317B8BB8_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <43548FA7-7A98-423D-A096-9E48317B8BB8> ;
    cim:Terminal.ConnectivityNode <3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> .

<43548FA7-7A98-423D-A096-9E48317B8BB8_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <43548FA7-7A98-423D-A096-9E48317B8BB8> ;
    cim:Terminal.ConnectivityNode <F6FA6F49-59B1-4431-AE39-CB886E40EAA0> .

<4A6D2732-505A-4272-88DF-68C2A56F346C_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <4A6D2732-505A-4272-88DF-68C2A56F346C> ;
    cim:Terminal.ConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> .

<4A6D2732-505A-4272-88DF-68C2A56F346C_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <4A6D2732-505A-4272-88DF-68C2A56F346C> ;
    cim:Terminal.ConnectivityNode <102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4> .

<5294D9A3-E89F-4F30-990E-9988EB64866F_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <5294D9A3-E89F-4F30-990E-9988EB64866F> ;
    cim:Terminal.ConnectivityNode <A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> .

<545E6435-603C-495F-889D-1EFF053CEA07_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <545E6435-603C-495F-889D-1EFF053CEA07> ;
    cim:Terminal.ConnectivityNode <46E66A22-13BB-40EC-BBC5-E916DB51EC91> .

<548B9686-F837-450E-B9C6-D68AED16B090_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <548B9686-F837-450E-B9C6-D68AED16B090> ;
    cim:Terminal.ConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> .

<548B9686-F837-450E-B9C6-D68AED16B090_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <548B9686-F837-450E-B9C6-D68AED16B090> ;
    cim:Terminal.ConnectivityNode <1A521D68-3DD6-4F84-8E95-BEB7C4278893> .

<58B85228-AAC0-4B26-86B4-214DD8DA551C_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <58B85228-AAC0-4B26-86B4-214DD8DA551C> ;
    cim:Terminal.ConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> .

<5B67424C-2BAE-45BE-B049-911C660EA36E_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <5B67424C-2BAE-45BE-B049-911C660EA36E> ;
    cim:Terminal.ConnectivityNode <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> .

<5C6181B4-6FE6-45B4-800D-FD28AB64FA05_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <5C6181B4-6FE6-45B4-800D-FD28AB64FA05> ;
    cim:Terminal.ConnectivityNode <5E850F3C-2674-4881-80FC-154CC3D4A3AB> .

<5C6181B4-6FE6-45B4-800D-FD28AB64FA05_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <5C6181B4-6FE6-45B4-800D-FD28AB64FA05> ;
    cim:Terminal.ConnectivityNode <9E4D17E6-0563-457B-A5D2-1C672F67DDE1> .

<5D9810EC-95A7-4F86-A165-65648B12E9F0_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <5D9810EC-95A7-4F86-A165-65648B12E9F0> ;
    cim:Terminal.ConnectivityNode <8DF88C0E-772B-4F4C-868B-F492885F02AE> .

<5D9810EC-95A7-4F86-A165-65648B12E9F0_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <5D9810EC-95A7-4F86-A165-65648B12E9F0> ;
    cim:Terminal.ConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> .

<6AD479AD-D268-49A9-8CC4-77022521B429_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <6AD479AD-D268-49A9-8CC4-77022521B429> ;
    cim:Terminal.ConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> .

<6AD479AD-D268-49A9-8CC4-77022521B429_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <6AD479AD-D268-49A9-8CC4-77022521B429> ;
    cim:Terminal.ConnectivityNode <C2207E84-7E1E-4966-B215-722F27A1659D> .

<6F6E8670-4EEF-4D03-8937-270EBF62BC70_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <6F6E8670-4EEF-4D03-8937-270EBF62BC70> ;
    cim:Terminal.ConnectivityNode <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> .

<71C67751-A509-46BF-B41E-CCE1AD689084_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <71C67751-A509-46BF-B41E-CCE1AD689084> ;
    cim:Terminal.ConnectivityNode <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> .

<71C67751-A509-46BF-B41E-CCE1AD689084_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <71C67751-A509-46BF-B41E-CCE1AD689084> ;
    cim:Terminal.ConnectivityNode <3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> .

<7AAAC666-70F7-42E7-B550-A83EB2A62429_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <7AAAC666-70F7-42E7-B550-A83EB2A62429> ;
    cim:Terminal.ConnectivityNode <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> .

<7AAAC666-70F7-42E7-B550-A83EB2A62429_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <7AAAC666-70F7-42E7-B550-A83EB2A62429> ;
    cim:Terminal.ConnectivityNode <99043E7E-E9B1-4497-A35D-AE70E65CBA70> .

<873B82A8-DBF5-4DD3-A655-F0230FC2DF34_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <873B82A8-DBF5-4DD3-A655-F0230FC2DF34> ;
    cim:Terminal.ConnectivityNode <93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> .

<9031CCFF-C9A4-436C-9610-CF88C0430709_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9031CCFF-C9A4-436C-9610-CF88C0430709> ;
    cim:Terminal.ConnectivityNode <0C666C9F-577D-4F90-B1BB-82076E173F73> .

<9031CCFF-C9A4-436C-9610-CF88C0430709_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9031CCFF-C9A4-436C-9610-CF88C0430709> ;
    cim:Terminal.ConnectivityNode <41B97862-4C6D-4CCC-B013-09CCB43C4F2D> .

<91427565-6C09-4B58-AC5D-4DB5D6D0F475_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <91427565-6C09-4B58-AC5D-4DB5D6D0F475> ;
    cim:Terminal.ConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> .

<91427565-6C09-4B58-AC5D-4DB5D6D0F475_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <91427565-6C09-4B58-AC5D-4DB5D6D0F475> ;
    cim:Terminal.ConnectivityNode <C2207E84-7E1E-4966-B215-722F27A1659D> .

<923EB9BC-C647-4097-AF04-2CD1B02EBD6E_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <923EB9BC-C647-4097-AF04-2CD1B02EBD6E> ;
    cim:Terminal.ConnectivityNode <58763357-CD4D-45EA-B7BE-064525D9E62F> .

<95060A9E-9D93-4431-998A-AEF49A3C749D_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <95060A9E-9D93-4431-998A-AEF49A3C749D> ;
    cim:Terminal.ConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> .

<9BD20BD3-D445-4E88-BDE3-4CF39A526386_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9BD20BD3-D445-4E88-BDE3-4CF39A526386> ;
    cim:Terminal.ConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> .

<9BD8A8F7-39FC-40C4-8AEE-68ED9F74BC93_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9BD8A8F7-39FC-40C4-8AEE-68ED9F74BC93> ;
    cim:Terminal.ConnectivityNode <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> .

<9BD8A8F7-39FC-40C4-8AEE-68ED9F74BC93_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9BD8A8F7-39FC-40C4-8AEE-68ED9F74BC93> ;
    cim:Terminal.ConnectivityNode <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> .

<9D92B671-C3CD-43AF-87D9-3F2DD721CFC6_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9D92B671-C3CD-43AF-87D9-3F2DD721CFC6> ;
    cim:Terminal.ConnectivityNode <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> .

<9F97CE42-BFE8-44F2-AAA8-090B279C564B_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9F97CE42-BFE8-44F2-AAA8-090B279C564B> ;
    cim:Terminal.ConnectivityNode <A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> .

<9F97CE42-BFE8-44F2-AAA8-090B279C564B_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9F97CE42-BFE8-44F2-AAA8-090B279C564B> ;
    cim:Terminal.ConnectivityNode <41B97862-4C6D-4CCC-B013-09CCB43C4F2D> .

<A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7> ;
    cim:Terminal.ConnectivityNode <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> .

<A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7> ;
    cim:Terminal.ConnectivityNode <3062B20D-81F5-472A-BE9A-A1C4143000A0> .

<AE7B39FE-2F8C-4BF6-B5BE-BDB490A7B802_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <AE7B39FE-2F8C-4BF6-B5BE-BDB490A7B802> ;
    cim:Terminal.ConnectivityNode <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> .

<AE7B39FE-2F8C-4BF6-B5BE-BDB490A7B802_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <AE7B39FE-2F8C-4BF6-B5BE-BDB490A7B802> ;
    cim:Terminal.ConnectivityNode <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> .

<AFB1BBBA-0FE4-40C9-961A-B451500AC901_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <AFB1BBBA-0FE4-40C9-961A-B451500AC901> ;
    cim:Terminal.ConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> .

<B2B315B3-8D9A-44B1-BC3E-4AF653A3D63E_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <B2B315B3-8D9A-44B1-BC3E-4AF653A3D63E> ;
    cim:Terminal.ConnectivityNode <17CA49BC-9DBC-4045-957B-5952F82CA6C5> .

<B43B21CC-C758-46B7-9DB5-42E6E00EC934_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <B43B21CC-C758-46B7-9DB5-42E6E00EC934> ;
    cim:Terminal.ConnectivityNode <546E388F-66BD-4823-BCA5-87089BC3D51C> .

<B43B21CC-C758-46B7-9DB5-42E6E00EC934_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <B43B21CC-C758-46B7-9DB5-42E6E00EC934> ;
    cim:Terminal.ConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> .

<B8739BD7-1875-4790-951B-C4D31227364A_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <B8739BD7-1875-4790-951B-C4D31227364A> ;
    cim:Terminal.ConnectivityNode <102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4> .

<BA863D34-1DC7-4AD0-8E12-B28E633A16A4_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <BA863D34-1DC7-4AD0-8E12-B28E633A16A4> ;
    cim:Terminal.ConnectivityNode <8DF88C0E-772B-4F4C-868B-F492885F02AE> .

<BA863D34-1DC7-4AD0-8E12-B28E633A16A4_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <BA863D34-1DC7-4AD0-8E12-B28E633A16A4> ;
    cim:Terminal.ConnectivityNode <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> .

<C1C21A92-4F31-497D-8802-7056862067C6_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <C1C21A92-4F31-497D-8802-7056862067C6> ;
    cim:Terminal.ConnectivityNode <B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> .

<C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E> ;
    cim:Terminal.ConnectivityNode <A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> .

<C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E> ;
    cim:Terminal.ConnectivityNode <9E4D17E6-0563-457B-A5D2-1C672F67DDE1> .

<CAC940CE-B458-4D92-A155-474FDB4BF8BB_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <CAC940CE-B458-4D92-A155-474FDB4BF8BB> ;
    cim:Terminal.ConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> .

<CAC940CE-B458-4D92-A155-474FDB4BF8BB_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <CAC940CE-B458-4D92-A155-474FDB4BF8BB> ;
    cim:Terminal.ConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> .

<D08CA395-BC57-45BF-81FB-DD43B1123716_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D08CA395-BC57-45BF-81FB-DD43B1123716> ;
    cim:Terminal.ConnectivityNode <B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> .

<D08CA395-BC57-45BF-81FB-DD43B1123716_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D08CA395-BC57-45BF-81FB-DD43B1123716> ;
    cim:Terminal.ConnectivityNode <644E0500-37C9-47B7-9C24-F6DCE06F4036> .

<D43AAFB1-B3C7-4BFE-A967-C692AA09C470_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D43AAFB1-B3C7-4BFE-A967-C692AA09C470> ;
    cim:Terminal.ConnectivityNode <218A8A33-8366-40D5-B308-0C26A062F982> .

<D43AAFB1-B3C7-4BFE-A967-C692AA09C470_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D43AAFB1-B3C7-4BFE-A967-C692AA09C470> ;
    cim:Terminal.ConnectivityNode <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> .

<D627B7C3-8E70-4E29-93CC-4AEDCA07044A_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D627B7C3-8E70-4E29-93CC-4AEDCA07044A> ;
    cim:Terminal.ConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> .

<D627B7C3-8E70-4E29-93CC-4AEDCA07044A_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D627B7C3-8E70-4E29-93CC-4AEDCA07044A> ;
    cim:Terminal.ConnectivityNode <4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> .

<D7CD2D21-075B-48A6-9A17-786681F00841_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D7CD2D21-075B-48A6-9A17-786681F00841> ;
    cim:Terminal.ConnectivityNode <99D724A8-4441-40FA-9B93-0BE877AACB6F> .

<D82CA7E9-3A4B-4DCF-9546-D724C6D27FA9_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D82CA7E9-3A4B-4DCF-9546-D724C6D27FA9> ;
    cim:Terminal.ConnectivityNode <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> .

<D82CA7E9-3A4B-4DCF-9546-D724C6D27FA9_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D82CA7E9-3A4B-4DCF-9546-D724C6D27FA9> ;
    cim:Terminal.ConnectivityNode <10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> .

<DB4CF0DB-7E8D-43A7-8244-4C56D7AE51CE_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <DB4CF0DB-7E8D-43A7-8244-4C56D7AE51CE> ;
    cim:Terminal.ConnectivityNode <10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> .

<DB4CF0DB-7E8D-43A7-8244-4C56D7AE51CE_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <DB4CF0DB-7E8D-43A7-8244-4C56D7AE51CE> ;
    cim:Terminal.ConnectivityNode <5E850F3C-2674-4881-80FC-154CC3D4A3AB> .

<DBD9327B-3824-435F-9142-C8E9CD5C7BC0_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <DBD9327B-3824-435F-9142-C8E9CD5C7BC0> ;
    cim:Terminal.ConnectivityNode <10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> .

<DBD9327B-3824-435F-9142-C8E9CD5C7BC0_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <DBD9327B-3824-435F-9142-C8E9CD5C7BC0> ;
    cim:Terminal.ConnectivityNode <644E0500-37C9-47B7-9C24-F6DCE06F4036> .

<DC9A39E0-49F9-4821-A85A-2F78F0CFEF68_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <DC9A39E0-49F9-4821-A85A-2F78F0CFEF68> ;
    cim:Terminal.ConnectivityNode <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> .

<DC9A39E0-49F9-4821-A85A-2F78F0CFEF68_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <DC9A39E0-49F9-4821-A85A-2F78F0CFEF68> ;
    cim:Terminal.ConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> .

<DD650028-F696-44F0-8EBE-E780C23BDF9B_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <DD650028-F696-44F0-8EBE-E780C23BDF9B> ;
    cim:Terminal.ConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> .

<DD650028-F696-44F0-8EBE-E780C23BDF9B_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <DD650028-F696-44F0-8EBE-E780C23BDF9B> ;
    cim:Terminal.ConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> .

<E38E17FC-FB0F-441B-9BF2-9A4617A33DB4_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <E38E17FC-FB0F-441B-9BF2-9A4617A33DB4> ;
    cim:Terminal.ConnectivityNode <93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> .

<E38E17FC-FB0F-441B-9BF2-9A4617A33DB4_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <E38E17FC-FB0F-441B-9BF2-9A4617A33DB4> ;
    cim:Terminal.ConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> .

<E8266AB3-2025-4EFE-9497-D1FB38518F1B_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <E8266AB3-2025-4EFE-9497-D1FB38518F1B> ;
    cim:Terminal.ConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> .

<EE10F878-5399-4F71-9C07-1D34B5408E8F_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <EE10F878-5399-4F71-9C07-1D34B5408E8F> ;
    cim:Terminal.ConnectivityNode <1A521D68-3DD6-4F84-8E95-BEB7C4278893> .

<EE7F94E8-2DE3-450B-AE9F-C1E73FE9DFF1_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <EE7F94E8-2DE3-450B-AE9F-C1E73FE9DFF1> ;
    cim:Terminal.ConnectivityNode <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> .

<F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F> ;
    cim:Terminal.ConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> .

<F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F> ;
    cim:Terminal.ConnectivityNode <58763357-CD4D-45EA-B7BE-064525D9E62F> .

<F8746ECA-CCC4-4FCA-95A4-24DD8EE5BBCE_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <F8746ECA-CCC4-4FCA-95A4-24DD8EE5BBCE> ;
    cim:Terminal.ConnectivityNode <C2207E84-7E1E-4966-B215-722F27A1659D> .

<FC571C2F-57DB-4C14-B1FD-5885E0177A7F_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <FC571C2F-57DB-4C14-B1FD-5885E0177A7F> ;
    cim:Terminal.ConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> .

<FC571C2F-57DB-4C14-B1FD-5885E0177A7F_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <FC571C2F-57DB-4C14-B1FD-5885E0177A7F> ;
    cim:Terminal.ConnectivityNode <F7CE7CF4-84FB-436B-927D-93526B3D8F31> .

<FCDB9E91-83A2-4DD8-A9F1-39CABFED8D3B_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <FCDB9E91-83A2-4DD8-A9F1-39CABFED8D3B> ;
    cim:Terminal.ConnectivityNode <644E0500-37C9-47B7-9C24-F6DCE06F4036> .

<FCDB9E91-83A2-4DD8-A9F1-39CABFED8D3B_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <FCDB9E91-83A2-4DD8-A9F1-39CABFED8D3B> ;
    cim:Terminal.ConnectivityNode <546E388F-66BD-4823-BCA5-87089BC3D51C> .

<FE2A5722-4BC2-465E-95E3-06318E30E910_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <FE2A5722-4BC2-465E-95E3-06318E30E910> ;
    cim:Terminal.ConnectivityNode <5E850F3C-2674-4881-80FC-154CC3D4A3AB> .

<FE2A5722-4BC2-465E-95E3-06318E30E910_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <FE2A5722-4BC2-465E-95E3-06318E30E910> ;
    cim:Terminal.ConnectivityNode <B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> .

<FE33FE4E-6941-4D8A-8D12-074B0BED9138_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <FE33FE4E-6941-4D8A-8D12-074B0BED9138> ;
    cim:Terminal.ConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> .

<03B54FCF-54D2-4908-9263-D5E232165FD3> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "8.620037807183365e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00014366729678638943"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.0712249999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.1424499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "11.18835"^^cim:Reactance ;
    cim:ACLineSegment.x0 "33.56505"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "30787.854914934993"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "03B54FCF-54D2-4908-9263-D5E232165FD3"^^cim:String ;
    cim:IdentifiedObject.name "15_16_1"^^cim:String .

<0B5D0660-00F2-47A9-9855-59DC93552B9F> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0003932955261499684"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0006554925435832807"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.118075"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.23615"^^cim:Resistance ;
    cim:ACLineSegment.x "56.417849999999994"^^cim:Reactance ;
    cim:ACLineSegment.x0 "169.25355"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "147675.88872191432"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B5D0660-00F2-47A9-9855-59DC93552B9F"^^cim:String ;
    cim:IdentifiedObject.name "26_28_1"^^cim:String .

<0D3E2176-CA47-45F1-9E13-D1B349F116DC> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "3.674858223062382e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.12476370510397e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.4761"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.x "5.118075"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.354225"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "13596.13415789754"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0D3E2176-CA47-45F1-9E13-D1B349F116DC"^^cim:String ;
    cim:IdentifiedObject.name "10_11_1"^^cim:String .

<194CC57F-D0E8-47AB-8068-7B1A08207BCC> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0001532451165721487"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00025540852762024783"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.8088"^^cim:Resistance ;
    cim:ACLineSegment.x "23.209875"^^cim:Reactance ;
    cim:ACLineSegment.x0 "69.629625"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "59125.053511547034"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "194CC57F-D0E8-47AB-8068-7B1A08207BCC"^^cim:String ;
    cim:IdentifiedObject.name "16_19_1"^^cim:String .

<2181AA34-4CF8-4037-8C9B-90F0D744F888> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "9.30560806553245e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00015509346775887417"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.71415"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.4283"^^cim:Resistance ;
    cim:ACLineSegment.x "11.4264"^^cim:Reactance ;
    cim:ACLineSegment.x0 "34.279199999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "32327.261341980913"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2181AA34-4CF8-4037-8C9B-90F0D744F888"^^cim:String ;
    cim:IdentifiedObject.name "22_23_1"^^cim:String .

<2F8BDA88-35FF-4982-AEF1-A93BEDD974AD> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0001284436042848141"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021407267380802353"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "16.068375"^^cim:Reactance ;
    cim:ACLineSegment.x0 "48.205124999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "45038.51321456646"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F8BDA88-35FF-4982-AEF1-A93BEDD974AD"^^cim:String ;
    cim:IdentifiedObject.name "16_21_1"^^cim:String .

<325FD2AC-6CC0-47FE-8FE2-F576DA4BA067> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00010777567737870195"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00017962612896450325"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.3092750000000002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.6185500000000004"^^cim:Resistance ;
    cim:ACLineSegment.x "15.830324999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "47.49097499999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "40949.360160915094"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "325FD2AC-6CC0-47FE-8FE2-F576DA4BA067"^^cim:String ;
    cim:IdentifiedObject.name "3_18_1"^^cim:String .

<3725E4B4-88A0-4A37-B96C-B4409C12500E> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00012930056710775046"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021550094517958413"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "16.6635"^^cim:Reactance ;
    cim:ACLineSegment.x0 "49.9905"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "46017.72578863455"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3725E4B4-88A0-4A37-B96C-B4409C12500E"^^cim:String ;
    cim:IdentifiedObject.name "21_22_1"^^cim:String .

<37359B47-C812-495F-BCDE-2DF08C0ADB93> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "8.685570258349086e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001447595043058181"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.0712249999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.1424499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "12.021524999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "36.064575"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "32034.708386118997"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37359B47-C812-495F-BCDE-2DF08C0ADB93"^^cim:String ;
    cim:IdentifiedObject.name "13_14_1"^^cim:String .

<39D36C9C-1489-4492-B23C-AE8A6968CEE7> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "6.64902331442974e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011081705524049568"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.833175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.x "9.760050000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "29.280150000000006"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "25254.96513444409"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "39D36C9C-1489-4492-B23C-AE8A6968CEE7"^^cim:String ;
    cim:IdentifiedObject.name "17_18_1"^^cim:String .

<3FB39096-AF68-4FDF-8F67-E86880AE3459> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.000162117202268431"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00027019533711405166"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.5473249999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.0946499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "20.591324999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.77397499999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "57279.40802190508"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FB39096-AF68-4FDF-8F67-E86880AE3459"^^cim:String ;
    cim:IdentifiedObject.name "17_27_1"^^cim:String .

<43548FA7-7A98-423D-A096-9E48317B8BB8> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0001844990548204159"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00030749842470069314"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.1424499999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.2848999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "25.828425"^^cim:Reactance ;
    cim:ACLineSegment.x0 "77.485275"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "68436.51076667564"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "43548FA7-7A98-423D-A096-9E48317B8BB8"^^cim:String ;
    cim:IdentifiedObject.name "14_15_1"^^cim:String .

<5C6181B4-6FE6-45B4-800D-FD28AB64FA05> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "7.00189035916824e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011669817265280401"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.833175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.x "9.760050000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "29.280150000000006"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "25916.449175058322"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C6181B4-6FE6-45B4-800D-FD28AB64FA05"^^cim:String ;
    cim:IdentifiedObject.name "6_11_1"^^cim:String .

<5D9810EC-95A7-4F86-A165-65648B12E9F0> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0003780718336483931"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0006301197227473219"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.19025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.3805"^^cim:Resistance ;
    cim:ACLineSegment.x "29.75625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "89.26875000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "105152.13266679525"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D9810EC-95A7-4F86-A165-65648B12E9F0"^^cim:String ;
    cim:IdentifiedObject.name "1_39_1"^^cim:String .

<6AD479AD-D268-49A9-8CC4-77022521B429> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "3.427851291745432e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.713085486242386e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.357075"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.71415"^^cim:Resistance ;
    cim:ACLineSegment.x "7.022475"^^cim:Reactance ;
    cim:ACLineSegment.x0 "21.067425"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "15381.472433990839"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6AD479AD-D268-49A9-8CC4-77022521B429"^^cim:String ;
    cim:IdentifiedObject.name "16_24_1"^^cim:String .

<71C67751-A509-46BF-B41E-CCE1AD689084> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "6.96660365469439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011611006091157319"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "15.354225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "46.062675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "32423.980234536473"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "71C67751-A509-46BF-B41E-CCE1AD689084"^^cim:String ;
    cim:IdentifiedObject.name "4_14_1"^^cim:String .

<9031CCFF-C9A4-436C-9610-CF88C0430709> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "3.674858223062382e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.12476370510397e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.4761"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.x "5.118075"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.354225"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "13596.13415789754"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9031CCFF-C9A4-436C-9610-CF88C0430709"^^cim:String ;
    cim:IdentifiedObject.name "10_13_1"^^cim:String .

<91427565-6C09-4B58-AC5D-4DB5D6D0F475> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00018197857592942656"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00030329762654904426"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.6185500000000004"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.237100000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "41.658750000000005"^^cim:Reactance ;
    cim:ACLineSegment.x0 "124.97625000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "86318.73605509047"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "91427565-6C09-4B58-AC5D-4DB5D6D0F475"^^cim:String ;
    cim:IdentifiedObject.name "23_24_1"^^cim:String .

<9BD8A8F7-39FC-40C4-8AEE-68ED9F74BC93> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00011160680529300566"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00018601134215500944"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.5473249999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.0946499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "25.352325"^^cim:Reactance ;
    cim:ACLineSegment.x0 "76.056975"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "52734.64895207738"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BD8A8F7-39FC-40C4-8AEE-68ED9F74BC93"^^cim:String ;
    cim:IdentifiedObject.name "3_4_1"^^cim:String .

<AE7B39FE-2F8C-4BF6-B5BE-BDB490A7B802> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00012965343415248897"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021608905692081494"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.5473249999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.0946499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "17.972775000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "53.91832500000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "47856.55200233993"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AE7B39FE-2F8C-4BF6-B5BE-BDB490A7B802"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1"^^cim:String .

<B43B21CC-C758-46B7-9DB5-42E6E00EC934> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0006049149338374291"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0010081915563957152"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.19025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.3805"^^cim:Resistance ;
    cim:ACLineSegment.x "29.75625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "89.26875000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "133008.09602050734"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B43B21CC-C758-46B7-9DB5-42E6E00EC934"^^cim:String ;
    cim:IdentifiedObject.name "9_39_1"^^cim:String .

<BA863D34-1DC7-4AD0-8E12-B28E633A16A4> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0003522117202268431"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005870195337114052"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.165875"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.33175"^^cim:Resistance ;
    cim:ACLineSegment.x "48.919275"^^cim:Reactance ;
    cim:ACLineSegment.x0 "146.757825"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "130131.88834616753"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BA863D34-1DC7-4AD0-8E12-B28E633A16A4"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1"^^cim:String .

<CAC940CE-B458-4D92-A155-474FDB4BF8BB> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0005187145557655954"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0008645242596093257"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.784425000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "13.568850000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "74.390625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "223.171875"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "194744.47500508794"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CAC940CE-B458-4D92-A155-474FDB4BF8BB"^^cim:String ;
    cim:IdentifiedObject.name "26_29_1"^^cim:String .

<D08CA395-BC57-45BF-81FB-DD43B1123716> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "3.931947069943288e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.553245116572148e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.4761"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.x "5.47515"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.42545"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "14546.002789073224"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D08CA395-BC57-45BF-81FB-DD43B1123716"^^cim:String ;
    cim:IdentifiedObject.name "7_8_1"^^cim:String .

<D627B7C3-8E70-4E29-93CC-4AEDCA07044A> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "6.764965343415249e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011274942239025416"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.833175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.x "10.593225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "31.779675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "26539.253974147592"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D627B7C3-8E70-4E29-93CC-4AEDCA07044A"^^cim:String ;
    cim:IdentifiedObject.name "16_17_1"^^cim:String .

<D82CA7E9-3A4B-4DCF-9546-D724C6D27FA9> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "6.764965343415249e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011274942239025416"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "15.2352"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.705600000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "31827.21896949276"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D82CA7E9-3A4B-4DCF-9546-D724C6D27FA9"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1"^^cim:String .

<DB4CF0DB-7E8D-43A7-8244-4C56D7AE51CE> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "2.187775677378702e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.64629279563117e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.23805"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.4761"^^cim:Resistance ;
    cim:ACLineSegment.x "3.0946499999999997"^^cim:Reactance ;
    cim:ACLineSegment.x0 "9.283949999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "8157.347961631354"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DB4CF0DB-7E8D-43A7-8244-4C56D7AE51CE"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1"^^cim:String .

<DBD9327B-3824-435F-9142-C8E9CD5C7BC0> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "7.440453686200379e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012400756143667298"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "13.3308"^^cim:Reactance ;
    cim:ACLineSegment.x0 "39.9924"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "31222.641277767576"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DBD9327B-3824-435F-9142-C8E9CD5C7BC0"^^cim:String ;
    cim:IdentifiedObject.name "5_8_1"^^cim:String .

<DC9A39E0-49F9-4821-A85A-2F78F0CFEF68> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "7.359798361688719e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012266330602814533"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.33175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "16.6635"^^cim:Resistance ;
    cim:ACLineSegment.x "10.23615"^^cim:Reactance ;
    cim:ACLineSegment.x0 "30.70845"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "27210.91231408815"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC9A39E0-49F9-4821-A85A-2F78F0CFEF68"^^cim:String ;
    cim:IdentifiedObject.name "2_25_1"^^cim:String .

<DD650028-F696-44F0-8EBE-E780C23BDF9B> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0002586011342155009"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00043100189035916826"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.8088"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.6176"^^cim:Resistance ;
    cim:ACLineSegment.x "38.445075"^^cim:Reactance ;
    cim:ACLineSegment.x0 "115.33522500000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "98850.16374166806"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD650028-F696-44F0-8EBE-E780C23BDF9B"^^cim:String ;
    cim:IdentifiedObject.name "25_26_1"^^cim:String .

<E38E17FC-FB0F-441B-9BF2-9A4617A33DB4> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00012551984877126656"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020919974795211092"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3327"^^cim:Resistance ;
    cim:ACLineSegment.x "17.972775000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "53.91832500000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "47087.49602140013"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E38E17FC-FB0F-441B-9BF2-9A4617A33DB4"^^cim:String ;
    cim:IdentifiedObject.name "28_29_1"^^cim:String .

<FC571C2F-57DB-4C14-B1FD-5885E0177A7F> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00012078134845620669"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020130224742701116"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3327"^^cim:Resistance ;
    cim:ACLineSegment.x "17.496675"^^cim:Reactance ;
    cim:ACLineSegment.x0 "52.490025"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "45574.24928702926"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FC571C2F-57DB-4C14-B1FD-5885E0177A7F"^^cim:String ;
    cim:IdentifiedObject.name "26_27_1"^^cim:String .

<FCDB9E91-83A2-4DD8-A9F1-39CABFED8D3B> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00019175803402646504"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003195967233774417"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.737575"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.47515"^^cim:Resistance ;
    cim:ACLineSegment.x "43.206075"^^cim:Reactance ;
    cim:ACLineSegment.x0 "129.618225"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "90238.32304982522"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FCDB9E91-83A2-4DD8-A9F1-39CABFED8D3B"^^cim:String ;
    cim:IdentifiedObject.name "8_9_1"^^cim:String .

<FE2A5722-4BC2-465E-95E3-06318E30E910> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "5.6962822936357914e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.49380382272632e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.71415"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.4283"^^cim:Resistance ;
    cim:ACLineSegment.x "10.9503"^^cim:Reactance ;
    cim:ACLineSegment.x0 "32.8509"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "24759.996829454383"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE2A5722-4BC2-465E-95E3-06318E30E910"^^cim:String ;
    cim:IdentifiedObject.name "6_7_1"^^cim:String .

<00D18C66-2E71-4D88-9437-93D3EFF30695> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "522000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "176000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "00D18C66-2E71-4D88-9437-93D3EFF30695"^^cim:String ;
    cim:IdentifiedObject.name "8_1"^^cim:String .

<012F965C-7B32-43DB-A042-E8B4F880EA9C> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "274000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "115000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "012F965C-7B32-43DB-A042-E8B4F880EA9C"^^cim:String ;
    cim:IdentifiedObject.name "21_1"^^cim:String .

<07D29467-E87F-4E45-A9E6-02BBF3967E8A> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "320000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "153000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07D29467-E87F-4E45-A9E6-02BBF3967E8A"^^cim:String ;
    cim:IdentifiedObject.name "15_1"^^cim:String .

<22A86A88-1BC3-4194-96DB-5B059FBAF992> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "283500000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26900000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22A86A88-1BC3-4194-96DB-5B059FBAF992"^^cim:String ;
    cim:IdentifiedObject.name "29_1"^^cim:String .

<29A2CDBD-6B3C-4515-9776-17D7A844AE14> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "628000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "103000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29A2CDBD-6B3C-4515-9776-17D7A844AE14"^^cim:String ;
    cim:IdentifiedObject.name "20_1"^^cim:String .

<29AB29C3-7FBA-4A7E-B871-106115A11983> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "158000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "30000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29AB29C3-7FBA-4A7E-B871-106115A11983"^^cim:String ;
    cim:IdentifiedObject.name "18_1"^^cim:String .

<3ABA6395-4AF8-4AD7-821B-D370A0CFA27A> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "281000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "75500000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3ABA6395-4AF8-4AD7-821B-D370A0CFA27A"^^cim:String ;
    cim:IdentifiedObject.name "27_1"^^cim:String .

<5294D9A3-E89F-4F30-990E-9988EB64866F> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "7500000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "88000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5294D9A3-E89F-4F30-990E-9988EB64866F"^^cim:String ;
    cim:IdentifiedObject.name "12_1"^^cim:String .

<58B85228-AAC0-4B26-86B4-214DD8DA551C> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "247500000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "84600000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "58B85228-AAC0-4B26-86B4-214DD8DA551C"^^cim:String ;
    cim:IdentifiedObject.name "23_1"^^cim:String .

<5B67424C-2BAE-45BE-B049-911C660EA36E> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "500000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "184000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B67424C-2BAE-45BE-B049-911C660EA36E"^^cim:String ;
    cim:IdentifiedObject.name "4_1"^^cim:String .

<6F6E8670-4EEF-4D03-8937-270EBF62BC70> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "9200000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "4600000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F6E8670-4EEF-4D03-8937-270EBF62BC70"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<873B82A8-DBF5-4DD3-A655-F0230FC2DF34> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "206000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27600000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "873B82A8-DBF5-4DD3-A655-F0230FC2DF34"^^cim:String ;
    cim:IdentifiedObject.name "28_1"^^cim:String .

<95060A9E-9D93-4431-998A-AEF49A3C749D> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "1104000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "250000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "95060A9E-9D93-4431-998A-AEF49A3C749D"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String .

<9BD20BD3-D445-4E88-BDE3-4CF39A526386> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "224000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "47200000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BD20BD3-D445-4E88-BDE3-4CF39A526386"^^cim:String ;
    cim:IdentifiedObject.name "25_1"^^cim:String .

<AFB1BBBA-0FE4-40C9-961A-B451500AC901> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "329400000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "32299999.999999996"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AFB1BBBA-0FE4-40C9-961A-B451500AC901"^^cim:String ;
    cim:IdentifiedObject.name "16_1"^^cim:String .

<C1C21A92-4F31-497D-8802-7056862067C6> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "233800000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "84000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1C21A92-4F31-497D-8802-7056862067C6"^^cim:String ;
    cim:IdentifiedObject.name "7_1"^^cim:String .

<E8266AB3-2025-4EFE-9497-D1FB38518F1B> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "139000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "17000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8266AB3-2025-4EFE-9497-D1FB38518F1B"^^cim:String ;
    cim:IdentifiedObject.name "26_1"^^cim:String .

<EE7F94E8-2DE3-450B-AE9F-C1E73FE9DFF1> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "322000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "2400000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EE7F94E8-2DE3-450B-AE9F-C1E73FE9DFF1"^^cim:String ;
    cim:IdentifiedObject.name "3_1"^^cim:String .

<F8746ECA-CCC4-4FCA-95A4-24DD8EE5BBCE> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "308600000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-92200000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F8746ECA-CCC4-4FCA-95A4-24DD8EE5BBCE"^^cim:String ;
    cim:IdentifiedObject.name "24_1"^^cim:String .

<FC9A9447-1D7B-4885-9303-99E4E3325EA5> a cim:LoadResponseCharacteristic ;
    cim:IdentifiedObject.mRID "FC9A9447-1D7B-4885-9303-99E4E3325EA5"^^cim:String ;
    cim:IdentifiedObject.name "LoadResp_Zp=0.000_Ip=0.000_Pp=100.000_Zq=0.000_Iq=0.000_Pq=100.000"^^cim:String ;
    cim:LoadResponseCharacteristic.exponentModel "false"^^cim:Boolean ;
    cim:LoadResponseCharacteristic.pConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pVoltageExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qVoltageExponent "0.0"^^cim:Float .

<29376CE7-B3C4-45AA-AAA5-9EF4D97E5C27> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29376CE7-B3C4-45AA-AAA5-9EF4D97E5C27"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F0A3D747-C730-4107-8021-BB2ECCBE14B4> ;
    cim:RotatingMachine.p "508000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "165859000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "560000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "167000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-174832000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<545E6435-603C-495F-889D-1EFF053CEA07> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "545E6435-603C-495F-889D-1EFF053CEA07"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <9A94BB41-151A-462E-8822-4E958115496C> ;
    cim:RotatingMachine.p "650000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "206331000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "720000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-224784000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<923EB9BC-C647-4097-AF04-2CD1B02EBD6E> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "923EB9BC-C647-4097-AF04-2CD1B02EBD6E"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <DA22F68E-740E-4ADD-9EFA-46F865A05CD0> ;
    cim:RotatingMachine.p "560000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "101306000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "610000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "240000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-190441999.99999997"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<9D92B671-C3CD-43AF-87D9-3F2DD721CFC6> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D92B671-C3CD-43AF-87D9-3F2DD721CFC6"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <8B082D04-B88F-435D-9F2F-69969EA8C0BA> ;
    cim:RotatingMachine.p "521222000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "195458000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "610000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "190441999.99999997"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-190441999.99999997"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B2B315B3-8D9A-44B1-BC3E-4AF653A3D63E> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B2B315B3-8D9A-44B1-BC3E-4AF653A3D63E"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <5E1D1AAB-FC35-48CC-B945-1E2C2ADEA0E2> ;
    cim:RotatingMachine.p "650000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "212642000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "720000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B8739BD7-1875-4790-951B-C4D31227364A> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B8739BD7-1875-4790-951B-C4D31227364A"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D3E29CFF-8F81-4B7B-8B75-DBDA91D1A1E6> ;
    cim:RotatingMachine.p "830000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "22960000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "920000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-287224000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D7CD2D21-075B-48A6-9A17-786681F00841> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7CD2D21-075B-48A6-9A17-786681F00841"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <6D1809AD-4772-422A-B3C1-6950F35D48CF> ;
    cim:RotatingMachine.p "632000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "110112000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "250000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-218540000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<EE10F878-5399-4F71-9C07-1D34B5408E8F> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EE10F878-5399-4F71-9C07-1D34B5408E8F"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7284CCE6-4E39-4B12-9EBF-88CB1EA0A73B> ;
    cim:RotatingMachine.p "540000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "622000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "250000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-187320000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<FE33FE4E-6941-4D8A-8D12-074B0BED9138> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE33FE4E-6941-4D8A-8D12-074B0BED9138"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <EC2CB7E8-EB59-4541-8261-948EF4B7D71F> ;
    cim:RotatingMachine.p "1000000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "88985000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "10000000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "345000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "9999000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-9999000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5E1D1AAB-FC35-48CC-B945-1E2C2ADEA0E2> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "720000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "5E1D1AAB-FC35-48CC-B945-1E2C2ADEA0E2"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String .

<6D1809AD-4772-422A-B3C1-6950F35D48CF> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "700000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "6D1809AD-4772-422A-B3C1-6950F35D48CF"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String .

<7284CCE6-4E39-4B12-9EBF-88CB1EA0A73B> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "600000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7284CCE6-4E39-4B12-9EBF-88CB1EA0A73B"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String .

<8B082D04-B88F-435D-9F2F-69969EA8C0BA> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "610000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "8B082D04-B88F-435D-9F2F-69969EA8C0BA"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<9A94BB41-151A-462E-8822-4E958115496C> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "720000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "9A94BB41-151A-462E-8822-4E958115496C"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String .

<D3E29CFF-8F81-4B7B-8B75-DBDA91D1A1E6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "920000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D3E29CFF-8F81-4B7B-8B75-DBDA91D1A1E6"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String .

<DA22F68E-740E-4ADD-9EFA-46F865A05CD0> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "610000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "DA22F68E-740E-4ADD-9EFA-46F865A05CD0"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String .

<EC2CB7E8-EB59-4541-8261-948EF4B7D71F> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "10000000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "EC2CB7E8-EB59-4541-8261-948EF4B7D71F"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String .

<F0A3D747-C730-4107-8021-BB2ECCBE14B4> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "560000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F0A3D747-C730-4107-8021-BB2ECCBE14B4"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String .

<172DC313-FEBF-4AC7-85A1-0B0CB48AB1DA> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "172DC313-FEBF-4AC7-85A1-0B0CB48AB1DA"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "4.97"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.2135"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <9D92B671-C3CD-43AF-87D9-3F2DD721CFC6> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "6.59"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.049"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.14"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.5"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.2489"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.7995"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.42517"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.7202"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "1.037"^^cim:PU .

<244CDC4D-AC3E-4E44-87B0-112E0F374FD6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "244CDC4D-AC3E-4E44-87B0-112E0F374FD6"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "4.97"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.2189"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <545E6435-603C-495F-889D-1EFF053CEA07> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "5.7"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.032"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.032"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.5"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.27"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.7964"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.38232"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.7064"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.6307"^^cim:PU .

<28024E8A-9CEB-47E8-886A-F2B5567D3585> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "28024E8A-9CEB-47E8-886A-F2B5567D3585"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "4.81"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.2916"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <29376CE7-B3C4-45AA-AAA5-9EF4D97E5C27> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "5.4"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.035"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.14"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "0.44"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.459"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.818"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.7128"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.748"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.8964"^^cim:PU .

<29D883D5-CFA8-460C-BA31-81E103207E88> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29D883D5-CFA8-460C-BA31-81E103207E88"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "4.21"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.2006"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D7CD2D21-075B-48A6-9A17-786681F00841> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "5.67"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.041"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.213"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.5"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.2543"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.7816"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.29648"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.7544"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "1.1288"^^cim:PU .

<5075146F-4AA2-4348-8D2F-6FDEF85A2DB0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5075146F-4AA2-4348-8D2F-6FDEF85A2DB0"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "5.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.3"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <FE33FE4E-6941-4D8A-8D12-074B0BED9138> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.09"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "0.7"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.4"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "2.0"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.6"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.9"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.8"^^cim:PU .

<5F243835-7C4E-485B-B755-013D86DD14AB> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5F243835-7C4E-485B-B755-013D86DD14AB"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "4.05"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.168"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <EE10F878-5399-4F71-9C07-1D34B5408E8F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "6.7"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.035"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.058"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "0.41"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.2154"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.74"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.342"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.68"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.5466"^^cim:PU .

<E5698451-4258-4646-A22C-22611B2FD8B1> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E5698451-4258-4646-A22C-22611B2FD8B1"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "4.83"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.1613"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B2B315B3-8D9A-44B1-BC3E-4AF653A3D63E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.3"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.032"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.055"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "0.4"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.2441"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.8288"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.36"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.7352"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.5861"^^cim:PU .

<EA43F232-ADD4-44E3-9F1B-4000086DC181> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EA43F232-ADD4-44E3-9F1B-4000086DC181"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "4.33"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.1964"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <923EB9BC-C647-4097-AF04-2CD1B02EBD6E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "5.66"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.014"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.207"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.5"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.2471"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.7995"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.2989"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.7812"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "1.1346"^^cim:PU .

<F30B4C61-023A-44CC-9E85-2863B70463CF> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F30B4C61-023A-44CC-9E85-2863B70463CF"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.88"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.2652"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B8739BD7-1875-4790-951B-C4D31227364A> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "4.79"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.04"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.04"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.96"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.3382"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.8743"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.5073"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.8245"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.5224"^^cim:PU .

<0D114127-2E61-4365-85BF-2932242F8EDA> a cim:GovSteam0 ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteam0.dt "1.470588"^^cim:PU ;
    cim:GovSteam0.mwbase "700.0"^^cim:ActivePower ;
    cim:GovSteam0.r "0.073899"^^cim:PU ;
    cim:GovSteam0.t1 "0.42"^^cim:Seconds ;
    cim:GovSteam0.t2 "2.02"^^cim:Seconds ;
    cim:GovSteam0.t3 "10.0"^^cim:Seconds ;
    cim:GovSteam0.vmax "1.2"^^cim:PU ;
    cim:GovSteam0.vmin "0.0"^^cim:PU ;
    cim:IdentifiedObject.mRID "0D114127-2E61-4365-85BF-2932242F8EDA"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <29D883D5-CFA8-460C-BA31-81E103207E88> .

<223D1891-A1CF-4726-804A-7D0E6403C742> a cim:GovSteam0 ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteam0.dt "1.573034"^^cim:PU ;
    cim:GovSteam0.mwbase "920.0"^^cim:ActivePower ;
    cim:GovSteam0.r "0.04071"^^cim:PU ;
    cim:GovSteam0.t1 "0.48"^^cim:Seconds ;
    cim:GovSteam0.t2 "1.68"^^cim:Seconds ;
    cim:GovSteam0.t3 "6.0"^^cim:Seconds ;
    cim:GovSteam0.vmax "1.2"^^cim:PU ;
    cim:GovSteam0.vmin "0.0"^^cim:PU ;
    cim:IdentifiedObject.mRID "223D1891-A1CF-4726-804A-7D0E6403C742"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <F30B4C61-023A-44CC-9E85-2863B70463CF> .

<2272B8F2-6609-4838-9E1D-3AB84CCFA025> a cim:GovSteam0 ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteam0.dt "1.38888"^^cim:PU ;
    cim:GovSteam0.mwbase "720.0"^^cim:ActivePower ;
    cim:GovSteam0.r "0.191571"^^cim:PU ;
    cim:GovSteam0.t1 "3.0"^^cim:Seconds ;
    cim:GovSteam0.t2 "0.0"^^cim:Seconds ;
    cim:GovSteam0.t3 "5.0"^^cim:Seconds ;
    cim:GovSteam0.vmax "1.2"^^cim:PU ;
    cim:GovSteam0.vmin "0.0"^^cim:PU ;
    cim:IdentifiedObject.mRID "2272B8F2-6609-4838-9E1D-3AB84CCFA025"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <244CDC4D-AC3E-4E44-87B0-112E0F374FD6> .

<32B5FBC4-2045-4FAB-8843-5DCB2D39CD6A> a cim:GovSteam0 ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteam0.dt "0.1"^^cim:PU ;
    cim:GovSteam0.mwbase "10000.0"^^cim:ActivePower ;
    cim:GovSteam0.r "10.0"^^cim:PU ;
    cim:GovSteam0.t1 "100.0"^^cim:Seconds ;
    cim:GovSteam0.t2 "0.0"^^cim:Seconds ;
    cim:GovSteam0.t3 "100.0"^^cim:Seconds ;
    cim:GovSteam0.vmax "2000.0"^^cim:PU ;
    cim:GovSteam0.vmin "-999.0"^^cim:PU ;
    cim:IdentifiedObject.mRID "32B5FBC4-2045-4FAB-8843-5DCB2D39CD6A"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <5075146F-4AA2-4348-8D2F-6FDEF85A2DB0> .

<51B513D5-E06E-4E1D-9C7C-FF550DB86310> a cim:GovSteam0 ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteam0.dt "0.5555"^^cim:PU ;
    cim:GovSteam0.mwbase "560.0"^^cim:ActivePower ;
    cim:GovSteam0.r "0.072338"^^cim:PU ;
    cim:GovSteam0.t1 "0.275"^^cim:Seconds ;
    cim:GovSteam0.t2 "4.5"^^cim:Seconds ;
    cim:GovSteam0.t3 "9.65"^^cim:Seconds ;
    cim:GovSteam0.vmax "1.2"^^cim:PU ;
    cim:GovSteam0.vmin "0.0"^^cim:PU ;
    cim:IdentifiedObject.mRID "51B513D5-E06E-4E1D-9C7C-FF550DB86310"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <28024E8A-9CEB-47E8-886A-F2B5567D3585> .

<92CB5422-03C0-45D2-840C-DFECDFA106C2> a cim:GovSteam0 ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteam0.dt "1.311475"^^cim:PU ;
    cim:GovSteam0.mwbase "610.0"^^cim:ActivePower ;
    cim:GovSteam0.r "0.084069"^^cim:PU ;
    cim:GovSteam0.t1 "0.38"^^cim:Seconds ;
    cim:GovSteam0.t2 "3.75"^^cim:Seconds ;
    cim:GovSteam0.t3 "7.5"^^cim:Seconds ;
    cim:GovSteam0.vmax "1.2"^^cim:PU ;
    cim:GovSteam0.vmin "0.0"^^cim:PU ;
    cim:IdentifiedObject.mRID "92CB5422-03C0-45D2-840C-DFECDFA106C2"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <EA43F232-ADD4-44E3-9F1B-4000086DC181> .

<D8C946B8-F0CC-45F5-AEB5-DD1596AE307B> a cim:GovSteam0 ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteam0.dt "1.5"^^cim:PU ;
    cim:GovSteam0.mwbase "600.0"^^cim:ActivePower ;
    cim:GovSteam0.r "0.09311"^^cim:PU ;
    cim:GovSteam0.t1 "3.0"^^cim:Seconds ;
    cim:GovSteam0.t2 "0.0"^^cim:Seconds ;
    cim:GovSteam0.t3 "3.0"^^cim:Seconds ;
    cim:GovSteam0.vmax "1.2"^^cim:PU ;
    cim:GovSteam0.vmin "0.0"^^cim:PU ;
    cim:IdentifiedObject.mRID "D8C946B8-F0CC-45F5-AEB5-DD1596AE307B"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <5F243835-7C4E-485B-B755-013D86DD14AB> .

<DC34310F-B1E2-477C-818F-A4BE33CCAFA3> a cim:GovSteam0 ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteam0.dt "1.38888"^^cim:PU ;
    cim:GovSteam0.mwbase "720.0"^^cim:ActivePower ;
    cim:GovSteam0.r "0.06371"^^cim:PU ;
    cim:GovSteam0.t1 "3.0"^^cim:Seconds ;
    cim:GovSteam0.t2 "0.0"^^cim:Seconds ;
    cim:GovSteam0.t3 "50.0"^^cim:Seconds ;
    cim:GovSteam0.vmax "1.2"^^cim:PU ;
    cim:GovSteam0.vmin "0.0"^^cim:PU ;
    cim:IdentifiedObject.mRID "DC34310F-B1E2-477C-818F-A4BE33CCAFA3"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <E5698451-4258-4646-A22C-22611B2FD8B1> .

<DD4A4966-0AB1-4EBA-9D16-4EEC6D07EC88> a cim:GovSteam0 ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteam0.dt "1.598361"^^cim:PU ;
    cim:GovSteam0.mwbase "610.0"^^cim:ActivePower ;
    cim:GovSteam0.r "0.089338"^^cim:PU ;
    cim:GovSteam0.t1 "0.55"^^cim:Seconds ;
    cim:GovSteam0.t2 "13.25"^^cim:Seconds ;
    cim:GovSteam0.t3 "54.0"^^cim:Seconds ;
    cim:GovSteam0.vmax "1.2"^^cim:PU ;
    cim:GovSteam0.vmin "0.0"^^cim:PU ;
    cim:IdentifiedObject.mRID "DD4A4966-0AB1-4EBA-9D16-4EEC6D07EC88"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <172DC313-FEBF-4AC7-85A1-0B0CB48AB1DA> .

<0A8B5B18-2443-4464-A1D6-D6018C4DEF07> a cim:ExcIEEEDC1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.efd1 "3.0364372469635628"^^cim:PU ;
    cim:ExcIEEEDC1A.efd2 "4.048582995951417"^^cim:PU ;
    cim:ExcIEEEDC1A.exclim "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.ka "6.2"^^cim:PU ;
    cim:ExcIEEEDC1A.ke "-0.633"^^cim:PU ;
    cim:ExcIEEEDC1A.kf "0.057"^^cim:PU ;
    cim:ExcIEEEDC1A.seefd1 "0.66"^^cim:Float ;
    cim:ExcIEEEDC1A.seefd2 "0.88"^^cim:Float ;
    cim:ExcIEEEDC1A.ta "0.05"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tb "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tc "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.te "0.405"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tf "0.5"^^cim:Seconds ;
    cim:ExcIEEEDC1A.uelin "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.vrmax "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.vrmin "-1.0"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <172DC313-FEBF-4AC7-85A1-0B0CB48AB1DA> ;
    cim:IdentifiedObject.mRID "0A8B5B18-2443-4464-A1D6-D6018C4DEF07"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<18B60BAB-CF60-41FE-8B7A-28A17A5545E0> a cim:ExcIEEEDC1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.efd1 "3.586800573888092"^^cim:PU ;
    cim:ExcIEEEDC1A.efd2 "4.782400765184122"^^cim:PU ;
    cim:ExcIEEEDC1A.exclim "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.ka "5.0"^^cim:PU ;
    cim:ExcIEEEDC1A.ke "-0.0419"^^cim:PU ;
    cim:ExcIEEEDC1A.kf "0.0754"^^cim:PU ;
    cim:ExcIEEEDC1A.seefd1 "0.064"^^cim:Float ;
    cim:ExcIEEEDC1A.seefd2 "0.251"^^cim:Float ;
    cim:ExcIEEEDC1A.ta "0.02"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tb "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tc "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.te "0.471"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tf "1.246"^^cim:Seconds ;
    cim:ExcIEEEDC1A.uelin "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.vrmax "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.vrmin "-1.0"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <E5698451-4258-4646-A22C-22611B2FD8B1> ;
    cim:IdentifiedObject.mRID "18B60BAB-CF60-41FE-8B7A-28A17A5545E0"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String .

<1C77172E-45C3-454B-B331-B311C0528921> a cim:ExcIEEEDC1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.efd1 "3.75"^^cim:PU ;
    cim:ExcIEEEDC1A.efd2 "5.0"^^cim:PU ;
    cim:ExcIEEEDC1A.exclim "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.ka "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.ke "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.kf "0.0"^^cim:PU ;
    cim:ExcIEEEDC1A.seefd1 "0.0"^^cim:Float ;
    cim:ExcIEEEDC1A.seefd2 "1.0"^^cim:Float ;
    cim:ExcIEEEDC1A.ta "500.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tb "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tc "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.te "500.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tf "500.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.uelin "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.vrmax "10.0"^^cim:PU ;
    cim:ExcIEEEDC1A.vrmin "-10.0"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <5075146F-4AA2-4348-8D2F-6FDEF85A2DB0> ;
    cim:IdentifiedObject.mRID "1C77172E-45C3-454B-B331-B311C0528921"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String .

<56DA57E4-EBCF-4779-AEB1-639228D9391D> a cim:ExcIEEEDC1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.efd1 "4.144736842105263"^^cim:PU ;
    cim:ExcIEEEDC1A.efd2 "5.526315789473684"^^cim:PU ;
    cim:ExcIEEEDC1A.exclim "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.ka "40.0"^^cim:PU ;
    cim:ExcIEEEDC1A.ke "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.kf "0.03"^^cim:PU ;
    cim:ExcIEEEDC1A.seefd1 "0.6"^^cim:Float ;
    cim:ExcIEEEDC1A.seefd2 "0.9"^^cim:Float ;
    cim:ExcIEEEDC1A.ta "0.02"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tb "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tc "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.te "1.4"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tf "1.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.uelin "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.vrmax "10.5"^^cim:PU ;
    cim:ExcIEEEDC1A.vrmin "-10.5"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <F30B4C61-023A-44CC-9E85-2863B70463CF> ;
    cim:IdentifiedObject.mRID "56DA57E4-EBCF-4779-AEB1-639228D9391D"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String .

<692437E6-2870-4B2F-BF79-86309624A6DC> a cim:ExcIEEEDC1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.efd1 "2.3422860712054963"^^cim:PU ;
    cim:ExcIEEEDC1A.efd2 "3.123048094940662"^^cim:PU ;
    cim:ExcIEEEDC1A.exclim "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.ka "5.0"^^cim:PU ;
    cim:ExcIEEEDC1A.ke "-0.0198"^^cim:PU ;
    cim:ExcIEEEDC1A.kf "0.08"^^cim:PU ;
    cim:ExcIEEEDC1A.seefd1 "0.13"^^cim:Float ;
    cim:ExcIEEEDC1A.seefd2 "0.34"^^cim:Float ;
    cim:ExcIEEEDC1A.ta "0.06"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tb "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tc "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.te "0.5"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tf "1.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.uelin "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.vrmax "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.vrmin "-1.0"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <244CDC4D-AC3E-4E44-87B0-112E0F374FD6> ;
    cim:IdentifiedObject.mRID "692437E6-2870-4B2F-BF79-86309624A6DC"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String .

<9B84ACBF-BAB2-4387-BD84-FC9E65D94964> a cim:ExcIEEEDC1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.efd1 "2.8017241379310347"^^cim:PU ;
    cim:ExcIEEEDC1A.efd2 "3.735632183908046"^^cim:PU ;
    cim:ExcIEEEDC1A.exclim "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.ka "40.0"^^cim:PU ;
    cim:ExcIEEEDC1A.ke "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.kf "0.03"^^cim:PU ;
    cim:ExcIEEEDC1A.seefd1 "0.53"^^cim:Float ;
    cim:ExcIEEEDC1A.seefd2 "0.74"^^cim:Float ;
    cim:ExcIEEEDC1A.ta "0.02"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tb "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tc "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.te "0.73"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tf "1.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.uelin "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.vrmax "6.5"^^cim:PU ;
    cim:ExcIEEEDC1A.vrmin "-6.5"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <EA43F232-ADD4-44E3-9F1B-4000086DC181> ;
    cim:IdentifiedObject.mRID "9B84ACBF-BAB2-4387-BD84-FC9E65D94964"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String .

<9C94F24B-A678-40D7-A62F-A76DFB83FF7D> a cim:ExcIEEEDC1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.efd1 "2.8680688336520075"^^cim:PU ;
    cim:ExcIEEEDC1A.efd2 "3.8240917782026767"^^cim:PU ;
    cim:ExcIEEEDC1A.exclim "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.ka "5.0"^^cim:PU ;
    cim:ExcIEEEDC1A.ke "-0.0525"^^cim:PU ;
    cim:ExcIEEEDC1A.kf "0.08"^^cim:PU ;
    cim:ExcIEEEDC1A.seefd1 "0.08"^^cim:Float ;
    cim:ExcIEEEDC1A.seefd2 "0.314"^^cim:Float ;
    cim:ExcIEEEDC1A.ta "0.06"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tb "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tc "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.te "0.5"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tf "1.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.uelin "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.vrmax "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.vrmin "-1.0"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <29D883D5-CFA8-460C-BA31-81E103207E88> ;
    cim:IdentifiedObject.mRID "9C94F24B-A678-40D7-A62F-A76DFB83FF7D"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String .

<C4B7C5B5-E76A-484C-A922-9AB4358C598D> a cim:ExcIEEEDC1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.efd1 "3.191489361702128"^^cim:PU ;
    cim:ExcIEEEDC1A.efd2 "4.25531914893617"^^cim:PU ;
    cim:ExcIEEEDC1A.exclim "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.ka "5.0"^^cim:PU ;
    cim:ExcIEEEDC1A.ke "-0.047"^^cim:PU ;
    cim:ExcIEEEDC1A.kf "0.0845"^^cim:PU ;
    cim:ExcIEEEDC1A.seefd1 "0.072"^^cim:Float ;
    cim:ExcIEEEDC1A.seefd2 "0.282"^^cim:Float ;
    cim:ExcIEEEDC1A.ta "0.02"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tb "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tc "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.te "0.528"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tf "1.26"^^cim:Seconds ;
    cim:ExcIEEEDC1A.uelin "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.vrmax "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.vrmin "-1.0"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <5F243835-7C4E-485B-B755-013D86DD14AB> ;
    cim:IdentifiedObject.mRID "C4B7C5B5-E76A-484C-A922-9AB4358C598D"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String .

<F4A7247D-0D9C-4B4D-A8A7-CA91B70E572F> a cim:ExcIEEEDC1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.efd1 "2.8664921465968582"^^cim:PU ;
    cim:ExcIEEEDC1A.efd2 "3.821989528795811"^^cim:PU ;
    cim:ExcIEEEDC1A.exclim "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.ka "40.0"^^cim:PU ;
    cim:ExcIEEEDC1A.ke "1.0"^^cim:PU ;
    cim:ExcIEEEDC1A.kf "0.03"^^cim:PU ;
    cim:ExcIEEEDC1A.seefd1 "0.67"^^cim:Float ;
    cim:ExcIEEEDC1A.seefd2 "0.91"^^cim:Float ;
    cim:ExcIEEEDC1A.ta "0.02"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tb "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tc "0.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.te "0.785"^^cim:Seconds ;
    cim:ExcIEEEDC1A.tf "1.0"^^cim:Seconds ;
    cim:ExcIEEEDC1A.uelin "true"^^cim:Boolean ;
    cim:ExcIEEEDC1A.vrmax "10.0"^^cim:PU ;
    cim:ExcIEEEDC1A.vrmin "-10.0"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <28024E8A-9CEB-47E8-886A-F2B5567D3585> ;
    cim:IdentifiedObject.mRID "F4A7247D-0D9C-4B4D-A8A7-CA91B70E572F"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String .

<1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "400000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-480000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "250000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "146456000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "480000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "22000.0"^^cim:Voltage .

<A2AEC926-7289-42FA-BE6A-759904B7C443> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A2AEC926-7289-42FA-BE6A-759904B7C443"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> ;
    cim:PowerElectronicsUnit.maxP "480000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<CCE67545-2B7F-4896-9CDC-E0644347A686> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CCE67545-2B7F-4896-9CDC-E0644347A686"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> ;
    cim:WeccREECA.dPmax "99.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-99.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.001"^^cim:PU ;
    cim:WeccREECA.db2 "0.001"^^cim:PU ;
    cim:WeccREECA.imax "1.0"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.1"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.0"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.0"^^cim:PU ;
    cim:WeccREECA.kqi "0.333"^^cim:PU ;
    cim:WeccREECA.kqp "1.0"^^cim:PU ;
    cim:WeccREECA.kqv "2.0"^^cim:PU ;
    cim:WeccREECA.kvi "5.0"^^cim:PU ;
    cim:WeccREECA.kvp "0.2"^^cim:PU ;
    cim:WeccREECA.pFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "1.0"^^cim:PU ;
    cim:WeccREECA.qmin "-1.0"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.08"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.016668"^^cim:Seconds ;
    cim:WeccREECA.trv "0.016668"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "0.4"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.9"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "1.2"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.5"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.1"^^cim:PU .

<FD1A913D-96CD-4C64-8358-96E64C826DAC> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FD1A913D-96CD-4C64-8358-96E64C826DAC"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> ;
    cim:WeccREGCA.brkpt "0.8"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.3"^^cim:PU ;
    cim:WeccREGCA.iqrmax "1.5"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-1.5"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.22"^^cim:Float ;
    cim:WeccREGCA.ivplsw "true"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "0.4"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.016668"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.08"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.111"^^cim:PU ;
    cim:WeccREGCA.zerox "0.2"^^cim:PU .

<7C36373C-2462-4830-B936-4D144DD98EFB> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7C36373C-2462-4830-B936-4D144DD98EFB"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "20.0"^^cim:PU ;
    cim:WeccREPCA.emax "0.05"^^cim:PU ;
    cim:WeccREPCA.emin "-0.05"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.0006"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.0006"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.0"^^cim:PU ;
    cim:WeccREPCA.ki "8.0"^^cim:PU ;
    cim:WeccREPCA.kig "1.0"^^cim:PU ;
    cim:WeccREPCA.kp "0.04"^^cim:PU ;
    cim:WeccREPCA.kpg "0.5"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.329"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.329"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.05"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.05"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.7"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.25"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.9"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<0CAA8F84-7140-4CED-938F-C9CEC330DB30> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0CAA8F84-7140-4CED-938F-C9CEC330DB30"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<2EE808FC-3672-4A14-8197-1F1B92225C5B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2EE808FC-3672-4A14-8197-1F1B92225C5B"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<2F56565A-2821-4FAC-A438-E9EE355DDF6C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F56565A-2821-4FAC-A438-E9EE355DDF6C"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4A6D2732-505A-4272-88DF-68C2A56F346C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4A6D2732-505A-4272-88DF-68C2A56F346C"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<548B9686-F837-450E-B9C6-D68AED16B090> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "548B9686-F837-450E-B9C6-D68AED16B090"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<7AAAC666-70F7-42E7-B550-A83EB2A62429> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7AAAC666-70F7-42E7-B550-A83EB2A62429"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<9F97CE42-BFE8-44F2-AAA8-090B279C564B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F97CE42-BFE8-44F2-AAA8-090B279C564B"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<D43AAFB1-B3C7-4BFE-A967-C692AA09C470> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D43AAFB1-B3C7-4BFE-A967-C692AA09C470"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<049DE9C1-9503-4383-8228-589E562A2470> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "049DE9C1-9503-4383-8228-589E562A2470"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7AAAC666-70F7-42E7-B550-A83EB2A62429> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <7AAAC666-70F7-42E7-B550-A83EB2A62429_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1E0963A3-B3AD-4317-8F47-E1310304AC9D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "1E0963A3-B3AD-4317-8F47-E1310304AC9D"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<291DC5CE-CE56-464C-8F11-092DF56EB55F> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "291DC5CE-CE56-464C-8F11-092DF56EB55F"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9F97CE42-BFE8-44F2-AAA8-090B279C564B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "154000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9> ;
    cim:TransformerEnd.Terminal <9F97CE42-BFE8-44F2-AAA8-090B279C564B_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2DF1CDF3-5E0C-4198-BAC5-09935382BFBB> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2DF1CDF3-5E0C-4198-BAC5-09935382BFBB"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.Terminal <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2E0BE3F6-A1AC-4A43-AEC5-BD32E72F93DC> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2E0BE3F6-A1AC-4A43-AEC5-BD32E72F93DC"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.Terminal <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2F440339-A956-40FB-8498-1F344F90E279> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "2F440339-A956-40FB-8498-1F344F90E279"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9F97CE42-BFE8-44F2-AAA8-090B279C564B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <9F97CE42-BFE8-44F2-AAA8-090B279C564B_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<45DDF979-B540-47BD-8BDE-C78CCBFE4627> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "45DDF979-B540-47BD-8BDE-C78CCBFE4627"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0CAA8F84-7140-4CED-938F-C9CEC330DB30> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <0CAA8F84-7140-4CED-938F-C9CEC330DB30_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4DE0953B-23C5-437B-862C-D70750C4401D> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "4DE0953B-23C5-437B-862C-D70750C4401D"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7AAAC666-70F7-42E7-B550-A83EB2A62429> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.Terminal <7AAAC666-70F7-42E7-B550-A83EB2A62429_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5602225D-2EC1-41E6-B279-02685BA6134F> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "5602225D-2EC1-41E6-B279-02685BA6134F"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D43AAFB1-B3C7-4BFE-A967-C692AA09C470> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <D43AAFB1-B3C7-4BFE-A967-C692AA09C470_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6067EFD2-B593-4CD9-B1BF-9B2426EAC724> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "6067EFD2-B593-4CD9-B1BF-9B2426EAC724"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2F56565A-2821-4FAC-A438-E9EE355DDF6C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <2F56565A-2821-4FAC-A438-E9EE355DDF6C_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<62041EF9-0511-4CD8-A6CD-5E20792E121A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "62041EF9-0511-4CD8-A6CD-5E20792E121A"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2F56565A-2821-4FAC-A438-E9EE355DDF6C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.Terminal <2F56565A-2821-4FAC-A438-E9EE355DDF6C_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6B24C8C4-E0CE-401A-AB9E-28A973AE7541> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "6B24C8C4-E0CE-401A-AB9E-28A973AE7541"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <548B9686-F837-450E-B9C6-D68AED16B090> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <548B9686-F837-450E-B9C6-D68AED16B090_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7E8B034F-E562-4112-8A10-F3A321B71DD6> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "7E8B034F-E562-4112-8A10-F3A321B71DD6"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <548B9686-F837-450E-B9C6-D68AED16B090> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.Terminal <548B9686-F837-450E-B9C6-D68AED16B090_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7FD9B07A-93E7-4ABC-9480-AC3173E9CC20> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "7FD9B07A-93E7-4ABC-9480-AC3173E9CC20"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.Terminal <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8AE15448-6BFC-4460-8403-309DA2CE5F9C> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "8AE15448-6BFC-4460-8403-309DA2CE5F9C"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BADE5DF6-C0A0-4C8E-8CF6-D3E635127016> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "BADE5DF6-C0A0-4C8E-8CF6-D3E635127016"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4A6D2732-505A-4272-88DF-68C2A56F346C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.Terminal <4A6D2732-505A-4272-88DF-68C2A56F346C_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BD1D892A-3BE2-47AF-A3CD-B68B87C78B4F> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "BD1D892A-3BE2-47AF-A3CD-B68B87C78B4F"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C271703C-501B-4410-8D2F-3DEA58555FFE> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "C271703C-501B-4410-8D2F-3DEA58555FFE"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2EE808FC-3672-4A14-8197-1F1B92225C5B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.Terminal <2EE808FC-3672-4A14-8197-1F1B92225C5B_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C877E3F9-2889-4CB8-9E0B-47A77BE0B01E> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "C877E3F9-2889-4CB8-9E0B-47A77BE0B01E"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2EE808FC-3672-4A14-8197-1F1B92225C5B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <2EE808FC-3672-4A14-8197-1F1B92225C5B_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D1A4361E-AD89-4156-9638-CB6910D6E71A> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D1A4361E-AD89-4156-9638-CB6910D6E71A"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4A6D2732-505A-4272-88DF-68C2A56F346C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <4A6D2732-505A-4272-88DF-68C2A56F346C_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D3B855BA-6721-44E8-80E8-4D400C990800> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "D3B855BA-6721-44E8-80E8-4D400C990800"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0CAA8F84-7140-4CED-938F-C9CEC330DB30> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.Terminal <0CAA8F84-7140-4CED-938F-C9CEC330DB30_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EAAE0188-20CA-4C2E-BDDD-C48F799771D2> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "EAAE0188-20CA-4C2E-BDDD-C48F799771D2"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "154000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9> ;
    cim:TransformerEnd.Terminal <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F3AAE9E5-5A51-4ED3-AA59-420027F79194> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "F3AAE9E5-5A51-4ED3-AA59-420027F79194"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D43AAFB1-B3C7-4BFE-A967-C692AA09C470> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <D43AAFB1-B3C7-4BFE-A967-C692AA09C470_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FF66CB51-D066-46F8-9105-D959D8BE4351> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "FF66CB51-D066-46F8-9105-D959D8BE4351"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.Terminal <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0B78BCA7-FD73-4F7E-96D7-A0066D4113CB> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "0B78BCA7-FD73-4F7E-96D7-A0066D4113CB"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <5602225D-2EC1-41E6-B279-02685BA6134F> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "10"^^cim:Integer ;
    cim:TapChanger.step "9.600000000000009"^^cim:Float .

<109FE96D-4089-4BFB-849F-39B2D461E61D> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "109FE96D-4089-4BFB-849F-39B2D461E61D"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <291DC5CE-CE56-464C-8F11-092DF56EB55F> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "154000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "1"^^cim:Integer ;
    cim:TapChanger.step "0.9600000000000009"^^cim:Float .

<1816CC61-6F5C-4747-82A0-900ED16E7E30> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "1816CC61-6F5C-4747-82A0-900ED16E7E30"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <D1A4361E-AD89-4156-9638-CB6910D6E71A> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "4"^^cim:Integer ;
    cim:TapChanger.step "3.999999999999986"^^cim:Float .

<51A9777B-E8B1-45DB-9433-64A9BEC9CFBE> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "51A9777B-E8B1-45DB-9433-64A9BEC9CFBE"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <C877E3F9-2889-4CB8-9E0B-47A77BE0B01E> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "11"^^cim:Integer ;
    cim:TapChanger.step "11.20000000000001"^^cim:Float .

<5D5BA302-3A88-459D-9B54-53BA42C1D9E9> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "5D5BA302-3A88-459D-9B54-53BA42C1D9E9"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <45DDF979-B540-47BD-8BDE-C78CCBFE4627> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "11"^^cim:Integer ;
    cim:TapChanger.step "11.000000000000014"^^cim:Float .

<665EFD29-DD48-4E57-839F-C7A9F7B97957> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "665EFD29-DD48-4E57-839F-C7A9F7B97957"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <049DE9C1-9503-4383-8228-589E562A2470> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "4"^^cim:Integer ;
    cim:TapChanger.step "3.999999999999986"^^cim:Float .

<99F3BDD9-8244-45DF-98F6-64C9D6C6E1DE> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "99F3BDD9-8244-45DF-98F6-64C9D6C6E1DE"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <FF66CB51-D066-46F8-9105-D959D8BE4351> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "4"^^cim:Integer ;
    cim:TapChanger.step "3.999999999999986"^^cim:Float .

<A3400AC1-7D0D-464E-B1E1-DC31923B2792> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "A3400AC1-7D0D-464E-B1E1-DC31923B2792"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <EAAE0188-20CA-4C2E-BDDD-C48F799771D2> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "154000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "1"^^cim:Integer ;
    cim:TapChanger.step "0.9600000000000009"^^cim:Float .

<B76C0761-FBF0-4450-B434-D34B309936ED> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "B76C0761-FBF0-4450-B434-D34B309936ED"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <6067EFD2-B593-4CD9-B1BF-9B2426EAC724> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "11"^^cim:Integer ;
    cim:TapChanger.step "11.20000000000001"^^cim:Float .

<D76C0D0C-9B48-46C4-8326-D6B1E502BCE8> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "D76C0D0C-9B48-46C4-8326-D6B1E502BCE8"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <1E0963A3-B3AD-4317-8F47-E1310304AC9D> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "1"^^cim:Integer ;
    cim:TapChanger.step "1.4399999999999835"^^cim:Float .

<D835A303-C5D1-4B52-8215-960E0E9F70E2> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "D835A303-C5D1-4B52-8215-960E0E9F70E2"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <6B24C8C4-E0CE-401A-AB9E-28A973AE7541> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "4"^^cim:Integer ;
    cim:TapChanger.step "3.999999999999986"^^cim:Float .

<15271036-AA7C-448B-9F69-057AFFF1CF52> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "15271036-AA7C-448B-9F69-057AFFF1CF52"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <45DDF979-B540-47BD-8BDE-C78CCBFE4627> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D3B855BA-6721-44E8-80E8-4D400C990800> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "29.75625"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "29.75625"^^cim:Reactance .

<192D8AEA-062F-43E9-ACB8-3A97BAFBDE09> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "192D8AEA-062F-43E9-ACB8-3A97BAFBDE09"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FF66CB51-D066-46F8-9105-D959D8BE4351> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2E0BE3F6-A1AC-4A43-AEC5-BD32E72F93DC> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "17.020575"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "17.020575"^^cim:Reactance .

<1A697119-8BF0-4C20-9999-F79D15964D00> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1A697119-8BF0-4C20-9999-F79D15964D00"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5602225D-2EC1-41E6-B279-02685BA6134F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F3AAE9E5-5A51-4ED3-AA59-420027F79194> ;
    cim:TransformerMeshImpedance.r "0.833175"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.833175"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "16.42545"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "16.42545"^^cim:Reactance .

<1F02CA57-8AD2-41A5-998A-07457145A405> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1F02CA57-8AD2-41A5-998A-07457145A405"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1E0963A3-B3AD-4317-8F47-E1310304AC9D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7FD9B07A-93E7-4ABC-9480-AC3173E9CC20> ;
    cim:TransformerMeshImpedance.r "1.0712249999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.0712249999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.4245"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.4245"^^cim:Reactance .

<71FE7144-DCAB-4B2F-93E6-65ED48C97213> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "71FE7144-DCAB-4B2F-93E6-65ED48C97213"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D1A4361E-AD89-4156-9638-CB6910D6E71A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <BADE5DF6-C0A0-4C8E-8CF6-D3E635127016> ;
    cim:TransformerMeshImpedance.r "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "18.567899999999998"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "18.567899999999998"^^cim:Reactance .

<84EDE991-802D-46DF-A14D-B46DE50FD2DF> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "84EDE991-802D-46DF-A14D-B46DE50FD2DF"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BD1D892A-3BE2-47AF-A3CD-B68B87C78B4F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2DF1CDF3-5E0C-4198-BAC5-09935382BFBB> ;
    cim:TransformerMeshImpedance.r "0.595125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.595125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "32.3748"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "32.3748"^^cim:Reactance .

<99930EA0-8070-4463-A987-22D3D406B0BA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "99930EA0-8070-4463-A987-22D3D406B0BA"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <EAAE0188-20CA-4C2E-BDDD-C48F799771D2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8AE15448-6BFC-4460-8403-309DA2CE5F9C> ;
    cim:TransformerMeshImpedance.r "0.379456"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.379456"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.31646"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.31646"^^cim:Reactance .

<B5A04FCE-7961-4AD5-AF2D-9D902FA1EA43> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B5A04FCE-7961-4AD5-AF2D-9D902FA1EA43"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <049DE9C1-9503-4383-8228-589E562A2470> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4DE0953B-23C5-437B-862C-D70750C4401D> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.543525000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.543525000000002"^^cim:Reactance .

<B632BFFB-9B3B-4298-A4B0-AB069E176B64> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B632BFFB-9B3B-4298-A4B0-AB069E176B64"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C877E3F9-2889-4CB8-9E0B-47A77BE0B01E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C271703C-501B-4410-8D2F-3DEA58555FFE> ;
    cim:TransformerMeshImpedance.r "0.833175"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.833175"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "16.90155"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "16.90155"^^cim:Reactance .

<BE14F12D-3BDD-4C50-BF20-DA38AA2E2ED2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BE14F12D-3BDD-4C50-BF20-DA38AA2E2ED2"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <291DC5CE-CE56-464C-8F11-092DF56EB55F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2F440339-A956-40FB-8498-1F344F90E279> ;
    cim:TransformerMeshImpedance.r "0.379456"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.379456"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.31646"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.31646"^^cim:Reactance .

<F7EFAFC2-E618-42E7-9CC1-76893EA130A3> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F7EFAFC2-E618-42E7-9CC1-76893EA130A3"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6067EFD2-B593-4CD9-B1BF-9B2426EAC724> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <62041EF9-0511-4CD8-A6CD-5E20792E121A> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "23.805"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "23.805"^^cim:Reactance .

<FA5E5D1E-FE13-418C-AF4E-7F9688F27B85> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "FA5E5D1E-FE13-418C-AF4E-7F9688F27B85"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6B24C8C4-E0CE-401A-AB9E-28A973AE7541> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7E8B034F-E562-4112-8A10-F3A321B71DD6> ;
    cim:TransformerMeshImpedance.r "0.71415"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.71415"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "27.613799999999998"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "27.613799999999998"^^cim:Reactance .

<2FAAB59C-C874-428F-B7A4-84DCBEADB82F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2FAAB59C-C874-428F-B7A4-84DCBEADB82F"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <62041EF9-0511-4CD8-A6CD-5E20792E121A> ;
    cim:TransformerCoreAdmittance.b "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004648760330578512"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004648760330578512"^^cim:Conductance .

<50DF3DF1-3058-42F8-9BEC-6C10E6246F31> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "50DF3DF1-3058-42F8-9BEC-6C10E6246F31"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2E0BE3F6-A1AC-4A43-AEC5-BD32E72F93DC> ;
    cim:TransformerCoreAdmittance.b "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004648760330578512"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004648760330578512"^^cim:Conductance .

<6C3E8977-539E-4FCA-8B16-6622A9358767> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6C3E8977-539E-4FCA-8B16-6622A9358767"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7E8B034F-E562-4112-8A10-F3A321B71DD6> ;
    cim:TransformerCoreAdmittance.b "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004648760330578512"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004648760330578512"^^cim:Conductance .

<897E98FA-A68B-439B-85D7-D4786D2C89B9> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "897E98FA-A68B-439B-85D7-D4786D2C89B9"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2F440339-A956-40FB-8498-1F344F90E279> ;
    cim:TransformerCoreAdmittance.b "4.2007981516488134e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "4.2007981516488134e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "1.0501995379122034e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "1.0501995379122034e-05"^^cim:Conductance .

<BB045CB8-9EF8-4795-A12A-FDF7018F5E86> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BB045CB8-9EF8-4795-A12A-FDF7018F5E86"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <BADE5DF6-C0A0-4C8E-8CF6-D3E635127016> ;
    cim:TransformerCoreAdmittance.b "0.024793388429752067"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.024793388429752067"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.006198347107438017"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.006198347107438017"^^cim:Conductance .

<C43FD62F-4E1C-442F-B863-A21725843E04> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C43FD62F-4E1C-442F-B863-A21725843E04"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C271703C-501B-4410-8D2F-3DEA58555FFE> ;
    cim:TransformerCoreAdmittance.b "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004648760330578512"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004648760330578512"^^cim:Conductance .

<D6927090-BAE5-4CFE-A8F1-0516A53959CE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "D6927090-BAE5-4CFE-A8F1-0516A53959CE"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4DE0953B-23C5-437B-862C-D70750C4401D> ;
    cim:TransformerCoreAdmittance.b "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004648760330578512"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004648760330578512"^^cim:Conductance .

<EBE068B3-1CE4-4685-8458-3B6B04005BF9> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EBE068B3-1CE4-4685-8458-3B6B04005BF9"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8AE15448-6BFC-4460-8403-309DA2CE5F9C> ;
    cim:TransformerCoreAdmittance.b "4.2007981516488134e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "4.2007981516488134e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "1.0501995379122034e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "1.0501995379122034e-05"^^cim:Conductance .

<EDDB6F17-75C0-418C-A854-E1DB16008F9F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EDDB6F17-75C0-418C-A854-E1DB16008F9F"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F3AAE9E5-5A51-4ED3-AA59-420027F79194> ;
    cim:TransformerCoreAdmittance.b "7.561436672967865e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "7.561436672967865e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "1.890359168241966e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "1.890359168241966e-05"^^cim:Conductance .

<F18F6CDD-FAC6-4EF0-B8A8-3645BD3BC56C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F18F6CDD-FAC6-4EF0-B8A8-3645BD3BC56C"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D3B855BA-6721-44E8-80E8-4D400C990800> ;
    cim:TransformerCoreAdmittance.b "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004648760330578512"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004648760330578512"^^cim:Conductance .

<F860400E-CBBF-4735-A8EF-849FEE42A572> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F860400E-CBBF-4735-A8EF-849FEE42A572"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7FD9B07A-93E7-4ABC-9480-AC3173E9CC20> ;
    cim:TransformerCoreAdmittance.b "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004648760330578512"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004648760330578512"^^cim:Conductance .

<FC575E1C-5B3E-4A17-B9EA-C8E9C0715551> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "FC575E1C-5B3E-4A17-B9EA-C8E9C0715551"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2DF1CDF3-5E0C-4198-BAC5-09935382BFBB> ;
    cim:TransformerCoreAdmittance.b "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.018595041322314047"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004648760330578512"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004648760330578512"^^cim:Conductance .

<03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C43FD62F-4E1C-442F-B863-A21725843E04> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_Sat"^^cim:String .

<0D63AE1B-AA2B-4915-B2F4-B6038F370782> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <D6927090-BAE5-4CFE-A8F1-0516A53959CE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0D63AE1B-AA2B-4915-B2F4-B6038F370782"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_Sat"^^cim:String .

<33FE0CFF-4C85-43DC-920E-7A60E476CDAB> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <2FAAB59C-C874-428F-B7A4-84DCBEADB82F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "33FE0CFF-4C85-43DC-920E-7A60E476CDAB"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_Sat"^^cim:String .

<41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <F18F6CDD-FAC6-4EF0-B8A8-3645BD3BC56C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_Sat"^^cim:String .

<584BE138-4A91-4F1A-BAB7-7D4BB2C38963> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <F860400E-CBBF-4735-A8EF-849FEE42A572> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "584BE138-4A91-4F1A-BAB7-7D4BB2C38963"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_Sat"^^cim:String .

<58F30076-EDFE-407E-9AB8-83DA06CA7104> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EDDB6F17-75C0-418C-A854-E1DB16008F9F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "58F30076-EDFE-407E-9AB8-83DA06CA7104"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_Sat"^^cim:String .

<88C8ADE0-066F-4F87-8943-3A2CB91BC562> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6C3E8977-539E-4FCA-8B16-6622A9358767> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "88C8ADE0-066F-4F87-8943-3A2CB91BC562"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_Sat"^^cim:String .

<B269EBBB-D809-4AAA-BA7A-EB3814869EEC> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <BB045CB8-9EF8-4795-A12A-FDF7018F5E86> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B269EBBB-D809-4AAA-BA7A-EB3814869EEC"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_Sat"^^cim:String .

<C2C08DD8-275D-493C-9590-5AAA4C146107> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <50DF3DF1-3058-42F8-9BEC-6C10E6246F31> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C2C08DD8-275D-493C-9590-5AAA4C146107"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_Sat"^^cim:String .

<D1A64A37-5754-4FBE-A12A-C9CAE4BD3268> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EBE068B3-1CE4-4685-8458-3B6B04005BF9> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D1A64A37-5754-4FBE-A12A-C9CAE4BD3268"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_Sat"^^cim:String .

<D6EFB224-45B5-4098-9B10-424D425B5EA7> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <FC575E1C-5B3E-4A17-B9EA-C8E9C0715551> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D6EFB224-45B5-4098-9B10-424D425B5EA7"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_Sat"^^cim:String .

<E44145A3-8AF5-4822-BAEE-E187CBE8FD78> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <897E98FA-A68B-439B-85D7-D4786D2C89B9> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E44145A3-8AF5-4822-BAEE-E187CBE8FD78"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_Sat"^^cim:String .

<82C1EA50-3A11-4999-B343-BEF7C3A9F3ED> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <E062EDD3-9FCF-4BE3-92AD-1CFF8A918AD0> ;
    emt:ConnectedFacility.Equipments <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F>,
        <7AAAC666-70F7-42E7-B550-A83EB2A62429> ;
    cim:IdentifiedObject.mRID "82C1EA50-3A11-4999-B343-BEF7C3A9F3ED"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String .

<29E2D1DC-6574-4D80-998D-1D349BEC2B13> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <B54BF801-4260-41C7-BD7F-36B4AAC773DA> ;
    emt:ConnectedFacility.Equipments <0CAA8F84-7140-4CED-938F-C9CEC330DB30>,
        <9D92B671-C3CD-43AF-87D9-3F2DD721CFC6> ;
    cim:IdentifiedObject.mRID "29E2D1DC-6574-4D80-998D-1D349BEC2B13"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<43D0A1D6-988B-45A5-A6E0-4560BDB619D4> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <C667C137-441C-44AC-BE5F-C557E2FF1FFB> ;
    emt:ConnectedFacility.Equipments <29376CE7-B3C4-45AA-AAA5-9EF4D97E5C27>,
        <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7> ;
    cim:IdentifiedObject.mRID "43D0A1D6-988B-45A5-A6E0-4560BDB619D4"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String .

<75FD9044-84B7-4E77-8C07-5DCF21042424> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <865AE2E5-BEF1-46A6-AD34-84D59E25D4DC> ;
    emt:ConnectedFacility.Equipments <923EB9BC-C647-4097-AF04-2CD1B02EBD6E>,
        <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F> ;
    cim:IdentifiedObject.mRID "75FD9044-84B7-4E77-8C07-5DCF21042424"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String .

<840CF4B8-4077-4BBC-90C0-57401952C4B1> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <6FC4CFA5-CD08-41C5-A52D-76BA2D01AF81> ;
    emt:ConnectedFacility.Equipments <2F56565A-2821-4FAC-A438-E9EE355DDF6C>,
        <545E6435-603C-495F-889D-1EFF053CEA07> ;
    cim:IdentifiedObject.mRID "840CF4B8-4077-4BBC-90C0-57401952C4B1"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String .

<8828BF04-6839-4FDE-ACA1-D60F655B2FB5> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <33DEDEC8-F5A6-4B1F-86BA-1DE801295C66> ;
    emt:ConnectedFacility.Equipments <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5>,
        <B2B315B3-8D9A-44B1-BC3E-4AF653A3D63E> ;
    cim:IdentifiedObject.mRID "8828BF04-6839-4FDE-ACA1-D60F655B2FB5"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String .

<9E933852-8C45-4F8D-BE11-5F0AA82BA53B> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <4E45C463-CBE0-4AE2-B7EC-95D1683876B8> ;
    emt:ConnectedFacility.Equipments <548B9686-F837-450E-B9C6-D68AED16B090>,
        <EE10F878-5399-4F71-9C07-1D34B5408E8F> ;
    cim:IdentifiedObject.mRID "9E933852-8C45-4F8D-BE11-5F0AA82BA53B"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String .

<B6DE3615-2C9F-4FDE-AD55-1D44F863E902> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <31912312-BB2B-4D4E-882C-AA09B6471E0E> ;
    emt:ConnectedFacility.Equipments <4A6D2732-505A-4272-88DF-68C2A56F346C>,
        <B8739BD7-1875-4790-951B-C4D31227364A> ;
    cim:IdentifiedObject.mRID "B6DE3615-2C9F-4FDE-AD55-1D44F863E902"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String .

<C5BC4191-00F7-41DE-84E7-6465B3152DB5> a emt:RotatingMachinePlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <E0617B87-2DDA-4526-8CCE-72A0925E4DD4> ;
    emt:ConnectedFacility.Equipments <2EE808FC-3672-4A14-8197-1F1B92225C5B>,
        <D7CD2D21-075B-48A6-9A17-786681F00841> ;
    cim:IdentifiedObject.mRID "C5BC4191-00F7-41DE-84E7-6465B3152DB5"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String .

<31912312-BB2B-4D4E-882C-AA09B6471E0E> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> ;
    cim:IdentifiedObject.mRID "31912312-BB2B-4D4E-882C-AA09B6471E0E"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String .

<33DEDEC8-F5A6-4B1F-86BA-1DE801295C66> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <B6E3038F-03F7-41D5-AE53-3697CFA60199> ;
    cim:IdentifiedObject.mRID "33DEDEC8-F5A6-4B1F-86BA-1DE801295C66"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String .

<4E45C463-CBE0-4AE2-B7EC-95D1683876B8> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> ;
    cim:IdentifiedObject.mRID "4E45C463-CBE0-4AE2-B7EC-95D1683876B8"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String .

<6FC4CFA5-CD08-41C5-A52D-76BA2D01AF81> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <0C666C9F-577D-4F90-B1BB-82076E173F73> ;
    cim:IdentifiedObject.mRID "6FC4CFA5-CD08-41C5-A52D-76BA2D01AF81"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String .

<865AE2E5-BEF1-46A6-AD34-84D59E25D4DC> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> ;
    cim:IdentifiedObject.mRID "865AE2E5-BEF1-46A6-AD34-84D59E25D4DC"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String .

<B54BF801-4260-41C7-BD7F-36B4AAC773DA> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <5E850F3C-2674-4881-80FC-154CC3D4A3AB> ;
    cim:IdentifiedObject.mRID "B54BF801-4260-41C7-BD7F-36B4AAC773DA"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<C667C137-441C-44AC-BE5F-C557E2FF1FFB> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> ;
    cim:IdentifiedObject.mRID "C667C137-441C-44AC-BE5F-C557E2FF1FFB"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String .

<E0617B87-2DDA-4526-8CCE-72A0925E4DD4> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <218A8A33-8366-40D5-B308-0C26A062F982> ;
    cim:IdentifiedObject.mRID "E0617B87-2DDA-4526-8CCE-72A0925E4DD4"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String .

<E062EDD3-9FCF-4BE3-92AD-1CFF8A918AD0> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> ;
    cim:IdentifiedObject.mRID "E062EDD3-9FCF-4BE3-92AD-1CFF8A918AD0"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String .

<1FFEF24B-B18D-4358-A86B-7F9794183C20> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "1FFEF24B-B18D-4358-A86B-7F9794183C20"^^cim:String ;
    cim:IdentifiedObject.name "ShortTerm"^^cim:String ;
    cim:OperationalLimitType.acceptableDuration "14400.0"^^cim:Seconds ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "false"^^cim:Boolean .

<6CB877FE-23FB-4740-ACAE-3A110BECAEC8> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "6CB877FE-23FB-4740-ACAE-3A110BECAEC8"^^cim:String ;
    cim:IdentifiedObject.name "Normal"^^cim:String ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "true"^^cim:Boolean .

<088737EF-75AF-4AA6-84F1-FAE5D1B2C7D5> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "088737EF-75AF-4AA6-84F1-FAE5D1B2C7D5"^^cim:String ;
    cim:IdentifiedObject.name "26_28_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0B5D0660-00F2-47A9-9855-59DC93552B9F_1> .

<0C995E63-F6BC-43BF-A431-911E713A41C8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0C995E63-F6BC-43BF-A431-911E713A41C8"^^cim:String ;
    cim:IdentifiedObject.name "22_23_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2181AA34-4CF8-4037-8C9B-90F0D744F888_1> .

<136A61D1-1C87-4915-BE10-1AF1B69FC7ED> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "136A61D1-1C87-4915-BE10-1AF1B69FC7ED"^^cim:String ;
    cim:IdentifiedObject.name "9_39_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B43B21CC-C758-46B7-9DB5-42E6E00EC934_1> .

<14DF1212-0BF5-4743-817F-D92DB85CB413> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "14DF1212-0BF5-4743-817F-D92DB85CB413"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0CAA8F84-7140-4CED-938F-C9CEC330DB30_2> .

<190CDBA4-869A-422A-B532-4CAA3A3C98B4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "190CDBA4-869A-422A-B532-4CAA3A3C98B4"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2EE808FC-3672-4A14-8197-1F1B92225C5B_1> .

<228C6F13-868E-4364-AC06-5E6000636456> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "228C6F13-868E-4364-AC06-5E6000636456"^^cim:String ;
    cim:IdentifiedObject.name "16_24_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6AD479AD-D268-49A9-8CC4-77022521B429_1> .

<28BB4E9E-D193-4E73-A754-46DD9B40CB31> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "28BB4E9E-D193-4E73-A754-46DD9B40CB31"^^cim:String ;
    cim:IdentifiedObject.name "1_39_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <5D9810EC-95A7-4F86-A165-65648B12E9F0_1> .

<358A1524-6267-4780-8826-18C8CE497A78> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "358A1524-6267-4780-8826-18C8CE497A78"^^cim:String ;
    cim:IdentifiedObject.name "10_13_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9031CCFF-C9A4-436C-9610-CF88C0430709_1> .

<374AD9EC-3501-4BAC-882B-B161F9B35283> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "374AD9EC-3501-4BAC-882B-B161F9B35283"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9F97CE42-BFE8-44F2-AAA8-090B279C564B_1> .

<3D46A862-BE01-465F-82D1-F30E5BB24667> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "3D46A862-BE01-465F-82D1-F30E5BB24667"^^cim:String ;
    cim:IdentifiedObject.name "3_18_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <325FD2AC-6CC0-47FE-8FE2-F576DA4BA067_1> .

<4C3E3436-2552-42F2-84BF-17A61EA5D6DC> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "4C3E3436-2552-42F2-84BF-17A61EA5D6DC"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E_1> .

<5151C953-0E62-4873-ADFF-DD5BEF34A334> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5151C953-0E62-4873-ADFF-DD5BEF34A334"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5_1> .

<5316EA94-F631-48B6-80E9-5D90939DC756> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5316EA94-F631-48B6-80E9-5D90939DC756"^^cim:String ;
    cim:IdentifiedObject.name "3_4_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9BD8A8F7-39FC-40C4-8AEE-68ED9F74BC93_1> .

<557CECC0-BB1B-4DD2-80A1-9156A7E34C23> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "557CECC0-BB1B-4DD2-80A1-9156A7E34C23"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <DB4CF0DB-7E8D-43A7-8244-4C56D7AE51CE_1> .

<59155B0B-E503-468D-941B-820A8EE1D222> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "59155B0B-E503-468D-941B-820A8EE1D222"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <548B9686-F837-450E-B9C6-D68AED16B090_1> .

<5C3A18B1-F0DD-4BB8-BBA4-131A539F65A1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "5C3A18B1-F0DD-4BB8-BBA4-131A539F65A1"^^cim:String ;
    cim:IdentifiedObject.name "17_27_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <3FB39096-AF68-4FDF-8F67-E86880AE3459_1> .

<687D29D3-AE9B-450E-B38A-D1C96C73F8D4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "687D29D3-AE9B-450E-B38A-D1C96C73F8D4"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <AE7B39FE-2F8C-4BF6-B5BE-BDB490A7B802_1> .

<7201D17A-A20A-42C5-878F-C836D21C3D84> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "7201D17A-A20A-42C5-878F-C836D21C3D84"^^cim:String ;
    cim:IdentifiedObject.name "7_8_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D08CA395-BC57-45BF-81FB-DD43B1123716_1> .

<73150872-37E1-40FC-A30C-E00FFE8865F1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "73150872-37E1-40FC-A30C-E00FFE8865F1"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2F56565A-2821-4FAC-A438-E9EE355DDF6C_1> .

<76A814FD-6D42-4B40-B593-521D0D3D5671> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "76A814FD-6D42-4B40-B593-521D0D3D5671"^^cim:String ;
    cim:IdentifiedObject.name "13_14_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <37359B47-C812-495F-BCDE-2DF08C0ADB93_1> .

<76C54770-9E30-4A92-ABCC-522C91BB8C9E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "76C54770-9E30-4A92-ABCC-522C91BB8C9E"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9F97CE42-BFE8-44F2-AAA8-090B279C564B_2> .

<784AB589-FF98-4221-B4F3-861FC61A84A3> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "784AB589-FF98-4221-B4F3-861FC61A84A3"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F_1> .

<7ED15456-CD14-482C-B063-05291144F34E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "7ED15456-CD14-482C-B063-05291144F34E"^^cim:String ;
    cim:IdentifiedObject.name "28_29_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <E38E17FC-FB0F-441B-9BF2-9A4617A33DB4_1> .

<7F76D34F-9D9F-43FE-ABF4-DD7BCCAEDC33> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "7F76D34F-9D9F-43FE-ABF4-DD7BCCAEDC33"^^cim:String ;
    cim:IdentifiedObject.name "17_18_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <39D36C9C-1489-4492-B23C-AE8A6968CEE7_1> .

<82CEE775-B824-4244-A6F8-59A0FC663DBE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "82CEE775-B824-4244-A6F8-59A0FC663DBE"^^cim:String ;
    cim:IdentifiedObject.name "5_8_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <DBD9327B-3824-435F-9142-C8E9CD5C7BC0_1> .

<89D5C7EE-2EA1-4C2C-B64A-8AAA27B88B21> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "89D5C7EE-2EA1-4C2C-B64A-8AAA27B88B21"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D43AAFB1-B3C7-4BFE-A967-C692AA09C470_2> .

<8DB13699-1B7E-4666-8CBA-3835EA2A7253> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8DB13699-1B7E-4666-8CBA-3835EA2A7253"^^cim:String ;
    cim:IdentifiedObject.name "16_19_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <194CC57F-D0E8-47AB-8068-7B1A08207BCC_1> .

<8E65375A-73CC-4881-AB57-61AABB322B63> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8E65375A-73CC-4881-AB57-61AABB322B63"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4A6D2732-505A-4272-88DF-68C2A56F346C_1> .

<8E6AB7B1-B2B1-4C3D-8D6C-EB5430DA85C8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8E6AB7B1-B2B1-4C3D-8D6C-EB5430DA85C8"^^cim:String ;
    cim:IdentifiedObject.name "16_21_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2F8BDA88-35FF-4982-AEF1-A93BEDD974AD_1> .

<8EDC257D-9522-4915-AB48-7E3D294E9FAF> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "8EDC257D-9522-4915-AB48-7E3D294E9FAF"^^cim:String ;
    cim:IdentifiedObject.name "10_11_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0D3E2176-CA47-45F1-9E13-D1B349F116DC_1> .

<90CEC2DC-5043-4C5E-992A-D6BA9B4241C4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "90CEC2DC-5043-4C5E-992A-D6BA9B4241C4"^^cim:String ;
    cim:IdentifiedObject.name "6_7_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FE2A5722-4BC2-465E-95E3-06318E30E910_1> .

<9324AD7A-6C25-495D-B7DC-701FAA2C00E2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9324AD7A-6C25-495D-B7DC-701FAA2C00E2"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5_2> .

<96F98508-E7CF-4FDD-97B1-E21E3EF9C51C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "96F98508-E7CF-4FDD-97B1-E21E3EF9C51C"^^cim:String ;
    cim:IdentifiedObject.name "25_26_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <DD650028-F696-44F0-8EBE-E780C23BDF9B_1> .

<97F5F1E1-0C12-4925-90BC-D3FB1065851F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "97F5F1E1-0C12-4925-90BC-D3FB1065851F"^^cim:String ;
    cim:IdentifiedObject.name "26_27_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FC571C2F-57DB-4C14-B1FD-5885E0177A7F_1> .

<998C9E4A-8804-454F-9B6F-70F5D794AF73> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "998C9E4A-8804-454F-9B6F-70F5D794AF73"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7_2> .

<A0FDCEAC-B58F-4662-ADFC-7C65B42D4D18> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A0FDCEAC-B58F-4662-ADFC-7C65B42D4D18"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <548B9686-F837-450E-B9C6-D68AED16B090_2> .

<A507D0C4-73A5-4866-BF07-828472A9BD58> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A507D0C4-73A5-4866-BF07-828472A9BD58"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2EE808FC-3672-4A14-8197-1F1B92225C5B_2> .

<A856CDB6-1BF7-40D9-95A1-E7B9D4DE54AF> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A856CDB6-1BF7-40D9-95A1-E7B9D4DE54AF"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E_2> .

<A9979CDE-3552-4192-9469-AF407A58DF32> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "A9979CDE-3552-4192-9469-AF407A58DF32"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F_2> .

<B813F77C-43A3-4F50-A0CE-7F19DA32A461> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B813F77C-43A3-4F50-A0CE-7F19DA32A461"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2F56565A-2821-4FAC-A438-E9EE355DDF6C_2> .

<B95AFE8A-84CE-4C1C-98E6-331C30DC25C8> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "B95AFE8A-84CE-4C1C-98E6-331C30DC25C8"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <0CAA8F84-7140-4CED-938F-C9CEC330DB30_1> .

<BA151966-3005-4D7A-87EB-E541B644FDBE> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "BA151966-3005-4D7A-87EB-E541B644FDBE"^^cim:String ;
    cim:IdentifiedObject.name "2_25_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <DC9A39E0-49F9-4821-A85A-2F78F0CFEF68_1> .

<BA3217F7-A088-48EC-9A61-C8CBA32638A7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "BA3217F7-A088-48EC-9A61-C8CBA32638A7"^^cim:String ;
    cim:IdentifiedObject.name "8_9_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <FCDB9E91-83A2-4DD8-A9F1-39CABFED8D3B_1> .

<BF74BD59-FDB4-45CE-8F82-ECB1F5480302> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "BF74BD59-FDB4-45CE-8F82-ECB1F5480302"^^cim:String ;
    cim:IdentifiedObject.name "23_24_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <91427565-6C09-4B58-AC5D-4DB5D6D0F475_1> .

<BFD4B0C8-983C-49FC-9C0E-76D67FBA5307> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "BFD4B0C8-983C-49FC-9C0E-76D67FBA5307"^^cim:String ;
    cim:IdentifiedObject.name "14_15_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <43548FA7-7A98-423D-A096-9E48317B8BB8_1> .

<C037F3C8-2154-48FA-9407-6F0CF1B60B20> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C037F3C8-2154-48FA-9407-6F0CF1B60B20"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <4A6D2732-505A-4272-88DF-68C2A56F346C_2> .

<C0A498E4-A93D-4937-9466-8692DD015101> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C0A498E4-A93D-4937-9466-8692DD015101"^^cim:String ;
    cim:IdentifiedObject.name "26_29_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <CAC940CE-B458-4D92-A155-474FDB4BF8BB_1> .

<C1A911E8-E946-4405-AA50-05EDBB59308A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C1A911E8-E946-4405-AA50-05EDBB59308A"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7AAAC666-70F7-42E7-B550-A83EB2A62429_2> .

<CA97616A-DE94-4CCA-B20E-A736D26C08E1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CA97616A-DE94-4CCA-B20E-A736D26C08E1"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <BA863D34-1DC7-4AD0-8E12-B28E633A16A4_1> .

<CD774BAB-CF30-49A1-97FA-21678D84604F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CD774BAB-CF30-49A1-97FA-21678D84604F"^^cim:String ;
    cim:IdentifiedObject.name "16_17_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D627B7C3-8E70-4E29-93CC-4AEDCA07044A_1> .

<D1F3A47D-08F4-40B6-88C8-8A5E54FE6D00> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D1F3A47D-08F4-40B6-88C8-8A5E54FE6D00"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <7AAAC666-70F7-42E7-B550-A83EB2A62429_1> .

<D2AE8E94-D2B3-495D-80D9-DCBBACBAB04E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D2AE8E94-D2B3-495D-80D9-DCBBACBAB04E"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7_1> .

<DB25B7D3-CB41-4390-BF81-0CF238A77B58> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "DB25B7D3-CB41-4390-BF81-0CF238A77B58"^^cim:String ;
    cim:IdentifiedObject.name "6_11_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <5C6181B4-6FE6-45B4-800D-FD28AB64FA05_1> .

<DC87B1EF-BACD-4891-89FE-66D41935CE6F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "DC87B1EF-BACD-4891-89FE-66D41935CE6F"^^cim:String ;
    cim:IdentifiedObject.name "21_22_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <3725E4B4-88A0-4A37-B96C-B4409C12500E_1> .

<E259E96C-082D-46DA-91ED-9B4492EB9739> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E259E96C-082D-46DA-91ED-9B4492EB9739"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D43AAFB1-B3C7-4BFE-A967-C692AA09C470_1> .

<E39AF762-8588-4B99-8F5F-2E88CDCE3710> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "E39AF762-8588-4B99-8F5F-2E88CDCE3710"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D82CA7E9-3A4B-4DCF-9546-D724C6D27FA9_1> .

<EF266502-7AFE-4C92-80F3-50352B818BDD> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "EF266502-7AFE-4C92-80F3-50352B818BDD"^^cim:String ;
    cim:IdentifiedObject.name "15_16_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <03B54FCF-54D2-4908-9263-D5E232165FD3_1> .

<FD16BAD2-83CF-4E76-8391-6D1CB3A210C6> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FD16BAD2-83CF-4E76-8391-6D1CB3A210C6"^^cim:String ;
    cim:IdentifiedObject.name "4_14_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <71C67751-A509-46BF-B41E-CCE1AD689084_1> .

<04EF5C1E-E8F8-4368-AE17-1FF74365A472> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "04EF5C1E-E8F8-4368-AE17-1FF74365A472"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C1A911E8-E946-4405-AA50-05EDBB59308A> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<098250D3-7F99-464A-8477-629781253AB5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "098250D3-7F99-464A-8477-629781253AB5"^^cim:String ;
    cim:IdentifiedObject.name "7_8_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7201D17A-A20A-42C5-878F-C836D21C3D84> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<0B4EA1A5-D9A6-4E0F-9D5A-BF2946BF74F9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0B4EA1A5-D9A6-4E0F-9D5A-BF2946BF74F9"^^cim:String ;
    cim:IdentifiedObject.name "26_28_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <088737EF-75AF-4AA6-84F1-FAE5D1B2C7D5> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<0E441075-4E1E-4486-9220-F730FE93F82A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0E441075-4E1E-4486-9220-F730FE93F82A"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4C3E3436-2552-42F2-84BF-17A61EA5D6DC> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<13E38FF2-A943-4C28-9C3C-6F7772108CE5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "13E38FF2-A943-4C28-9C3C-6F7772108CE5"^^cim:String ;
    cim:IdentifiedObject.name "5_8_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <82CEE775-B824-4244-A6F8-59A0FC663DBE> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<14CF4546-3B91-4D6B-A5A6-017E509F503F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "14CF4546-3B91-4D6B-A5A6-017E509F503F"^^cim:String ;
    cim:IdentifiedObject.name "3_4_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5316EA94-F631-48B6-80E9-5D90939DC756> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<16A5EB16-A09C-4008-8C64-E0EFFC249CBD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "16A5EB16-A09C-4008-8C64-E0EFFC249CBD"^^cim:String ;
    cim:IdentifiedObject.name "4_14_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FD16BAD2-83CF-4E76-8391-6D1CB3A210C6> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<1E2928B8-5D1C-401D-8A0A-0CD9F95D76EB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1E2928B8-5D1C-401D-8A0A-0CD9F95D76EB"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8E65375A-73CC-4881-AB57-61AABB322B63> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<1FA06D66-8713-44AB-8516-A2EA02BB6995> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1FA06D66-8713-44AB-8516-A2EA02BB6995"^^cim:String ;
    cim:IdentifiedObject.name "14_15_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BFD4B0C8-983C-49FC-9C0E-76D67FBA5307> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<30870850-0390-4DDC-B921-6DDFEDDEB3E2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "30870850-0390-4DDC-B921-6DDFEDDEB3E2"^^cim:String ;
    cim:IdentifiedObject.name "28_29_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7ED15456-CD14-482C-B063-05291144F34E> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<33150797-416B-4583-9358-839D90C8F0E8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "33150797-416B-4583-9358-839D90C8F0E8"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A507D0C4-73A5-4866-BF07-828472A9BD58> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<39840C8B-A86C-4D2D-BCD8-77B0CEEE5806> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "39840C8B-A86C-4D2D-BCD8-77B0CEEE5806"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A9979CDE-3552-4192-9469-AF407A58DF32> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<3DCFE175-27F7-4A3B-BC45-E27D424ACE42> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3DCFE175-27F7-4A3B-BC45-E27D424ACE42"^^cim:String ;
    cim:IdentifiedObject.name "16_24_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <228C6F13-868E-4364-AC06-5E6000636456> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<3E45182F-CBE0-4A60-BC4E-069652E11000> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3E45182F-CBE0-4A60-BC4E-069652E11000"^^cim:String ;
    cim:IdentifiedObject.name "1_39_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <28BB4E9E-D193-4E73-A754-46DD9B40CB31> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<3ED0EE94-D2EE-4A38-A089-007CE1A9217C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3ED0EE94-D2EE-4A38-A089-007CE1A9217C"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <59155B0B-E503-468D-941B-820A8EE1D222> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<42040E4F-3F0C-4AB7-AB50-0D9A44812F8C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "42040E4F-3F0C-4AB7-AB50-0D9A44812F8C"^^cim:String ;
    cim:IdentifiedObject.name "8_9_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BA3217F7-A088-48EC-9A61-C8CBA32638A7> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<42172C12-B168-45E2-8005-6A6EF5FE7CC5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "42172C12-B168-45E2-8005-6A6EF5FE7CC5"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E259E96C-082D-46DA-91ED-9B4492EB9739> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<460A819D-0576-446D-9D5B-9894E2FD776B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "460A819D-0576-446D-9D5B-9894E2FD776B"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <557CECC0-BB1B-4DD2-80A1-9156A7E34C23> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<4D78F5D6-013C-400B-BD04-48BB99464991> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4D78F5D6-013C-400B-BD04-48BB99464991"^^cim:String ;
    cim:IdentifiedObject.name "16_17_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CD774BAB-CF30-49A1-97FA-21678D84604F> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<4ED04BD1-AA5A-4A65-8E88-0DA435C03886> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4ED04BD1-AA5A-4A65-8E88-0DA435C03886"^^cim:String ;
    cim:IdentifiedObject.name "6_7_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <90CEC2DC-5043-4C5E-992A-D6BA9B4241C4> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<663E1ADB-79B9-4C6C-AF7F-60D5E2F9D10C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "663E1ADB-79B9-4C6C-AF7F-60D5E2F9D10C"^^cim:String ;
    cim:IdentifiedObject.name "9_39_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <136A61D1-1C87-4915-BE10-1AF1B69FC7ED> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<66A0B22E-32BD-4575-9209-0D41F0BEE461> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "66A0B22E-32BD-4575-9209-0D41F0BEE461"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A856CDB6-1BF7-40D9-95A1-E7B9D4DE54AF> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<689F22FD-D04A-42F3-BF32-2F39F7CE5972> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "689F22FD-D04A-42F3-BF32-2F39F7CE5972"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D2AE8E94-D2B3-495D-80D9-DCBBACBAB04E> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<6B8D441F-EE8F-4306-8FFA-262BF8C662B0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6B8D441F-EE8F-4306-8FFA-262BF8C662B0"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <89D5C7EE-2EA1-4C2C-B64A-8AAA27B88B21> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<6C33100D-AB74-4AD8-BB3A-4ED68157D801> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6C33100D-AB74-4AD8-BB3A-4ED68157D801"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <73150872-37E1-40FC-A30C-E00FFE8865F1> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<78574B8B-5A4E-4BAA-8400-A5218345868E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "78574B8B-5A4E-4BAA-8400-A5218345868E"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <687D29D3-AE9B-450E-B38A-D1C96C73F8D4> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<7A80362E-0E08-45C5-A5DA-27F7868BF0C3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7A80362E-0E08-45C5-A5DA-27F7868BF0C3"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <784AB589-FF98-4221-B4F3-861FC61A84A3> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<81234502-E1E7-46B6-AF3D-E6132E86AB21> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "81234502-E1E7-46B6-AF3D-E6132E86AB21"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <76C54770-9E30-4A92-ABCC-522C91BB8C9E> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<882D2D02-9481-48A6-B866-937BF16A836A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "882D2D02-9481-48A6-B866-937BF16A836A"^^cim:String ;
    cim:IdentifiedObject.name "23_24_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BF74BD59-FDB4-45CE-8F82-ECB1F5480302> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<90F355A1-EF38-45FA-AC8E-CE1ED921E762> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "90F355A1-EF38-45FA-AC8E-CE1ED921E762"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9324AD7A-6C25-495D-B7DC-701FAA2C00E2> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<91A3873E-CA69-42A2-A422-E5226AF64DD7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "91A3873E-CA69-42A2-A422-E5226AF64DD7"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C037F3C8-2154-48FA-9407-6F0CF1B60B20> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<922ED46F-4740-46CC-B549-2E0F2AF93C97> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "922ED46F-4740-46CC-B549-2E0F2AF93C97"^^cim:String ;
    cim:IdentifiedObject.name "16_21_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8E6AB7B1-B2B1-4C3D-8D6C-EB5430DA85C8> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<9290262B-5C3F-40D2-BA5E-6A7FDFF912C9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9290262B-5C3F-40D2-BA5E-6A7FDFF912C9"^^cim:String ;
    cim:IdentifiedObject.name "2_25_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BA151966-3005-4D7A-87EB-E541B644FDBE> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<99BD1B83-5B51-4BA7-A0DA-782C1CE52D5C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "99BD1B83-5B51-4BA7-A0DA-782C1CE52D5C"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CA97616A-DE94-4CCA-B20E-A736D26C08E1> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<A99D5098-A925-45AE-8021-5D63E206428A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A99D5098-A925-45AE-8021-5D63E206428A"^^cim:String ;
    cim:IdentifiedObject.name "26_29_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C0A498E4-A93D-4937-9466-8692DD015101> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<AA43521C-1018-4D4E-9A81-BA2FE6929C5F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AA43521C-1018-4D4E-9A81-BA2FE6929C5F"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <190CDBA4-869A-422A-B532-4CAA3A3C98B4> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<AB0BF5FF-9224-4048-A65B-A9E79A7DF5CB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AB0BF5FF-9224-4048-A65B-A9E79A7DF5CB"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <998C9E4A-8804-454F-9B6F-70F5D794AF73> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<AC44E114-2B1B-4D6A-A54A-E356F857FF2B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AC44E114-2B1B-4D6A-A54A-E356F857FF2B"^^cim:String ;
    cim:IdentifiedObject.name "17_27_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5C3A18B1-F0DD-4BB8-BBA4-131A539F65A1> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<AD914C98-05D5-456E-942C-67AF6B3BD6E8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AD914C98-05D5-456E-942C-67AF6B3BD6E8"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B95AFE8A-84CE-4C1C-98E6-331C30DC25C8> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<B13EDC39-F22A-4CC2-8212-FED03FAEBB6B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B13EDC39-F22A-4CC2-8212-FED03FAEBB6B"^^cim:String ;
    cim:IdentifiedObject.name "22_23_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0C995E63-F6BC-43BF-A431-911E713A41C8> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<B67EED9E-54B0-4F31-AF13-07D30D76B37D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B67EED9E-54B0-4F31-AF13-07D30D76B37D"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D1F3A47D-08F4-40B6-88C8-8A5E54FE6D00> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<C8C8F950-AC40-45C4-9093-203C27A75646> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "480000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C8C8F950-AC40-45C4-9093-203C27A75646"^^cim:String ;
    cim:IdentifiedObject.name "6_11_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DB25B7D3-CB41-4390-BF81-0CF238A77B58> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<CC70FD88-A563-47D8-B8AF-3000BD677916> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CC70FD88-A563-47D8-B8AF-3000BD677916"^^cim:String ;
    cim:IdentifiedObject.name "26_27_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <97F5F1E1-0C12-4925-90BC-D3FB1065851F> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<CD139CC1-24B0-4C8F-9DB2-22AEFB736959> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CD139CC1-24B0-4C8F-9DB2-22AEFB736959"^^cim:String ;
    cim:IdentifiedObject.name "25_26_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <96F98508-E7CF-4FDD-97B1-E21E3EF9C51C> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<CF4FA761-5B61-4C5B-A530-B410006F0219> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CF4FA761-5B61-4C5B-A530-B410006F0219"^^cim:String ;
    cim:IdentifiedObject.name "16_19_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8DB13699-1B7E-4666-8CBA-3835EA2A7253> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<CF564A6C-8F1C-4FD5-A618-D961E5870D2B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CF564A6C-8F1C-4FD5-A618-D961E5870D2B"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <374AD9EC-3501-4BAC-882B-B161F9B35283> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<D35C95F5-F8F4-4E8C-B991-F351FC5AA459> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D35C95F5-F8F4-4E8C-B991-F351FC5AA459"^^cim:String ;
    cim:IdentifiedObject.name "3_18_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3D46A862-BE01-465F-82D1-F30E5BB24667> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<D4AD35BC-38AC-4478-A693-A0EE153D0929> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D4AD35BC-38AC-4478-A693-A0EE153D0929"^^cim:String ;
    cim:IdentifiedObject.name "17_18_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7F76D34F-9D9F-43FE-ABF4-DD7BCCAEDC33> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<DC6F5965-686E-4303-8003-0169E1ACDBCF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DC6F5965-686E-4303-8003-0169E1ACDBCF"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5151C953-0E62-4873-ADFF-DD5BEF34A334> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<E49E9894-175C-439B-9074-81BED97018CE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E49E9894-175C-439B-9074-81BED97018CE"^^cim:String ;
    cim:IdentifiedObject.name "13_14_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <76A814FD-6D42-4B40-B593-521D0D3D5671> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<E4DF387E-AD7C-411D-8F8A-5B58CD311984> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E4DF387E-AD7C-411D-8F8A-5B58CD311984"^^cim:String ;
    cim:IdentifiedObject.name "15_16_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EF266502-7AFE-4C92-80F3-50352B818BDD> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<E59CFEE5-D55A-43E3-B026-6B68FC7C23C2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E59CFEE5-D55A-43E3-B026-6B68FC7C23C2"^^cim:String ;
    cim:IdentifiedObject.name "21_22_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DC87B1EF-BACD-4891-89FE-66D41935CE6F> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<E9DECA53-1C91-4D06-BA71-E409126E2F52> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E9DECA53-1C91-4D06-BA71-E409126E2F52"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <14DF1212-0BF5-4743-817F-D92DB85CB413> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<EA4D4389-AD8D-47F4-BB2D-849E42C79756> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EA4D4389-AD8D-47F4-BB2D-849E42C79756"^^cim:String ;
    cim:IdentifiedObject.name "10_13_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <358A1524-6267-4780-8826-18C8CE497A78> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<EEEF06A9-065F-4092-8574-6609FEA311AA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EEEF06A9-065F-4092-8574-6609FEA311AA"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A0FDCEAC-B58F-4662-ADFC-7C65B42D4D18> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<F60F19CB-3060-4150-834A-5E0392481204> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F60F19CB-3060-4150-834A-5E0392481204"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E39AF762-8588-4B99-8F5F-2E88CDCE3710> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<F863EF5C-CFB1-4064-BF21-96B36052A01A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F863EF5C-CFB1-4064-BF21-96B36052A01A"^^cim:String ;
    cim:IdentifiedObject.name "10_11_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8EDC257D-9522-4915-AB48-7E3D294E9FAF> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<FAD2CB19-10B3-4D35-8B93-8EBD85E33982> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FAD2CB19-10B3-4D35-8B93-8EBD85E33982"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B813F77C-43A3-4F50-A0CE-7F19DA32A461> ;
    cim:OperationalLimit.OperationalLimitType <6CB877FE-23FB-4740-ACAE-3A110BECAEC8> .

<0671123C-0388-43BB-85A3-6625DC6A5A60> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <46E66A22-13BB-40EC-BBC5-E916DB51EC91> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0671123C-0388-43BB-85A3-6625DC6A5A60"^^cim:String ;
    cim:IdentifiedObject.name "32"^^cim:String ;
    cim:TextDiagramObject.text "32 GBUS32 22.00 kV"^^cim:String .

<0AD1225E-C421-4C81-AD8B-2A23F0D873B2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C2207E84-7E1E-4966-B215-722F27A1659D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AD1225E-C421-4C81-AD8B-2A23F0D873B2"^^cim:String ;
    cim:IdentifiedObject.name "24"^^cim:String ;
    cim:TextDiagramObject.text "24 LBUS24 345.00 kV"^^cim:String .

<0BE37DFC-130A-42B5-B174-4F0C89D89229> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B6E3038F-03F7-41D5-AE53-3697CFA60199> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0BE37DFC-130A-42B5-B174-4F0C89D89229"^^cim:String ;
    cim:IdentifiedObject.name "22"^^cim:String ;
    cim:TextDiagramObject.text "22 LBUS22 345.00 kV"^^cim:String .

<11C0C317-B200-4AD1-91C3-9E32416D437A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "11C0C317-B200-4AD1-91C3-9E32416D437A"^^cim:String ;
    cim:IdentifiedObject.name "12"^^cim:String ;
    cim:TextDiagramObject.text "12 LBUS12 154.00 kV"^^cim:String .

<1F92C152-0D24-4D30-9A46-E53807E54AA6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1F92C152-0D24-4D30-9A46-E53807E54AA6"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String ;
    cim:TextDiagramObject.text "5 LBUS05 345.00 kV"^^cim:String .

<2F8F7A49-F501-4AC3-AA71-CFAC2E3CA0DC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F7CE7CF4-84FB-436B-927D-93526B3D8F31> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F8F7A49-F501-4AC3-AA71-CFAC2E3CA0DC"^^cim:String ;
    cim:IdentifiedObject.name "27"^^cim:String ;
    cim:TextDiagramObject.text "27 LBUS27 345.00 kV"^^cim:String .

<3157822D-1DF6-4039-B7E2-446E4F3F9671> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <41B97862-4C6D-4CCC-B013-09CCB43C4F2D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3157822D-1DF6-4039-B7E2-446E4F3F9671"^^cim:String ;
    cim:IdentifiedObject.name "13"^^cim:String ;
    cim:TextDiagramObject.text "13 LBUS13 345.00 kV"^^cim:String .

<31DDE22A-0BEE-49A6-83EE-5710677CD23C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <546E388F-66BD-4823-BCA5-87089BC3D51C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "31DDE22A-0BEE-49A6-83EE-5710677CD23C"^^cim:String ;
    cim:IdentifiedObject.name "9"^^cim:String ;
    cim:TextDiagramObject.text "9 LBUS09 345.00 kV"^^cim:String .

<37E7D222-EBE6-4A17-867D-D8718C8554CE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37E7D222-EBE6-4A17-867D-D8718C8554CE"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String ;
    cim:TextDiagramObject.text "2 LBUS02 345.00 kV"^^cim:String .

<3B531E25-9AEF-4021-AE70-48F07EFFCF9B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3B531E25-9AEF-4021-AE70-48F07EFFCF9B"^^cim:String ;
    cim:IdentifiedObject.name "38"^^cim:String ;
    cim:TextDiagramObject.text "38 GBUS38 22.00 kV"^^cim:String .

<4EBD7D7D-CA74-4BC0-A477-4C8C33E24AB3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4EBD7D7D-CA74-4BC0-A477-4C8C33E24AB3"^^cim:String ;
    cim:IdentifiedObject.name "28"^^cim:String ;
    cim:TextDiagramObject.text "28 LBUS28 345.00 kV"^^cim:String .

<52BD118E-73BC-4276-9B42-8697FC0C7E80> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "52BD118E-73BC-4276-9B42-8697FC0C7E80"^^cim:String ;
    cim:IdentifiedObject.name "14"^^cim:String ;
    cim:TextDiagramObject.text "14 LBUS14 345.00 kV"^^cim:String .

<52F26816-911C-4856-9E08-43CE830B581A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "52F26816-911C-4856-9E08-43CE830B581A"^^cim:String ;
    cim:IdentifiedObject.name "21"^^cim:String ;
    cim:TextDiagramObject.text "21 LBUS21 345.00 kV"^^cim:String .

<54140383-A7EF-40EB-871A-7D2F5CF619E5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <218A8A33-8366-40D5-B308-0C26A062F982> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "54140383-A7EF-40EB-871A-7D2F5CF619E5"^^cim:String ;
    cim:IdentifiedObject.name "19"^^cim:String ;
    cim:TextDiagramObject.text "19 LBUS19 345.00 kV"^^cim:String .

<590D4378-D12E-49C2-A5EB-67FB35792B2E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "590D4378-D12E-49C2-A5EB-67FB35792B2E"^^cim:String ;
    cim:IdentifiedObject.name "25"^^cim:String ;
    cim:TextDiagramObject.text "25 LBUS25 345.00 kV"^^cim:String .

<5E504AB0-085A-4877-8533-F68C32D81350> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9E4D17E6-0563-457B-A5D2-1C672F67DDE1> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E504AB0-085A-4877-8533-F68C32D81350"^^cim:String ;
    cim:IdentifiedObject.name "11"^^cim:String ;
    cim:TextDiagramObject.text "11 LBUS11 345.00 kV"^^cim:String .

<5EC2D22D-B986-4F79-95FB-BE6EEC76D847> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4CCAE276-D507-4482-8642-ED8E2856ED48> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5EC2D22D-B986-4F79-95FB-BE6EEC76D847"^^cim:String ;
    cim:IdentifiedObject.name "39"^^cim:String ;
    cim:TextDiagramObject.text "39 GBUS39 345.00 kV"^^cim:String .

<61572BDB-3F7B-4559-A0A1-CF839E152BE2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "61572BDB-3F7B-4559-A0A1-CF839E152BE2"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String ;
    cim:TextDiagramObject.text "3 LBUS03 345.00 kV"^^cim:String .

<6471DA53-F3AA-4ECF-8FF7-893BFAF54262> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0C666C9F-577D-4F90-B1BB-82076E173F73> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6471DA53-F3AA-4ECF-8FF7-893BFAF54262"^^cim:String ;
    cim:IdentifiedObject.name "10"^^cim:String ;
    cim:TextDiagramObject.text "10 LBUS10 345.00 kV"^^cim:String .

<7428D80C-650D-4987-9F34-4F155F364432> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2E242D31-5520-4F28-9F07-4E810834107E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7428D80C-650D-4987-9F34-4F155F364432"^^cim:String ;
    cim:IdentifiedObject.name "26"^^cim:String ;
    cim:TextDiagramObject.text "26 LBUS26 345.00 kV"^^cim:String .

<75230820-64D8-482B-A385-BC5C706E13D1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "75230820-64D8-482B-A385-BC5C706E13D1"^^cim:String ;
    cim:IdentifiedObject.name "31"^^cim:String ;
    cim:TextDiagramObject.text "31 GBUS31 22.00 kV"^^cim:String .

<7A8BA93B-AC55-4078-9237-5B77E2FE1829> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <99D724A8-4441-40FA-9B93-0BE877AACB6F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7A8BA93B-AC55-4078-9237-5B77E2FE1829"^^cim:String ;
    cim:IdentifiedObject.name "33"^^cim:String ;
    cim:TextDiagramObject.text "33 GBUS33 22.00 kV"^^cim:String .

<7F978492-AD43-4FAB-A7F9-565732586DFC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <17CA49BC-9DBC-4045-957B-5952F82CA6C5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F978492-AD43-4FAB-A7F9-565732586DFC"^^cim:String ;
    cim:IdentifiedObject.name "35"^^cim:String ;
    cim:TextDiagramObject.text "35 GBUS35 22.00 kV"^^cim:String .

<8AD18773-17F7-4DC6-A8DC-2C07A8B953A4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <25CD8120-8BD8-4C66-937C-482862505F62> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8AD18773-17F7-4DC6-A8DC-2C07A8B953A4"^^cim:String ;
    cim:IdentifiedObject.name "18"^^cim:String ;
    cim:TextDiagramObject.text "18 LBUS18 345.00 kV"^^cim:String .

<90C7A11D-75BD-4074-BC2F-AF108E009CFF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "90C7A11D-75BD-4074-BC2F-AF108E009CFF"^^cim:String ;
    cim:IdentifiedObject.name "20"^^cim:String ;
    cim:TextDiagramObject.text "20 LBUS20 345.00 kV"^^cim:String .

<98B83193-A293-4B09-A0B9-46400857063F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "98B83193-A293-4B09-A0B9-46400857063F"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String ;
    cim:TextDiagramObject.text "4 LBUS04 345.00 kV"^^cim:String .

<AD91A89D-90E7-458B-9D32-8892B7F03114> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD91A89D-90E7-458B-9D32-8892B7F03114"^^cim:String ;
    cim:IdentifiedObject.name "23"^^cim:String ;
    cim:TextDiagramObject.text "23 LBUS23 345.00 kV"^^cim:String .

<B4D11EE7-B5D7-4A82-B5B6-952F4509088B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F6FA6F49-59B1-4431-AE39-CB886E40EAA0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B4D11EE7-B5D7-4A82-B5B6-952F4509088B"^^cim:String ;
    cim:IdentifiedObject.name "15"^^cim:String ;
    cim:TextDiagramObject.text "15 LBUS15 345.00 kV"^^cim:String .

<B5B9EB3A-E6D9-4D42-83C1-0B90524CCCBB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3062B20D-81F5-472A-BE9A-A1C4143000A0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B5B9EB3A-E6D9-4D42-83C1-0B90524CCCBB"^^cim:String ;
    cim:IdentifiedObject.name "34"^^cim:String ;
    cim:TextDiagramObject.text "34 GBUS34 22.00 kV"^^cim:String .

<B93CD2DB-E72F-49CD-BE22-2394DAF13591> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8DF88C0E-772B-4F4C-868B-F492885F02AE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B93CD2DB-E72F-49CD-BE22-2394DAF13591"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String ;
    cim:TextDiagramObject.text "1 LBUS01 345.00 kV"^^cim:String .

<BB0C5044-747E-4ED3-A7B0-EF792AD41A97> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1A521D68-3DD6-4F84-8E95-BEB7C4278893> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB0C5044-747E-4ED3-A7B0-EF792AD41A97"^^cim:String ;
    cim:IdentifiedObject.name "37"^^cim:String ;
    cim:TextDiagramObject.text "37 GBUS37 22.00 kV"^^cim:String .

<C29AFE99-CBED-4E62-BA91-9FBEE314D19D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <58763357-CD4D-45EA-B7BE-064525D9E62F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C29AFE99-CBED-4E62-BA91-9FBEE314D19D"^^cim:String ;
    cim:IdentifiedObject.name "36"^^cim:String ;
    cim:TextDiagramObject.text "36 GBUS36 22.00 kV"^^cim:String .

<CE09F7D9-F776-46F4-AD6E-9C91AE4ABFE6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CE09F7D9-F776-46F4-AD6E-9C91AE4ABFE6"^^cim:String ;
    cim:IdentifiedObject.name "7"^^cim:String ;
    cim:TextDiagramObject.text "7 LBUS07 345.00 kV"^^cim:String .

<D73F2F33-FC7B-4595-A517-FF22D6F5A6B2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <644E0500-37C9-47B7-9C24-F6DCE06F4036> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D73F2F33-FC7B-4595-A517-FF22D6F5A6B2"^^cim:String ;
    cim:IdentifiedObject.name "8"^^cim:String ;
    cim:TextDiagramObject.text "8 LBUS08 345.00 kV"^^cim:String .

<DB416C22-7C63-461A-97A6-DD975572F512> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DB416C22-7C63-461A-97A6-DD975572F512"^^cim:String ;
    cim:IdentifiedObject.name "17"^^cim:String ;
    cim:TextDiagramObject.text "17 LBUS17 345.00 kV"^^cim:String .

<E4CB7880-8939-488A-9D47-2FDD0805B72D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5E850F3C-2674-4881-80FC-154CC3D4A3AB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E4CB7880-8939-488A-9D47-2FDD0805B72D"^^cim:String ;
    cim:IdentifiedObject.name "6"^^cim:String ;
    cim:TextDiagramObject.text "6 LBUS06 345.00 kV"^^cim:String .

<EEB1DD05-D89D-4657-9EA9-138279C7C677> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <99043E7E-E9B1-4497-A35D-AE70E65CBA70> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EEB1DD05-D89D-4657-9EA9-138279C7C677"^^cim:String ;
    cim:IdentifiedObject.name "30"^^cim:String ;
    cim:TextDiagramObject.text "30 GBUS30 22.00 kV"^^cim:String .

<F39B4916-90A3-44BE-BFF7-8DBCBA278548> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <66EC26B6-89A5-46FC-A50C-430124472DA9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F39B4916-90A3-44BE-BFF7-8DBCBA278548"^^cim:String ;
    cim:IdentifiedObject.name "16"^^cim:String ;
    cim:TextDiagramObject.text "16 LBUS16 345.00 kV"^^cim:String .

<F44DA7CA-5CF1-490F-BE4F-E65AAD82B04B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D7D64718-EF46-4D90-A36A-1AE802401649> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F44DA7CA-5CF1-490F-BE4F-E65AAD82B04B"^^cim:String ;
    cim:IdentifiedObject.name "29"^^cim:String ;
    cim:TextDiagramObject.text "29 LBUS29 345.00 kV"^^cim:String .

<0671123C-0388-43BB-85A3-6625DC6A5A60_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0671123C-0388-43BB-85A3-6625DC6A5A60> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.393814555257073"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3063931668871084"^^cim:Float .

<0AD1225E-C421-4C81-AD8B-2A23F0D873B2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0AD1225E-C421-4C81-AD8B-2A23F0D873B2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.24611668093890318"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.20095068674182506"^^cim:Float .

<0BE37DFC-130A-42B5-B174-4F0C89D89229_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0BE37DFC-130A-42B5-B174-4F0C89D89229> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5768666154714529"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.29996198940670504"^^cim:Float .

<11C0C317-B200-4AD1-91C3-9E32416D437A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <11C0C317-B200-4AD1-91C3-9E32416D437A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.37307206882858734"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.25354734136463"^^cim:Float .

<1F92C152-0D24-4D30-9A46-E53807E54AA6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1F92C152-0D24-4D30-9A46-E53807E54AA6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.42372504752623813"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.11694517597247761"^^cim:Float .

<2F8F7A49-F501-4AC3-AA71-CFAC2E3CA0DC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2F8F7A49-F501-4AC3-AA71-CFAC2E3CA0DC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.331635149255217"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1510643573894666"^^cim:Float .

<3157822D-1DF6-4039-B7E2-446E4F3F9671_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3157822D-1DF6-4039-B7E2-446E4F3F9671> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3698894157964843"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.25607251136041226"^^cim:Float .

<31DDE22A-0BEE-49A6-83EE-5710677CD23C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <31DDE22A-0BEE-49A6-83EE-5710677CD23C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.9481486633852148"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.0456270013618679"^^cim:Float .

<37E7D222-EBE6-4A17-867D-D8718C8554CE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <37E7D222-EBE6-4A17-867D-D8718C8554CE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.10537728942309489"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.30015897083752663"^^cim:Float .

<3B531E25-9AEF-4021-AE70-48F07EFFCF9B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3B531E25-9AEF-4021-AE70-48F07EFFCF9B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.8912532328710461"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9811163025648731"^^cim:Float .

<4EBD7D7D-CA74-4BC0-A477-4C8C33E24AB3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4EBD7D7D-CA74-4BC0-A477-4C8C33E24AB3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.7682617724835437"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.8418767378225972"^^cim:Float .

<52BD118E-73BC-4276-9B42-8697FC0C7E80_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <52BD118E-73BC-4276-9B42-8697FC0C7E80> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.23079711162657457"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2073945891184346"^^cim:Float .

<52F26816-911C-4856-9E08-43CE830B581A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <52F26816-911C-4856-9E08-43CE830B581A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.39918628935320855"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2132242142168209"^^cim:Float .

<54140383-A7EF-40EB-871A-7D2F5CF619E5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <54140383-A7EF-40EB-871A-7D2F5CF619E5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23363881769100234"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4739073940108588"^^cim:Float .

<590D4378-D12E-49C2-A5EB-67FB35792B2E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <590D4378-D12E-49C2-A5EB-67FB35792B2E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.10650796971982085"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.41297608866022045"^^cim:Float .

<5E504AB0-085A-4877-8533-F68C32D81350_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5E504AB0-085A-4877-8533-F68C32D81350> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3767370806523751"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2518791796443165"^^cim:Float .

<5EC2D22D-B986-4F79-95FB-BE6EEC76D847_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5EC2D22D-B986-4F79-95FB-BE6EEC76D847> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "1.0"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6312260605197191"^^cim:Float .

<61572BDB-3F7B-4559-A0A1-CF839E152BE2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <61572BDB-3F7B-4559-A0A1-CF839E152BE2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.08894429263969839"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.0780696670737999"^^cim:Float .

<6471DA53-F3AA-4ECF-8FF7-893BFAF54262_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6471DA53-F3AA-4ECF-8FF7-893BFAF54262> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.39265013300771734"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.30277076761322547"^^cim:Float .

<7428D80C-650D-4987-9F34-4F155F364432_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7428D80C-650D-4987-9F34-4F155F364432> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.35242535937041414"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.354115091345737"^^cim:Float .

<75230820-64D8-482B-A385-BC5C706E13D1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <75230820-64D8-482B-A385-BC5C706E13D1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4369533121706632"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.1496770675979422"^^cim:Float .

<7A8BA93B-AC55-4078-9237-5B77E2FE1829_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7A8BA93B-AC55-4078-9237-5B77E2FE1829> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23059784570139027"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.47160757760740885"^^cim:Float .

<7F978492-AD43-4FAB-A7F9-565732586DFC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7F978492-AD43-4FAB-A7F9-565732586DFC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5782628452727235"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3035019310092216"^^cim:Float .

<8AD18773-17F7-4DC6-A8DC-2C07A8B953A4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8AD18773-17F7-4DC6-A8DC-2C07A8B953A4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.08972457408454725"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.01132559942648505"^^cim:Float .

<90C7A11D-75BD-4074-BC2F-AF108E009CFF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <90C7A11D-75BD-4074-BC2F-AF108E009CFF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23614045730905175"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.476786569637397"^^cim:Float .

<98B83193-A293-4B09-A0B9-46400857063F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <98B83193-A293-4B09-A0B9-46400857063F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.2903235000559625"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.061783954505160964"^^cim:Float .

<AD91A89D-90E7-458B-9D32-8892B7F03114_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AD91A89D-90E7-458B-9D32-8892B7F03114> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.64767895470724"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.20529920282714387"^^cim:Float .

<B4D11EE7-B5D7-4A82-B5B6-952F4509088B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B4D11EE7-B5D7-4A82-B5B6-952F4509088B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.07197492592598966"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.25116501263899416"^^cim:Float .

<B5B9EB3A-E6D9-4D42-83C1-0B90524CCCBB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B5B9EB3A-E6D9-4D42-83C1-0B90524CCCBB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23829555149764847"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4799291118227652"^^cim:Float .

<B93CD2DB-E72F-49CD-BE22-2394DAF13591_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B93CD2DB-E72F-49CD-BE22-2394DAF13591> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5158088317204683"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.7335063359348895"^^cim:Float .

<BB0C5044-747E-4ED3-A7B0-EF792AD41A97_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BB0C5044-747E-4ED3-A7B0-EF792AD41A97> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.10810458272117524"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.41642947646186496"^^cim:Float .

<C29AFE99-CBED-4E62-BA91-9FBEE314D19D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C29AFE99-CBED-4E62-BA91-9FBEE314D19D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.6513591156533446"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2043348198972745"^^cim:Float .

<CE09F7D9-F776-46F4-AD6E-9C91AE4ABFE6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CE09F7D9-F776-46F4-AD6E-9C91AE4ABFE6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5380009127538596"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.12497078505980168"^^cim:Float .

<D73F2F33-FC7B-4595-A517-FF22D6F5A6B2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D73F2F33-FC7B-4595-A517-FF22D6F5A6B2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5576922787516639"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.07311427712356207"^^cim:Float .

<DB416C22-7C63-461A-97A6-DD975572F512_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DB416C22-7C63-461A-97A6-DD975572F512> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17468499330381257"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.0824541051492517"^^cim:Float .

<E4CB7880-8939-488A-9D47-2FDD0805B72D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E4CB7880-8939-488A-9D47-2FDD0805B72D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.43369574727906685"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.14771462818207706"^^cim:Float .

<EEB1DD05-D89D-4657-9EA9-138279C7C677_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EEB1DD05-D89D-4657-9EA9-138279C7C677> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.10875218952076626"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2984067760437877"^^cim:Float .

<F39B4916-90A3-44BE-BFF7-8DBCBA278548_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F39B4916-90A3-44BE-BFF7-8DBCBA278548> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.19212212372467005"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2048422924420245"^^cim:Float .

<F44DA7CA-5CF1-490F-BE4F-E65AAD82B04B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F44DA7CA-5CF1-490F-BE4F-E65AAD82B04B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.8887696782212983"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9782350879707117"^^cim:Float .

<03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB> ;
    cim:CurveData.xvalue "367.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB> ;
    cim:CurveData.xvalue "467.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.449412974915404"^^cim:Float .

<0D63AE1B-AA2B-4915-B2F4-B6038F370782_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0D63AE1B-AA2B-4915-B2F4-B6038F370782> ;
    cim:CurveData.xvalue "367.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<0D63AE1B-AA2B-4915-B2F4-B6038F370782_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0D63AE1B-AA2B-4915-B2F4-B6038F370782> ;
    cim:CurveData.xvalue "467.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.45942700393475"^^cim:Float .

<33FE0CFF-4C85-43DC-920E-7A60E476CDAB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <33FE0CFF-4C85-43DC-920E-7A60E476CDAB> ;
    cim:CurveData.xvalue "367.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<33FE0CFF-4C85-43DC-920E-7A60E476CDAB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <33FE0CFF-4C85-43DC-920E-7A60E476CDAB> ;
    cim:CurveData.xvalue "467.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.464305633456995"^^cim:Float .

<41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD_pt1> a cim:CurveData ;
    cim:CurveData.Curve <41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD> ;
    cim:CurveData.xvalue "367.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD_pt2> a cim:CurveData ;
    cim:CurveData.Curve <41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD> ;
    cim:CurveData.xvalue "467.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.47714413219974"^^cim:Float .

<584BE138-4A91-4F1A-BAB7-7D4BB2C38963_pt1> a cim:CurveData ;
    cim:CurveData.Curve <584BE138-4A91-4F1A-BAB7-7D4BB2C38963> ;
    cim:CurveData.xvalue "367.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<584BE138-4A91-4F1A-BAB7-7D4BB2C38963_pt2> a cim:CurveData ;
    cim:CurveData.Curve <584BE138-4A91-4F1A-BAB7-7D4BB2C38963> ;
    cim:CurveData.xvalue "467.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.459170233959895"^^cim:Float .

<58F30076-EDFE-407E-9AB8-83DA06CA7104_pt1> a cim:CurveData ;
    cim:CurveData.Curve <58F30076-EDFE-407E-9AB8-83DA06CA7104> ;
    cim:CurveData.xvalue "23.429901887491273"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<58F30076-EDFE-407E-9AB8-83DA06CA7104_pt2> a cim:CurveData ;
    cim:CurveData.Curve <58F30076-EDFE-407E-9AB8-83DA06CA7104> ;
    cim:CurveData.xvalue "123.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "830.6443498338631"^^cim:Float .

<88C8ADE0-066F-4F87-8943-3A2CB91BC562_pt1> a cim:CurveData ;
    cim:CurveData.Curve <88C8ADE0-066F-4F87-8943-3A2CB91BC562> ;
    cim:CurveData.xvalue "367.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<88C8ADE0-066F-4F87-8943-3A2CB91BC562_pt2> a cim:CurveData ;
    cim:CurveData.Curve <88C8ADE0-066F-4F87-8943-3A2CB91BC562> ;
    cim:CurveData.xvalue "467.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.47252227265235"^^cim:Float .

<B269EBBB-D809-4AAA-BA7A-EB3814869EEC_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B269EBBB-D809-4AAA-BA7A-EB3814869EEC> ;
    cim:CurveData.xvalue "489.89794855663564"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<B269EBBB-D809-4AAA-BA7A-EB3814869EEC_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B269EBBB-D809-4AAA-BA7A-EB3814869EEC> ;
    cim:CurveData.xvalue "589.8979485566356"^^cim:Float ;
    cim:CurveData.y1value "52.45300775456337"^^cim:Float .

<C2C08DD8-275D-493C-9590-5AAA4C146107_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C2C08DD8-275D-493C-9590-5AAA4C146107> ;
    cim:CurveData.xvalue "367.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<C2C08DD8-275D-493C-9590-5AAA4C146107_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C2C08DD8-275D-493C-9590-5AAA4C146107> ;
    cim:CurveData.xvalue "467.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.44966974489026"^^cim:Float .

<D1A64A37-5754-4FBE-A12A-C9CAE4BD3268_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D1A64A37-5754-4FBE-A12A-C9CAE4BD3268> ;
    cim:CurveData.xvalue "13.016612159717376"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<D1A64A37-5754-4FBE-A12A-C9CAE4BD3268_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D1A64A37-5754-4FBE-A12A-C9CAE4BD3268> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "849.3983327643608"^^cim:Float .

<D6EFB224-45B5-4098-9B10-424D425B5EA7_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D6EFB224-45B5-4098-9B10-424D425B5EA7> ;
    cim:CurveData.xvalue "367.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<D6EFB224-45B5-4098-9B10-424D425B5EA7_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D6EFB224-45B5-4098-9B10-424D425B5EA7> ;
    cim:CurveData.xvalue "467.42346141747686"^^cim:Float ;
    cim:CurveData.y1value "52.48279307164655"^^cim:Float .

<E44145A3-8AF5-4822-BAEE-E187CBE8FD78_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E44145A3-8AF5-4822-BAEE-E187CBE8FD78> ;
    cim:CurveData.xvalue "13.016612159717376"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<E44145A3-8AF5-4822-BAEE-E187CBE8FD78_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E44145A3-8AF5-4822-BAEE-E187CBE8FD78> ;
    cim:CurveData.xvalue "113.01661215971737"^^cim:Float ;
    cim:CurveData.y1value "849.3983327643608"^^cim:Float .

