@prefix cim: <http://www.ucaiug.org/grid18v15#> .
@prefix emt: <http://opensource.ieee.org/emtiop01v01#> .

<62CB0930-211D-4762-B5C1-27BF73EAC7C4> a cim:EquipmentContainer ;
    cim:IdentifiedObject.mRID "62CB0930-211D-4762-B5C1-27BF73EAC7C4"^^cim:String ;
    cim:IdentifiedObject.name "SMIBDLL"^^cim:String .

<DBA83F3E-9FA6-453E-9FBC-73FA0BBE83CB> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "34500.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "DBA83F3E-9FA6-453E-9FBC-73FA0BBE83CB"^^cim:String ;
    cim:IdentifiedObject.name "BV_34.50"^^cim:String .

<E18B2A77-4D06-475A-83D1-257C2DAB9C2D> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "600.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "E18B2A77-4D06-475A-83D1-257C2DAB9C2D"^^cim:String ;
    cim:IdentifiedObject.name "BV_0.60"^^cim:String .

<FA4E9325-13BE-4980-BC1B-D3832EB55232> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "230000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "FA4E9325-13BE-4980-BC1B-D3832EB55232"^^cim:String ;
    cim:IdentifiedObject.name "BV_230.00"^^cim:String .

<0B2BB3E3-80F5-48BC-883C-4FB49967BCC5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "0B2BB3E3-80F5-48BC-883C-4FB49967BCC5"^^cim:String ;
    cim:IdentifiedObject.name "10"^^cim:String .

<0D346513-A8C4-4B88-9115-F49FDE77FDE3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "0D346513-A8C4-4B88-9115-F49FDE77FDE3"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String .

<18CD2BB5-6651-472A-B7C6-74AA4503AB2F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "18CD2BB5-6651-472A-B7C6-74AA4503AB2F"^^cim:String ;
    cim:IdentifiedObject.name "7"^^cim:String .

<236C9BA2-1319-42EF-AED8-A07E3B120AEE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "236C9BA2-1319-42EF-AED8-A07E3B120AEE"^^cim:String ;
    cim:IdentifiedObject.name "1_1_cn2"^^cim:String .

<49775C1A-39F4-48E3-B47E-834A29EC8836> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "49775C1A-39F4-48E3-B47E-834A29EC8836"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String .

<4F10B5F3-FAC2-4223-A983-E700CA9AEB54> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "4F10B5F3-FAC2-4223-A983-E700CA9AEB54"^^cim:String ;
    cim:IdentifiedObject.name "1_1_cn1"^^cim:String .

<50F431B1-2B0D-4643-B99A-2DE6B2086D64> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "50F431B1-2B0D-4643-B99A-2DE6B2086D64"^^cim:String ;
    cim:IdentifiedObject.name "9"^^cim:String .

<6EBC949C-1AFF-4C3E-A7C9-0B9C7E462F66> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "6EBC949C-1AFF-4C3E-A7C9-0B9C7E462F66"^^cim:String ;
    cim:IdentifiedObject.name "12"^^cim:String .

<82B17EC0-8265-4653-BDBC-C2B3CC679545> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "82B17EC0-8265-4653-BDBC-C2B3CC679545"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String .

<B42190F4-1B21-41CD-9F12-5D2063740289> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "B42190F4-1B21-41CD-9F12-5D2063740289"^^cim:String ;
    cim:IdentifiedObject.name "6"^^cim:String .

<D3450F06-6527-4EAD-BFCD-0329101F2511> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "D3450F06-6527-4EAD-BFCD-0329101F2511"^^cim:String ;
    cim:IdentifiedObject.name "11"^^cim:String .

<D7FFECE8-9AF8-4EC8-82A6-F09B9E70ABFE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "D7FFECE8-9AF8-4EC8-82A6-F09B9E70ABFE"^^cim:String ;
    cim:IdentifiedObject.name "8"^^cim:String .

<EE6FE71A-A9DE-4A70-962D-76C4496A7D46> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "EE6FE71A-A9DE-4A70-962D-76C4496A7D46"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String .

<F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:IdentifiedObject.mRID "F1D8559F-C599-4317-ACC6-7DFCC8D28CAF"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String .

<0A82F415-8F69-431F-8CA1-9561F2857828_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <0A82F415-8F69-431F-8CA1-9561F2857828> ;
    cim:Terminal.ConnectivityNode <4F10B5F3-FAC2-4223-A983-E700CA9AEB54> .

<120A5D19-D703-4508-80BC-CBACDF876508_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <120A5D19-D703-4508-80BC-CBACDF876508> ;
    cim:Terminal.ConnectivityNode <49775C1A-39F4-48E3-B47E-834A29EC8836> .

<120A5D19-D703-4508-80BC-CBACDF876508_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <120A5D19-D703-4508-80BC-CBACDF876508> ;
    cim:Terminal.ConnectivityNode <D3450F06-6527-4EAD-BFCD-0329101F2511> .

<19826C0D-3F20-484C-87C7-F1A70FEC6F6C_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <19826C0D-3F20-484C-87C7-F1A70FEC6F6C> ;
    cim:Terminal.ConnectivityNode <49775C1A-39F4-48E3-B47E-834A29EC8836> .

<19826C0D-3F20-484C-87C7-F1A70FEC6F6C_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <19826C0D-3F20-484C-87C7-F1A70FEC6F6C> ;
    cim:Terminal.ConnectivityNode <6EBC949C-1AFF-4C3E-A7C9-0B9C7E462F66> .

<2A5A6262-A2C8-4A68-AC39-58146E85F4EC_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2A5A6262-A2C8-4A68-AC39-58146E85F4EC> ;
    cim:Terminal.ConnectivityNode <49775C1A-39F4-48E3-B47E-834A29EC8836> .

<2A5A6262-A2C8-4A68-AC39-58146E85F4EC_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <2A5A6262-A2C8-4A68-AC39-58146E85F4EC> ;
    cim:Terminal.ConnectivityNode <0B2BB3E3-80F5-48BC-883C-4FB49967BCC5> .

<351E0161-F69F-416F-A88D-27AD71DC3B3D_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <351E0161-F69F-416F-A88D-27AD71DC3B3D> ;
    cim:Terminal.ConnectivityNode <F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> .

<351E0161-F69F-416F-A88D-27AD71DC3B3D_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <351E0161-F69F-416F-A88D-27AD71DC3B3D> ;
    cim:Terminal.ConnectivityNode <18CD2BB5-6651-472A-B7C6-74AA4503AB2F> .

<389D91DA-D1F8-4642-A233-274507A27476_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <389D91DA-D1F8-4642-A233-274507A27476> ;
    cim:Terminal.ConnectivityNode <F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> .

<389D91DA-D1F8-4642-A233-274507A27476_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <389D91DA-D1F8-4642-A233-274507A27476> ;
    cim:Terminal.ConnectivityNode <D3450F06-6527-4EAD-BFCD-0329101F2511> .

<3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5> ;
    cim:Terminal.ConnectivityNode <82B17EC0-8265-4653-BDBC-C2B3CC679545> .

<3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5> ;
    cim:Terminal.ConnectivityNode <0D346513-A8C4-4B88-9115-F49FDE77FDE3> .

<4AAF4340-564A-4D02-912B-2769E3A9C6BF_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <4AAF4340-564A-4D02-912B-2769E3A9C6BF> ;
    cim:Terminal.ConnectivityNode <236C9BA2-1319-42EF-AED8-A07E3B120AEE> .

<504652FC-355A-42E0-9462-78117DCEF0A6_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <504652FC-355A-42E0-9462-78117DCEF0A6> ;
    cim:Terminal.ConnectivityNode <49775C1A-39F4-48E3-B47E-834A29EC8836> .

<504652FC-355A-42E0-9462-78117DCEF0A6_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <504652FC-355A-42E0-9462-78117DCEF0A6> ;
    cim:Terminal.ConnectivityNode <B42190F4-1B21-41CD-9F12-5D2063740289> .

<553C8DD4-48BB-4255-994B-6951693FEC63_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <553C8DD4-48BB-4255-994B-6951693FEC63> ;
    cim:Terminal.ConnectivityNode <F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> .

<553C8DD4-48BB-4255-994B-6951693FEC63_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <553C8DD4-48BB-4255-994B-6951693FEC63> ;
    cim:Terminal.ConnectivityNode <EE6FE71A-A9DE-4A70-962D-76C4496A7D46> .

<6D84F700-4E67-4194-B4FB-2909F016CCE4_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <6D84F700-4E67-4194-B4FB-2909F016CCE4> ;
    cim:Terminal.ConnectivityNode <F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> .

<6D84F700-4E67-4194-B4FB-2909F016CCE4_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <6D84F700-4E67-4194-B4FB-2909F016CCE4> ;
    cim:Terminal.ConnectivityNode <D7FFECE8-9AF8-4EC8-82A6-F09B9E70ABFE> .

<712C072F-5853-445F-B04E-1973FE110433_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <712C072F-5853-445F-B04E-1973FE110433> ;
    cim:Terminal.ConnectivityNode <49775C1A-39F4-48E3-B47E-834A29EC8836> .

<712C072F-5853-445F-B04E-1973FE110433_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <712C072F-5853-445F-B04E-1973FE110433> ;
    cim:Terminal.ConnectivityNode <50F431B1-2B0D-4643-B99A-2DE6B2086D64> .

<76AB8421-9974-4D8A-BF09-C3C704E7343D_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <76AB8421-9974-4D8A-BF09-C3C704E7343D> ;
    cim:Terminal.ConnectivityNode <F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> .

<76AB8421-9974-4D8A-BF09-C3C704E7343D_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <76AB8421-9974-4D8A-BF09-C3C704E7343D> ;
    cim:Terminal.ConnectivityNode <50F431B1-2B0D-4643-B99A-2DE6B2086D64> .

<9D76B37A-5430-46E2-8E79-C83C845D5C27_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9D76B37A-5430-46E2-8E79-C83C845D5C27> ;
    cim:Terminal.ConnectivityNode <F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> .

<9D76B37A-5430-46E2-8E79-C83C845D5C27_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <9D76B37A-5430-46E2-8E79-C83C845D5C27> ;
    cim:Terminal.ConnectivityNode <6EBC949C-1AFF-4C3E-A7C9-0B9C7E462F66> .

<B720A0C7-D1AB-43FE-86E0-190BAB17F6DC_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <B720A0C7-D1AB-43FE-86E0-190BAB17F6DC> ;
    cim:Terminal.ConnectivityNode <82B17EC0-8265-4653-BDBC-C2B3CC679545> .

<B720A0C7-D1AB-43FE-86E0-190BAB17F6DC_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <B720A0C7-D1AB-43FE-86E0-190BAB17F6DC> ;
    cim:Terminal.ConnectivityNode <EE6FE71A-A9DE-4A70-962D-76C4496A7D46> .

<B99C1747-9C7C-4F5A-B267-0EDD0DA58108_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <B99C1747-9C7C-4F5A-B267-0EDD0DA58108> ;
    cim:Terminal.ConnectivityNode <49775C1A-39F4-48E3-B47E-834A29EC8836> .

<B99C1747-9C7C-4F5A-B267-0EDD0DA58108_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <B99C1747-9C7C-4F5A-B267-0EDD0DA58108> ;
    cim:Terminal.ConnectivityNode <18CD2BB5-6651-472A-B7C6-74AA4503AB2F> .

<C1B5E7AF-5F48-457A-9990-38742140FD4C_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <C1B5E7AF-5F48-457A-9990-38742140FD4C> ;
    cim:Terminal.ConnectivityNode <4F10B5F3-FAC2-4223-A983-E700CA9AEB54> .

<C1B5E7AF-5F48-457A-9990-38742140FD4C_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <C1B5E7AF-5F48-457A-9990-38742140FD4C> ;
    cim:Terminal.ConnectivityNode <236C9BA2-1319-42EF-AED8-A07E3B120AEE> .

<C49D5D63-F29F-4CAB-B39E-7E10D6BE7744_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <C49D5D63-F29F-4CAB-B39E-7E10D6BE7744> ;
    cim:Terminal.ConnectivityNode <49775C1A-39F4-48E3-B47E-834A29EC8836> .

<C49D5D63-F29F-4CAB-B39E-7E10D6BE7744_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <C49D5D63-F29F-4CAB-B39E-7E10D6BE7744> ;
    cim:Terminal.ConnectivityNode <D7FFECE8-9AF8-4EC8-82A6-F09B9E70ABFE> .

<D3C19ABF-3D9D-40E8-953F-9601694E5211_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D3C19ABF-3D9D-40E8-953F-9601694E5211> ;
    cim:Terminal.ConnectivityNode <F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> .

<D3C19ABF-3D9D-40E8-953F-9601694E5211_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <D3C19ABF-3D9D-40E8-953F-9601694E5211> ;
    cim:Terminal.ConnectivityNode <0B2BB3E3-80F5-48BC-883C-4FB49967BCC5> .

<E16FD157-778D-41F1-8FE1-A095E8D617E1_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <E16FD157-778D-41F1-8FE1-A095E8D617E1> ;
    cim:Terminal.ConnectivityNode <236C9BA2-1319-42EF-AED8-A07E3B120AEE> .

<E16FD157-778D-41F1-8FE1-A095E8D617E1_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <E16FD157-778D-41F1-8FE1-A095E8D617E1> ;
    cim:Terminal.ConnectivityNode <0D346513-A8C4-4B88-9115-F49FDE77FDE3> .

<ED0C0C3E-4ABF-4CC2-A3D4-913A0CE83692_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <ED0C0C3E-4ABF-4CC2-A3D4-913A0CE83692> ;
    cim:Terminal.ConnectivityNode <F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> .

<ED0C0C3E-4ABF-4CC2-A3D4-913A0CE83692_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <ED0C0C3E-4ABF-4CC2-A3D4-913A0CE83692> ;
    cim:Terminal.ConnectivityNode <B42190F4-1B21-41CD-9F12-5D2063740289> .

<120A5D19-D703-4508-80BC-CBACDF876508> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00098989125"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0016498187500000002"^^cim:Susceptance ;
    cim:ACLineSegment.r "26.3971"^^cim:Resistance ;
    cim:ACLineSegment.r0 "52.7942"^^cim:Resistance ;
    cim:ACLineSegment.x "263.971"^^cim:Reactance ;
    cim:ACLineSegment.x0 "791.913"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Conductor.length "506773.2418876104"^^cim:Length ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "120A5D19-D703-4508-80BC-CBACDF876508"^^cim:String ;
    cim:IdentifiedObject.name "5_11_1"^^cim:String .

<19826C0D-3F20-484C-87C7-F1A70FEC6F6C> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0013205823749999999"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0022009706249999997"^^cim:Susceptance ;
    cim:ACLineSegment.r "35.2314"^^cim:Resistance ;
    cim:ACLineSegment.r0 "70.4628"^^cim:Resistance ;
    cim:ACLineSegment.x "352.15529999999995"^^cim:Reactance ;
    cim:ACLineSegment.x0 "1056.4659"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Conductor.length "676070.0343178"^^cim:Length ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "19826C0D-3F20-484C-87C7-F1A70FEC6F6C"^^cim:String ;
    cim:IdentifiedObject.name "5_12_1"^^cim:String .

<2A5A6262-A2C8-4A68-AC39-58146E85F4EC> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00079151625"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00131919375"^^cim:Susceptance ;
    cim:ACLineSegment.r "21.1071"^^cim:Resistance ;
    cim:ACLineSegment.r0 "42.2142"^^cim:Resistance ;
    cim:ACLineSegment.x "211.071"^^cim:Reactance ;
    cim:ACLineSegment.x0 "633.213"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Conductor.length "405215.4779822777"^^cim:Length ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A5A6262-A2C8-4A68-AC39-58146E85F4EC"^^cim:String ;
    cim:IdentifiedObject.name "5_10_1"^^cim:String .

<504652FC-355A-42E0-9462-78117DCEF0A6> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00019639124999999995"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00032731874999999993"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.237100000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.474200000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "52.371"^^cim:Reactance ;
    cim:ACLineSegment.x0 "157.113"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Conductor.length "100542.1862662794"^^cim:Length ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "504652FC-355A-42E0-9462-78117DCEF0A6"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1"^^cim:String .

<712C072F-5853-445F-B04E-1973FE110433> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.000659200125"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.001098666875"^^cim:Susceptance ;
    cim:ACLineSegment.r "17.5628"^^cim:Resistance ;
    cim:ACLineSegment.r0 "35.1256"^^cim:Resistance ;
    cim:ACLineSegment.x "175.7867"^^cim:Reactance ;
    cim:ACLineSegment.x0 "527.3601"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Conductor.length "337476.44945742073"^^cim:Length ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "712C072F-5853-445F-B04E-1973FE110433"^^cim:String ;
    cim:IdentifiedObject.name "5_9_1"^^cim:String .

<B720A0C7-D1AB-43FE-86E0-190BAB17F6DC> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.006721277042638102"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.006721277042638102"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.119025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.119025"^^cim:Resistance ;
    cim:ACLineSegment.x "0.4761"^^cim:Reactance ;
    cim:ACLineSegment.x0 "0.4761"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <DBA83F3E-9FA6-453E-9FBC-73FA0BBE83CB> ;
    cim:Conductor.length "3831.043392"^^cim:Length ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B720A0C7-D1AB-43FE-86E0-190BAB17F6DC"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1"^^cim:String .

<B99C1747-9C7C-4F5A-B267-0EDD0DA58108> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00039476625000000004"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0006579437500000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "10.5271"^^cim:Resistance ;
    cim:ACLineSegment.r0 "21.0542"^^cim:Resistance ;
    cim:ACLineSegment.x "105.271"^^cim:Reactance ;
    cim:ACLineSegment.x0 "315.813"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Conductor.length "202099.95017161217"^^cim:Length ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B99C1747-9C7C-4F5A-B267-0EDD0DA58108"^^cim:String ;
    cim:IdentifiedObject.name "5_7_1"^^cim:String .

<C49D5D63-F29F-4CAB-B39E-7E10D6BE7744> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.00049395375"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00082325625"^^cim:Susceptance ;
    cim:ACLineSegment.r "13.172099999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "26.344199999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "131.721"^^cim:Reactance ;
    cim:ACLineSegment.x0 "395.163"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Conductor.length "252878.83212427856"^^cim:Length ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C49D5D63-F29F-4CAB-B39E-7E10D6BE7744"^^cim:String ;
    cim:IdentifiedObject.name "5_8_1"^^cim:String .

<351E0161-F69F-416F-A88D-27AD71DC3B3D> a cim:DisconnectingCircuitBreaker ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "351E0161-F69F-416F-A88D-27AD71DC3B3D"^^cim:String ;
    cim:IdentifiedObject.name "4_7_1"^^cim:String .

<389D91DA-D1F8-4642-A233-274507A27476> a cim:DisconnectingCircuitBreaker ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "389D91DA-D1F8-4642-A233-274507A27476"^^cim:String ;
    cim:IdentifiedObject.name "4_11_1"^^cim:String .

<6D84F700-4E67-4194-B4FB-2909F016CCE4> a cim:DisconnectingCircuitBreaker ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D84F700-4E67-4194-B4FB-2909F016CCE4"^^cim:String ;
    cim:IdentifiedObject.name "4_8_1"^^cim:String .

<76AB8421-9974-4D8A-BF09-C3C704E7343D> a cim:DisconnectingCircuitBreaker ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76AB8421-9974-4D8A-BF09-C3C704E7343D"^^cim:String ;
    cim:IdentifiedObject.name "4_9_1"^^cim:String .

<9D76B37A-5430-46E2-8E79-C83C845D5C27> a cim:DisconnectingCircuitBreaker ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D76B37A-5430-46E2-8E79-C83C845D5C27"^^cim:String ;
    cim:IdentifiedObject.name "4_12_1"^^cim:String .

<D3C19ABF-3D9D-40E8-953F-9601694E5211> a cim:DisconnectingCircuitBreaker ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D3C19ABF-3D9D-40E8-953F-9601694E5211"^^cim:String ;
    cim:IdentifiedObject.name "4_10_1"^^cim:String .

<ED0C0C3E-4ABF-4CC2-A3D4-913A0CE83692> a cim:DisconnectingCircuitBreaker ;
    cim:ConductingEquipment.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ED0C0C3E-4ABF-4CC2-A3D4-913A0CE83692"^^cim:String ;
    cim:IdentifiedObject.name "4_6_1"^^cim:String .

<4AAF4340-564A-4D02-912B-2769E3A9C6BF> a cim:LinearShuntCompensator ;
    cim:ConductingEquipment.BaseVoltage <E18B2A77-4D06-475A-83D1-257C2DAB9C2D> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4AAF4340-564A-4D02-912B-2769E3A9C6BF"^^cim:String ;
    cim:IdentifiedObject.name "1_1_ac_cap"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.5654866776461628"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "false"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "600.0"^^cim:Voltage ;
    cim:ShuntCompensator.phaseConnection cim:PhaseShuntConnectionKind.Yn ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<C1B5E7AF-5F48-457A-9990-38742140FD4C> a cim:SeriesCompensator ;
    cim:ConductingEquipment.BaseVoltage <E18B2A77-4D06-475A-83D1-257C2DAB9C2D> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1B5E7AF-5F48-457A-9990-38742140FD4C"^^cim:String ;
    cim:IdentifiedObject.name "1_1_ac_inv_rl"^^cim:String ;
    cim:SeriesCompensator.r "0.00075"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.00075"^^cim:Resistance ;
    cim:SeriesCompensator.x "0.03769911184307752"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "0.03769911184307752"^^cim:Reactance .

<E16FD157-778D-41F1-8FE1-A095E8D617E1> a cim:SeriesCompensator ;
    cim:ConductingEquipment.BaseVoltage <E18B2A77-4D06-475A-83D1-257C2DAB9C2D> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E16FD157-778D-41F1-8FE1-A095E8D617E1"^^cim:String ;
    cim:IdentifiedObject.name "1_1_ac_grid_rl"^^cim:String ;
    cim:SeriesCompensator.r "0.0"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.0"^^cim:Resistance ;
    cim:SeriesCompensator.x "0.0"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "0.0"^^cim:Reactance .

<0A82F415-8F69-431F-8CA1-9561F2857828> a cim:PowerElectronicsConnection ;
    cim:ConductingEquipment.BaseVoltage <E18B2A77-4D06-475A-83D1-257C2DAB9C2D> ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0A82F415-8F69-431F-8CA1-9561F2857828"^^cim:String ;
    cim:IdentifiedObject.name "1_1"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-50000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "600.0"^^cim:Voltage .

<26074AB0-0691-4AE4-BCE2-A37DFB492A2B> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "26074AB0-0691-4AE4-BCE2-A37DFB492A2B"^^cim:String ;
    cim:IdentifiedObject.name "1_1"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <0A82F415-8F69-431F-8CA1-9561F2857828> ;
    cim:PowerElectronicsUnit.maxP "100000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<553C8DD4-48BB-4255-994B-6951693FEC63> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "553C8DD4-48BB-4255-994B-6951693FEC63"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<6BC39BAD-9086-4749-93E7-B3DF14136636> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "6BC39BAD-9086-4749-93E7-B3DF14136636"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <553C8DD4-48BB-4255-994B-6951693FEC63> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FA4E9325-13BE-4980-BC1B-D3832EB55232> ;
    cim:TransformerEnd.Terminal <553C8DD4-48BB-4255-994B-6951693FEC63_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<96513B25-FEEC-4C2D-AC11-8D475B1E2A19> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "96513B25-FEEC-4C2D-AC11-8D475B1E2A19"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "600.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <E18B2A77-4D06-475A-83D1-257C2DAB9C2D> ;
    cim:TransformerEnd.Terminal <3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CF35E997-2CC1-4D5D-9A42-F4F0CBBE3D3B> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "CF35E997-2CC1-4D5D-9A42-F4F0CBBE3D3B"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <553C8DD4-48BB-4255-994B-6951693FEC63> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "34500.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <DBA83F3E-9FA6-453E-9FBC-73FA0BBE83CB> ;
    cim:TransformerEnd.Terminal <553C8DD4-48BB-4255-994B-6951693FEC63_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E743A608-EA28-4D43-A013-657FEBCEAA6B> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "E743A608-EA28-4D43-A013-657FEBCEAA6B"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "34500.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <DBA83F3E-9FA6-453E-9FBC-73FA0BBE83CB> ;
    cim:TransformerEnd.Terminal <3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<33AA98EC-E3AF-4C01-8B13-7713103A775C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "33AA98EC-E3AF-4C01-8B13-7713103A775C"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6BC39BAD-9086-4749-93E7-B3DF14136636> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <CF35E997-2CC1-4D5D-9A42-F4F0CBBE3D3B> ;
    cim:TransformerMeshImpedance.r "4.408333333333333"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "4.408333333333333"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "35.266666666666666"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "35.266666666666666"^^cim:Reactance .

<66A48F5B-F414-459B-8F53-84681D21DEF1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "66A48F5B-F414-459B-8F53-84681D21DEF1"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E743A608-EA28-4D43-A013-657FEBCEAA6B> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <96513B25-FEEC-4C2D-AC11-8D475B1E2A19> ;
    cim:TransformerMeshImpedance.r "0.030748124999999998"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.030748124999999998"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "0.24796875"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "0.24796875"^^cim:Reactance .

<018D435F-29E9-4E3D-B361-A1A68BB350C4> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "018D435F-29E9-4E3D-B361-A1A68BB350C4"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <CF35E997-2CC1-4D5D-9A42-F4F0CBBE3D3B> ;
    cim:TransformerCoreAdmittance.b "0.0010081915563957152"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0010081915563957152"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0002520478890989288"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0002520478890989288"^^cim:Conductance .

<73C87014-A00C-4377-9609-80C8500FB5F6> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "73C87014-A00C-4377-9609-80C8500FB5F6"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <96513B25-FEEC-4C2D-AC11-8D475B1E2A19> ;
    cim:TransformerCoreAdmittance.b "3.333333333333334"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "3.333333333333334"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.8333333333333335"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.8333333333333335"^^cim:Conductance .

<1DEC6DAE-C13E-4F36-A9CF-72589BF86C7A> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <018D435F-29E9-4E3D-B361-A1A68BB350C4> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1DEC6DAE-C13E-4F36-A9CF-72589BF86C7A"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1_Sat"^^cim:String .

<8C421075-1459-4915-8861-D257446A5699> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <73C87014-A00C-4377-9609-80C8500FB5F6> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8C421075-1459-4915-8861-D257446A5699"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1_Sat"^^cim:String .

<298095DE-85A1-474C-8316-8CAE0F932952> a emt:IBRPlant ;
    emt:ConnectedFacility.ACPointOfCommonCoupling <1265D0D5-9737-4681-9D65-42FEBE3B87C8> ;
    emt:ConnectedFacility.Equipments <0A82F415-8F69-431F-8CA1-9561F2857828>,
        <3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5>,
        <3B8B7867-9BC0-4D73-A072-AE112EF61A46>,
        <4AAF4340-564A-4D02-912B-2769E3A9C6BF>,
        <553C8DD4-48BB-4255-994B-6951693FEC63>,
        <B720A0C7-D1AB-43FE-86E0-190BAB17F6DC>,
        <C1B5E7AF-5F48-457A-9990-38742140FD4C>,
        <E16FD157-778D-41F1-8FE1-A095E8D617E1>,
        <F6CE8EB1-AE48-4250-8C55-C23155CE882D> ;
    emt:IBRPlant.dcLinkVoltage "1200.0"^^cim:Voltage ;
    emt:IBRPlant.switchingFrequency "3060.0"^^cim:Frequency ;
    cim:IdentifiedObject.mRID "298095DE-85A1-474C-8316-8CAE0F932952"^^cim:String ;
    cim:IdentifiedObject.name "1_1"^^cim:String .

<1265D0D5-9737-4681-9D65-42FEBE3B87C8> a cim:ACPointOfCommonCoupling ;
    cim:ACPointOfCommonCoupling.ConnectivityNode <82B17EC0-8265-4653-BDBC-C2B3CC679545> ;
    cim:IdentifiedObject.mRID "1265D0D5-9737-4681-9D65-42FEBE3B87C8"^^cim:String ;
    cim:IdentifiedObject.name "1_1"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028> a emt:IEEECigreAPI ;
    emt:IEEECigreAPI.IEEECigreAPIInfo <FDE751E2-C11C-485C-B254-52B43FE55028_info> ;
    emt:IEEECigreAPI.apiDLLInterfaceVersion "1.1.0.0"^^cim:String ;
    emt:IEEECigreAPI.apiEmtRmsMode emt:IEEECigreAPIModeKind.SupportsNone ;
    emt:IEEECigreAPI.apiFixedStepBaseSampleTime "1e-05"^^cim:Seconds ;
    emt:IEEECigreAPI.apiModelName "IBR-Average-Model"^^cim:String ;
    emt:IEEECigreAPI.apiModelVersion "1.1.0.5"^^cim:String ;
    emt:IEEECigreAPI.shareable "true"^^cim:Boolean ;
    emt:IEEECigreAPI.snapshotUri ""^^cim:String ;
    emt:IEEECigreAPI.uri "C:\\src\\emthub\\test\\gfm_gfl_ibr2.dll"^^cim:String ;
    cim:DetailedModelDynamics.Equipment <0A82F415-8F69-431F-8CA1-9561F2857828> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FDE751E2-C11C-485C-B254-52B43FE55028"^^cim:String ;
    cim:IdentifiedObject.name "1_1"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_0> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_0_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "0"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "600.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_1> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_1_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "1"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1000000.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_10> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_10_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "10"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "70.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_11> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_11_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "11"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "376.99111842"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_12> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_12_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "12"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.9"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_13> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_13_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "13"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1200.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_14> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_14_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "14"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_15> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_15_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "15"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_16> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_16_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "16"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.56"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_17> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_17_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "17"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "5.18"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_18> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_18_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "18"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "52.91"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_19> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_19_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "19"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.1"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_2> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_2_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "2"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1e-05"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_20> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_20_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "20"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "-0.0006"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_21> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_21_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "21"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0006"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_22> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_22_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "22"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "20.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_23> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_23_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "23"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_24> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_24_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "24"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.001"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_25> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_25_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "25"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_26> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_26_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "26"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_27> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_27_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "27"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_28> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_28_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "28"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.1"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_29> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_29_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "29"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_3> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_3_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "3"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_30> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_30_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "30"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "100.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_31> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_31_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "31"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "-0.4"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_32> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_32_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "32"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.4"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_33> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_33_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "33"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_34> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_34_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "34"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "40.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_35> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_35_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "35"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "-0.1"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_36> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_36_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "36"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.1"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_37> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_37_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "37"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "2.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_38> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_38_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "38"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_39> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_39_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "39"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_4> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_4_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "4"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1e-05"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_40> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_40_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "40"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "-0.1"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_41> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_41_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "41"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.1"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_42> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_42_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "42"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "2.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_43> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_43_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "43"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_44> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_44_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "44"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_45> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_45_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "45"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.32325"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_46> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_46_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "46"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "324.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_47> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_47_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "47"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "99999.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_48> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_48_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "48"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "-99999.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_49> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_49_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "49"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0001"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_5> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_5_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "5"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_50> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_50_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "50"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_51> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_51_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "51"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_52> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_52_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "52"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.001"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_53> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_53_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "53"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0001"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_54> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_54_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "54"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.00075"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_55> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_55_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "55"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.0015"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_56> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_56_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "56"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.01667"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_57> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_57_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "57"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "0.01"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_6> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_6_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "6"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_7> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_7_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "7"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "1.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_8> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_8_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "8"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "25.4"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_9> a emt:IEEECigreAPIParameter ;
    emt:IEEECigreAPIParameter.IEEECigreAPI <FDE751E2-C11C-485C-B254-52B43FE55028> ;
    emt:IEEECigreAPIParameter.IEEECigreAPIParameterInfo <FDE751E2-C11C-485C-B254-52B43FE55028_9_info> ;
    emt:IEEECigreAPIParameter.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPIParameter.apiSequenceNumber "9"^^cim:Integer ;
    emt:IEEECigreAPIParameter.value "324.0"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i0> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.acVoltage ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.ConnectivityNode <0D346513-A8C4-4B88-9115-F49FDE77FDE3> ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i0_info> ;
    emt:IEEECigreAPISignal.apiName "Vta"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "0"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.A ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.V ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i1> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.acVoltage ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.ConnectivityNode <0D346513-A8C4-4B88-9115-F49FDE77FDE3> ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i1_info> ;
    emt:IEEECigreAPISignal.apiName "Vtb"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.B ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.V ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i10> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.dcMPPTVoltage ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.DCNode <5816BE22-AD5A-4E71-8349-3A4D30E4765A> ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i10_info> ;
    emt:IEEECigreAPISignal.apiName "VdcMPPT"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "10"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.V ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i11> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.activePowerReference ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i11_info> ;
    emt:IEEECigreAPISignal.apiName "Pref"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "11"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i12> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.reactivePowerReference ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i12_info> ;
    emt:IEEECigreAPISignal.apiName "Qref"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "12"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i13> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.dcVoltage ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.DCNode <5816BE22-AD5A-4E71-8349-3A4D30E4765A> ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i13_info> ;
    emt:IEEECigreAPISignal.apiName "Vdc_meas"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "13"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.V ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i14> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.voltageReference ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i14_info> ;
    emt:IEEECigreAPISignal.apiName "Vref"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "14"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i2> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.acVoltage ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.ConnectivityNode <0D346513-A8C4-4B88-9115-F49FDE77FDE3> ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i2_info> ;
    emt:IEEECigreAPISignal.apiName "Vtc"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "2"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.C ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.V ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i3> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.acCurrent ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i3_info> ;
    emt:IEEECigreAPISignal.apiName "I1a"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "3"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.A ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.A ;
    cim:SignalDescriptor.ACDCTerminal <C1B5E7AF-5F48-457A-9990-38742140FD4C_1> ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i4> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.acCurrent ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i4_info> ;
    emt:IEEECigreAPISignal.apiName "I1b"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "4"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.B ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.A ;
    cim:SignalDescriptor.ACDCTerminal <C1B5E7AF-5F48-457A-9990-38742140FD4C_1> ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i5> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.acCurrent ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i5_info> ;
    emt:IEEECigreAPISignal.apiName "I1c"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "5"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.C ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.A ;
    cim:SignalDescriptor.ACDCTerminal <C1B5E7AF-5F48-457A-9990-38742140FD4C_1> ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i6> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.acCurrentGrid ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i6_info> ;
    emt:IEEECigreAPISignal.apiName "I2a"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "6"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.A ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.A ;
    cim:SignalDescriptor.ACDCTerminal <E16FD157-778D-41F1-8FE1-A095E8D617E1_1> ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i7> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.acCurrentGrid ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i7_info> ;
    emt:IEEECigreAPISignal.apiName "I2b"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "7"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.B ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.A ;
    cim:SignalDescriptor.ACDCTerminal <E16FD157-778D-41F1-8FE1-A095E8D617E1_1> ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i8> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.acCurrentGrid ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i8_info> ;
    emt:IEEECigreAPISignal.apiName "I2c"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "8"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.C ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.A ;
    cim:SignalDescriptor.ACDCTerminal <E16FD157-778D-41F1-8FE1-A095E8D617E1_1> ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_i9> a emt:IEEECigreAPIInput ;
    emt:IEEECigreAPIInput.kind emt:IEEECigreAPIInputKind.dcCurrent ;
    emt:IEEECigreAPIInput.sensorRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_i9_info> ;
    emt:IEEECigreAPISignal.apiName "Idc"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "9"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.k ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.A ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o0> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.modulationIndex ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o0_info> ;
    emt:IEEECigreAPISignal.apiName "m_a"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "0"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.A ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.ACDCTerminal <0A82F415-8F69-431F-8CA1-9561F2857828_1> ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o1> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.modulationIndex ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o1_info> ;
    emt:IEEECigreAPISignal.apiName "m_b"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.B ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.ACDCTerminal <0A82F415-8F69-431F-8CA1-9561F2857828_1> ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o10> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.apiDefined ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o10_info> ;
    emt:IEEECigreAPISignal.apiName "Vtd2"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "10"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o11> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.apiDefined ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o11_info> ;
    emt:IEEECigreAPISignal.apiName "Vtq2"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "11"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o12> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.rideThroughMode ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o12_info> ;
    emt:IEEECigreAPISignal.apiName "FRT_Flag"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "12"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o13> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.activePower ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o13_info> ;
    emt:IEEECigreAPISignal.apiName "Pout"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "13"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o14> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.reactivePower ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o14_info> ;
    emt:IEEECigreAPISignal.apiName "Qout"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "14"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o2> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.modulationIndex ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o2_info> ;
    emt:IEEECigreAPISignal.apiName "m_c"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "2"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.phase cim:SinglePhaseKind.C ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.ACDCTerminal <0A82F415-8F69-431F-8CA1-9561F2857828_1> ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o3> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.pllFrequency ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o3_info> ;
    emt:IEEECigreAPISignal.apiName "FreqPLL"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "3"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.Hz ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o4> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.apiDefined ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o4_info> ;
    emt:IEEECigreAPISignal.apiName "Id1"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "4"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o5> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.apiDefined ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o5_info> ;
    emt:IEEECigreAPISignal.apiName "Iq1"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "5"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o6> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.apiDefined ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o6_info> ;
    emt:IEEECigreAPISignal.apiName "Id2"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "6"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o7> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.apiDefined ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o7_info> ;
    emt:IEEECigreAPISignal.apiName "Iq2"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "7"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o8> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.apiDefined ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o8_info> ;
    emt:IEEECigreAPISignal.apiName "Vtd1"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "8"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_o9> a emt:IEEECigreAPIOutput ;
    emt:IEEECigreAPIOutput.kind emt:IEEECigreAPIOutputKind.apiDefined ;
    emt:IEEECigreAPIOutput.scalingRatio "1.0"^^cim:Float ;
    emt:IEEECigreAPISignal.IEEECigreAPISignalInfo <FDE751E2-C11C-485C-B254-52B43FE55028_o9_info> ;
    emt:IEEECigreAPISignal.apiName "Vtq1"^^cim:String ;
    emt:IEEECigreAPISignal.apiParameterKind emt:IEEECigreAPIParameterKind.Real64_Val ;
    emt:IEEECigreAPISignal.apiSequenceNumber "9"^^cim:Integer ;
    emt:IEEECigreAPISignal.apiWidth "1"^^cim:Integer ;
    emt:IEEECigreAPISignal.multiplier cim:UnitMultiplier.none ;
    emt:IEEECigreAPISignal.unit cim:UnitSymbol.none ;
    cim:SignalDescriptor.DynamicsFunctionBlock <FDE751E2-C11C-485C-B254-52B43FE55028> .

<FDE751E2-C11C-485C-B254-52B43FE55028_info> a emt:IEEECigreAPIInfo ;
    emt:IEEECigreAPIInfo.apiGeneralInformation "CC BY 4.0 License from EPRI"^^cim:String ;
    emt:IEEECigreAPIInfo.apiModelCreated "2023-09-21T00:00:00"^^cim:DateTime ;
    emt:IEEECigreAPIInfo.apiModelCreator "EPRI"^^cim:String ;
    emt:IEEECigreAPIInfo.apiModelDescription "GFD-IBR-Average"^^cim:String ;
    emt:IEEECigreAPIInfo.apiModelLastModifiedBy "IEEE EMTIOP WG"^^cim:String ;
    emt:IEEECigreAPIInfo.apiModelLastModifiedDate "2026-02-27T00:00:00"^^cim:DateTime ;
    emt:IEEECigreAPIInfo.apiModelModifiedComment "Essential changes to anti-windup clamps, and pre-windup protection for Qcl"^^cim:String ;
    emt:IEEECigreAPIInfo.apiModelModifiedHistory "Second instance"^^cim:String ;
    emt:IEEECigreAPIInfo.apiNumDoubleStates "84"^^cim:Integer ;
    emt:IEEECigreAPIInfo.apiNumFloatStates "0"^^cim:Integer ;
    emt:IEEECigreAPIInfo.apiNumInputPorts "15"^^cim:Integer ;
    emt:IEEECigreAPIInfo.apiNumIntStates "0"^^cim:Integer ;
    emt:IEEECigreAPIInfo.apiNumOutputPorts "15"^^cim:Integer ;
    emt:IEEECigreAPIInfo.apiNumParameters "58"^^cim:Integer .

<FDE751E2-C11C-485C-B254-52B43FE55028_0_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "600.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "RMS L-L base voltage"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.001"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "VLLbase"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "V"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_10_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "70.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Windup limit for PLL"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Lim_PLL"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu/pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_11_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "376.99111842"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Nominal angular frequency"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "w_nom"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "rad/s"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_12_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.9"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Time for start up flag of Q and Vt closed loop"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "tstart_up"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "s"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_13_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1200.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Nominal DC Link Voltage"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "10000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Vdc_nom"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "kV"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_14_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "1: enable PPS VI characteristic, 0: constant I"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "VI_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_15_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "1: enable MPPT for Vdc*, requires VI_flag=1 and Vdc_flag=1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "MPPT_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu/pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_16_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.56"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Setpoint weight for DC voltage"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "b_Vdc"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_17_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "5.18"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Proportional gain for Vdc"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.001"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Kp_Vdc"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu/pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_18_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "52.91"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Integral gain for Vdc"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Ki_Vdc"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu/pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_19_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Time constant for PLL frequency"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "T_frq"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "s"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_1_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "VA base"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.001"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Sbase"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "VA"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_20_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "-0.0006"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Lower deadband for frequency droop control"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "-100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "fdbd1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_21_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0006"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Upper deadband for frequency droop control"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "fdbd2"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_22_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "20.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Inverse of droop for high frequency"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "5000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Ddn"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "******"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_23_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Inverse of droop for low frequency"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Dup"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "******"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_24_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.001"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Time constant for first order lag block in P-f control"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Tp_droop"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "s"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_25_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Vdc control flag (1: enable, 0: const. PQ)"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Vdc_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_26_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Frequency flag (1: enable frequency droop control)"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "f_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_27_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "freeze Id during LVRT"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Id_frz_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_28_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Inverter Current limit"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "10.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "-10.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Ilim_pu"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_29_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Proportional gain for terminal voltage PI controller"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Kv_p"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_2_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1e-05"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "LPF time constant for voltage "^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "10.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Tflt_v"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "s"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_30_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "100.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Integral gain for terminal voltage PI controller"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Kv_i"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_31_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "-0.4"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Minimum reactive power in pu"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "-100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Qmin"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_32_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.4"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Maximum reactive power in pu"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "-100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Qmax"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_33_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Q closed-loop proportional control gain"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Kq_p"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_34_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "40.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Q closed-loop integral control gain"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Kq_i"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_35_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "-0.1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Dead band LVRT +ve sequence HV"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "-100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "dbhv_frt"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_36_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Dead band HVRT +ve sequence LV"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "-100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "dblv_frt"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_37_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "2.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Proportional gain for positive voltage dip"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Kqv1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_38_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "1: enables closed loop Q control, 0: open loop"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Qctl_CL_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_39_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "1: enable inverter term. voltage control, 0: Q control"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Vt_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_3_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Flag for voltage filter"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Vflt_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_40_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "-0.1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "VRT dead band (negative)"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "-100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "dbl_2"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_41_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "VRT dead band (positive)"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "dbh_2"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_42_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "2.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Proportional gain for -ve voltage deviation"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Kqv2"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_43_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "1: enable V2 control during FRT"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "V2_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_44_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Ramp up rate for active current"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Ipramp_up"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_45_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.32325"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Proportional gain PI controller in current controller"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Kcc_p"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_46_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "324.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Integral gain PI controller in current controller"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Kcc_i"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_47_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "99999.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Current controller's anti-windup upper limit"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Lim_upCC"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_48_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "-99999.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Current controller's anti-windup lower limit"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "-100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Lim_lowCC"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_49_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0001"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Time constant of LPF for voltage current controller"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Tau_Vff"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "s"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_4_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1e-05"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "LPF time constant for current"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "10.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Tflt_i"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "s"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_50_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Voltage filter flag (1 enable)"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "100000000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Vff_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_51_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "1: limit Iq2 to delta Id2, 0: limit Iq2 to Id2"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "IR_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_52_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.001"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Power measurement transducer time constant"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "0.1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Tr"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "s"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_53_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0001"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Series filter inductance"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "10.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "1e-06"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Lchoke"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "H"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_54_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.00075"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Series filter resistance"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "10.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "1e-06"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Rchoke"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "Ohm"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_55_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.0015"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Parallel wye filter capacitance"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "10.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "1e-06"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Cfilt"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "F"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_56_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.01667"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Parallel wye filter series resistance"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "10.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "1e-06"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Rdamp"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "Ohm"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_57_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "0.01"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Voltage control filter time constant"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "0.1"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Tv"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "s"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_5_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Flag for currrent filter"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Iflt_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_6_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Current control at (1: before LCL, 0: after LCL)"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "Cur1_flag"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_7_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "1.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Damping constant for SOGI filter"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "k_PLL"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_8_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "25.4"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Proportional gain for PLL"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "KpPLL"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu/pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_9_info> a emt:IEEECigreAPIParameterInfo ;
    emt:IEEECigreAPIParameterInfo.apiDefaultValue "324.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiDescription "Integral gain for PLL"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiFixedValue "true"^^cim:Boolean ;
    emt:IEEECigreAPIParameterInfo.apiGroupName ""^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMaxValue "1000.0"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiMinValue "0.001"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiName "KiPLL"^^cim:String ;
    emt:IEEECigreAPIParameterInfo.apiUnit "pu/pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i0_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "A phase terminal voltage"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kV"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i10_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Maximum power point voltage"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kV"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i11_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Active power reference "^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i12_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Reactive power reference"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i13_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Measured DC Voltage"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kV"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i14_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Voltage magnitude reference"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i1_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "B phase terminal voltage"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kV"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i2_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "C phase terminal voltage"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kV"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i3_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "A phase VSC current"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kA"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i4_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "B phase VSC current"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kA"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i5_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "C phase VSC current"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kA"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i6_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "A phase current after capacitor"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kA"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i7_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "B phase current after capacitor"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kA"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i8_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "C phase current after capacitor"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kA"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_i9_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Current from Primary Power Source"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "kA"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o0_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Phase A modulating signal"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o10_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Negative Sequence Voltage d"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o11_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Negative Sequence Voltage q"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o12_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Fault ride-through"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o13_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Active power output at terminal"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o14_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Reactive power output at terminal"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o1_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Phase B modulating signal"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o2_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Phase C modulating signal"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "N/A"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o3_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "PLL frequency"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "Hz"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o4_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Positive Sequence Current d"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o5_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Positive Sequence Current q"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o6_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Negative Sequence Current d"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o7_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Negative Sequence Current q"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o8_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Positive Sequence Voltage d"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<FDE751E2-C11C-485C-B254-52B43FE55028_o9_info> a emt:IEEECigreAPISignalInfo ;
    emt:IEEECigreAPISignalInfo.apiDescription "Positive Sequence Voltage q"^^cim:String ;
    emt:IEEECigreAPISignalInfo.apiUnit "pu"^^cim:String .

<77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "77ABD436-BAAC-4F66-AED3-CC81D3DBFE69"^^cim:String ;
    cim:IdentifiedObject.name "Normal"^^cim:String ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "true"^^cim:Boolean .

<A0DB001E-AF08-4C63-8AA1-0D095688DBB1> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "A0DB001E-AF08-4C63-8AA1-0D095688DBB1"^^cim:String ;
    cim:IdentifiedObject.name "ShortTerm"^^cim:String ;
    cim:OperationalLimitType.acceptableDuration "14400.0"^^cim:Seconds ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "false"^^cim:Boolean .

<0CD9E10A-D397-4E9F-995E-9142B3DD934A> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0CD9E10A-D397-4E9F-995E-9142B3DD934A"^^cim:String ;
    cim:IdentifiedObject.name "4_7_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <351E0161-F69F-416F-A88D-27AD71DC3B3D_1> .

<0EEEA63C-C19A-4ED0-86BF-A980337CC656> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0EEEA63C-C19A-4ED0-86BF-A980337CC656"^^cim:String ;
    cim:IdentifiedObject.name "4_10_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <D3C19ABF-3D9D-40E8-953F-9601694E5211_1> .

<23E1DBB0-7266-480C-8341-0B4883017E1B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "23E1DBB0-7266-480C-8341-0B4883017E1B"^^cim:String ;
    cim:IdentifiedObject.name "5_10_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <2A5A6262-A2C8-4A68-AC39-58146E85F4EC_1> .

<27DAA770-6DCD-4A4A-B35B-9B5D525E410C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "27DAA770-6DCD-4A4A-B35B-9B5D525E410C"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <553C8DD4-48BB-4255-994B-6951693FEC63_1> .

<2A0B87DD-0658-4EBC-A612-E0A8ACE526AA> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "2A0B87DD-0658-4EBC-A612-E0A8ACE526AA"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5_2> .

<4EF1A005-2F3C-4A1F-BDBB-63DEB32EA5C2> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "4EF1A005-2F3C-4A1F-BDBB-63DEB32EA5C2"^^cim:String ;
    cim:IdentifiedObject.name "5_11_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <120A5D19-D703-4508-80BC-CBACDF876508_1> .

<601B67D3-DBFE-4ED2-BB22-D0627B589593> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "601B67D3-DBFE-4ED2-BB22-D0627B589593"^^cim:String ;
    cim:IdentifiedObject.name "5_12_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <19826C0D-3F20-484C-87C7-F1A70FEC6F6C_1> .

<65DD5976-BB1D-47AB-94EA-CC50EE07826B> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "65DD5976-BB1D-47AB-94EA-CC50EE07826B"^^cim:String ;
    cim:IdentifiedObject.name "5_9_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <712C072F-5853-445F-B04E-1973FE110433_1> .

<78034673-227A-4BC9-B637-C86FC1EBFEBB> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "78034673-227A-4BC9-B637-C86FC1EBFEBB"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <553C8DD4-48BB-4255-994B-6951693FEC63_2> .

<989ACC43-302F-4538-BE44-4D3B50D6268F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "989ACC43-302F-4538-BE44-4D3B50D6268F"^^cim:String ;
    cim:IdentifiedObject.name "4_8_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <6D84F700-4E67-4194-B4FB-2909F016CCE4_1> .

<BC6DF774-7821-43B8-88DE-DE9CC6828620> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "BC6DF774-7821-43B8-88DE-DE9CC6828620"^^cim:String ;
    cim:IdentifiedObject.name "4_12_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <9D76B37A-5430-46E2-8E79-C83C845D5C27_1> .

<BDD513D6-1EDF-4A40-960E-EF9FE899F1E1> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "BDD513D6-1EDF-4A40-960E-EF9FE899F1E1"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <504652FC-355A-42E0-9462-78117DCEF0A6_1> .

<BF0909BA-3FA7-4012-97E2-43ECD51AF96E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "BF0909BA-3FA7-4012-97E2-43ECD51AF96E"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <3B6C281D-69C1-4E53-8AD3-60B5D42BA2A5_1> .

<CC57B71A-397C-4EA8-9C6C-D816483A57B7> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "CC57B71A-397C-4EA8-9C6C-D816483A57B7"^^cim:String ;
    cim:IdentifiedObject.name "4_11_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <389D91DA-D1F8-4642-A233-274507A27476_1> .

<D6D3943F-159C-4A31-B0BD-748E064A2196> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "D6D3943F-159C-4A31-B0BD-748E064A2196"^^cim:String ;
    cim:IdentifiedObject.name "5_7_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B99C1747-9C7C-4F5A-B267-0EDD0DA58108_1> .

<DB8BCEA3-4B43-4755-B44E-04880B345BCC> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "DB8BCEA3-4B43-4755-B44E-04880B345BCC"^^cim:String ;
    cim:IdentifiedObject.name "4_9_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <76AB8421-9974-4D8A-BF09-C3C704E7343D_1> .

<DBDA5B12-0A51-408F-A19C-74BFD3798064> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "DBDA5B12-0A51-408F-A19C-74BFD3798064"^^cim:String ;
    cim:IdentifiedObject.name "4_6_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <ED0C0C3E-4ABF-4CC2-A3D4-913A0CE83692_1> .

<F142D777-950C-4861-A79F-47722E966B13> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F142D777-950C-4861-A79F-47722E966B13"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <B720A0C7-D1AB-43FE-86E0-190BAB17F6DC_1> .

<FB29D331-BA8F-4706-A1D0-7FE861E8EE56> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "FB29D331-BA8F-4706-A1D0-7FE861E8EE56"^^cim:String ;
    cim:IdentifiedObject.name "5_8_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <C49D5D63-F29F-4CAB-B39E-7E10D6BE7744_1> .

<07E793D0-7A99-40C8-8026-2703AE6F2AC4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "07E793D0-7A99-40C8-8026-2703AE6F2AC4"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BF0909BA-3FA7-4012-97E2-43ECD51AF96E> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<26B44F07-CB51-484E-9884-1E5F65B4C990> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "26B44F07-CB51-484E-9884-1E5F65B4C990"^^cim:String ;
    cim:IdentifiedObject.name "4_6_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DBDA5B12-0A51-408F-A19C-74BFD3798064> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<275E6F14-5A35-44A0-A924-2DBDB3B05A6E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "275E6F14-5A35-44A0-A924-2DBDB3B05A6E"^^cim:String ;
    cim:IdentifiedObject.name "4_7_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0CD9E10A-D397-4E9F-995E-9142B3DD934A> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<357887BC-4174-43B7-BB59-2928F43716FE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "357887BC-4174-43B7-BB59-2928F43716FE"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <78034673-227A-4BC9-B637-C86FC1EBFEBB> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<3D7686B9-66C3-4894-9163-064258FB89F5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3D7686B9-66C3-4894-9163-064258FB89F5"^^cim:String ;
    cim:IdentifiedObject.name "4_3_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <27DAA770-6DCD-4A4A-B35B-9B5D525E410C> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<3EDC76D2-88BD-4CBD-9733-ECCF712F0A0A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3EDC76D2-88BD-4CBD-9733-ECCF712F0A0A"^^cim:String ;
    cim:IdentifiedObject.name "4_9_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DB8BCEA3-4B43-4755-B44E-04880B345BCC> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<473E4BDD-3B79-48FF-B013-60FDE7C4A8D8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "473E4BDD-3B79-48FF-B013-60FDE7C4A8D8"^^cim:String ;
    cim:IdentifiedObject.name "5_10_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <23E1DBB0-7266-480C-8341-0B4883017E1B> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<7A5FB5E3-14FF-40A5-90BA-DAA57FDF449C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7A5FB5E3-14FF-40A5-90BA-DAA57FDF449C"^^cim:String ;
    cim:IdentifiedObject.name "4_12_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BC6DF774-7821-43B8-88DE-DE9CC6828620> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<86EEC6C3-72ED-4B8E-AD09-1730DA363CE4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "86EEC6C3-72ED-4B8E-AD09-1730DA363CE4"^^cim:String ;
    cim:IdentifiedObject.name "4_11_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CC57B71A-397C-4EA8-9C6C-D816483A57B7> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<96BADF04-9627-4A23-8FEB-F0688D96E943> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "96BADF04-9627-4A23-8FEB-F0688D96E943"^^cim:String ;
    cim:IdentifiedObject.name "4_8_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <989ACC43-302F-4538-BE44-4D3B50D6268F> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<AFB82135-6715-4F0A-A0AD-CA678226F150> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AFB82135-6715-4F0A-A0AD-CA678226F150"^^cim:String ;
    cim:IdentifiedObject.name "5_8_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FB29D331-BA8F-4706-A1D0-7FE861E8EE56> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<B4BF9E22-74D1-437F-A63C-7AC9F993822A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B4BF9E22-74D1-437F-A63C-7AC9F993822A"^^cim:String ;
    cim:IdentifiedObject.name "4_10_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0EEEA63C-C19A-4ED0-86BF-A980337CC656> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<B79CC348-5503-44C5-9FED-C39C9AE10CCA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B79CC348-5503-44C5-9FED-C39C9AE10CCA"^^cim:String ;
    cim:IdentifiedObject.name "5_11_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4EF1A005-2F3C-4A1F-BDBB-63DEB32EA5C2> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<CD1B4F22-B7FA-494A-959D-6FA646348B29> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CD1B4F22-B7FA-494A-959D-6FA646348B29"^^cim:String ;
    cim:IdentifiedObject.name "5_7_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D6D3943F-159C-4A31-B0BD-748E064A2196> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<E14FE4B6-E82E-483B-9055-1FF811C95C21> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E14FE4B6-E82E-483B-9055-1FF811C95C21"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F142D777-950C-4861-A79F-47722E966B13> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<EAA538B5-2AEE-4EDA-9A05-96293139CCA3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EAA538B5-2AEE-4EDA-9A05-96293139CCA3"^^cim:String ;
    cim:IdentifiedObject.name "5_12_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <601B67D3-DBFE-4ED2-BB22-D0627B589593> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<EE18945F-F018-43A8-BE42-38126DFA8799> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EE18945F-F018-43A8-BE42-38126DFA8799"^^cim:String ;
    cim:IdentifiedObject.name "5_9_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <65DD5976-BB1D-47AB-94EA-CC50EE07826B> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<EEA7553D-E5BC-469B-8CA8-05B4F9707608> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EEA7553D-E5BC-469B-8CA8-05B4F9707608"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BDD513D6-1EDF-4A40-960E-EF9FE899F1E1> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<F1DB8C3D-0669-477E-8AE3-77754B2E4FE4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F1DB8C3D-0669-477E-8AE3-77754B2E4FE4"^^cim:String ;
    cim:IdentifiedObject.name "2_1_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2A0B87DD-0658-4EBC-A612-E0A8ACE526AA> ;
    cim:OperationalLimit.OperationalLimitType <77ABD436-BAAC-4F66-AED3-CC81D3DBFE69> .

<0020F888-496C-4478-B637-C1DA1D782978> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <50F431B1-2B0D-4643-B99A-2DE6B2086D64> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0020F888-496C-4478-B637-C1DA1D782978"^^cim:String ;
    cim:IdentifiedObject.name "9"^^cim:String ;
    cim:TextDiagramObject.text "9 SCR4 230.00 kV"^^cim:String .

<11F4DF93-46D7-499A-B16D-A0724B6A9397> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B42190F4-1B21-41CD-9F12-5D2063740289> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "11F4DF93-46D7-499A-B16D-A0724B6A9397"^^cim:String ;
    cim:IdentifiedObject.name "6"^^cim:String ;
    cim:TextDiagramObject.text "6 SCR1 230.00 kV"^^cim:String .

<31EF995C-D1DE-4775-B6A1-08B8040E5E29> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EE6FE71A-A9DE-4A70-962D-76C4496A7D46> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "31EF995C-D1DE-4775-B6A1-08B8040E5E29"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String ;
    cim:TextDiagramObject.text "3 FdrOut 34.50 kV"^^cim:String .

<57AA9739-13A4-46B0-A364-B1E4FE989334> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0D346513-A8C4-4B88-9115-F49FDE77FDE3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "57AA9739-13A4-46B0-A364-B1E4FE989334"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String ;
    cim:TextDiagramObject.text "1 VSC 0.60 kV"^^cim:String .

<97C9BD34-4030-4130-89DF-B3B9F90A81A3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <82B17EC0-8265-4653-BDBC-C2B3CC679545> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "97C9BD34-4030-4130-89DF-B3B9F90A81A3"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String ;
    cim:TextDiagramObject.text "2 FdrIn 34.50 kV"^^cim:String .

<9BFB1997-3F39-424B-AA2E-DD5AA90C60F0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F1D8559F-C599-4317-ACC6-7DFCC8D28CAF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BFB1997-3F39-424B-AA2E-DD5AA90C60F0"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String ;
    cim:TextDiagramObject.text "4 POC RPA 230.00 kV"^^cim:String .

<A8955555-0135-4035-8E91-0A8320DF368C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <49775C1A-39F4-48E3-B47E-834A29EC8836> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A8955555-0135-4035-8E91-0A8320DF368C"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String ;
    cim:TextDiagramObject.text "5 Grid 230.00 kV"^^cim:String .

<C0DA9D47-64DB-4B92-BE83-25247CA5DB4F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6EBC949C-1AFF-4C3E-A7C9-0B9C7E462F66> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0DA9D47-64DB-4B92-BE83-25247CA5DB4F"^^cim:String ;
    cim:IdentifiedObject.name "12"^^cim:String ;
    cim:TextDiagramObject.text "12 SCR7 230.00 kV"^^cim:String .

<C0FBE32A-058A-4DD6-BE77-E461E8A31EFC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D7FFECE8-9AF8-4EC8-82A6-F09B9E70ABFE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0FBE32A-058A-4DD6-BE77-E461E8A31EFC"^^cim:String ;
    cim:IdentifiedObject.name "8"^^cim:String ;
    cim:TextDiagramObject.text "8 SCR3 230.00 kV"^^cim:String .

<D9EE652D-1C62-4FB1-BB2E-7DB0BDFE33E7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D3450F06-6527-4EAD-BFCD-0329101F2511> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D9EE652D-1C62-4FB1-BB2E-7DB0BDFE33E7"^^cim:String ;
    cim:IdentifiedObject.name "11"^^cim:String ;
    cim:TextDiagramObject.text "11 SCR6 230.00 kV"^^cim:String .

<DC66ED1F-5A8A-42C8-9BCC-D129D2833E03> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <18CD2BB5-6651-472A-B7C6-74AA4503AB2F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC66ED1F-5A8A-42C8-9BCC-D129D2833E03"^^cim:String ;
    cim:IdentifiedObject.name "7"^^cim:String ;
    cim:TextDiagramObject.text "7 SCR2 230.00 kV"^^cim:String .

<DD3489B4-3ABE-499A-BA06-8DF751C17DA1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0B2BB3E3-80F5-48BC-883C-4FB49967BCC5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD3489B4-3ABE-499A-BA06-8DF751C17DA1"^^cim:String ;
    cim:IdentifiedObject.name "10"^^cim:String ;
    cim:TextDiagramObject.text "10 SCR5 230.00 kV"^^cim:String .

<0020F888-496C-4478-B637-C1DA1D782978_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0020F888-496C-4478-B637-C1DA1D782978> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06613775543482223"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.00950983563527986"^^cim:Float .

<11F4DF93-46D7-499A-B16D-A0724B6A9397_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <11F4DF93-46D7-499A-B16D-A0724B6A9397> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06413493974652149"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.014463268281718419"^^cim:Float .

<31EF995C-D1DE-4775-B6A1-08B8040E5E29_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <31EF995C-D1DE-4775-B6A1-08B8040E5E29> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.07409987392724461"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.015701227986525925"^^cim:Float .

<57AA9739-13A4-46B0-A364-B1E4FE989334_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <57AA9739-13A4-46B0-A364-B1E4FE989334> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09702073750080317"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.024963862053550095"^^cim:Float .

<97C9BD34-4030-4130-89DF-B3B9F90A81A3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <97C9BD34-4030-4130-89DF-B3B9F90A81A3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09231274477851341"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.023120088508372806"^^cim:Float .

<9BFB1997-3F39-424B-AA2E-DD5AA90C60F0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9BFB1997-3F39-424B-AA2E-DD5AA90C60F0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06919553347168377"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.013537125784566067"^^cim:Float .

<A8955555-0135-4035-8E91-0A8320DF368C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A8955555-0135-4035-8E91-0A8320DF368C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.9999999999999999"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.21342966959310028"^^cim:Float .

<C0DA9D47-64DB-4B92-BE83-25247CA5DB4F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C0DA9D47-64DB-4B92-BE83-25247CA5DB4F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.0642306148326087"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.01474149942440029"^^cim:Float .

<C0FBE32A-058A-4DD6-BE77-E461E8A31EFC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C0FBE32A-058A-4DD6-BE77-E461E8A31EFC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06652661325012962"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.009191035936466503"^^cim:Float .

<D9EE652D-1C62-4FB1-BB2E-7DB0BDFE33E7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D9EE652D-1C62-4FB1-BB2E-7DB0BDFE33E7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06669347274763349"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.009079219944810231"^^cim:Float .

<DC66ED1F-5A8A-42C8-9BCC-D129D2833E03_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DC66ED1F-5A8A-42C8-9BCC-D129D2833E03> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06709688096286044"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.00881361883084863"^^cim:Float .

<DD3489B4-3ABE-499A-BA06-8DF751C17DA1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DD3489B4-3ABE-499A-BA06-8DF751C17DA1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06429553078914269"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.015117746036254898"^^cim:Float .

<1DEC6DAE-C13E-4F36-A9CF-72589BF86C7A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1DEC6DAE-C13E-4F36-A9CF-72589BF86C7A> ;
    cim:CurveData.xvalue "31.239869183321694"^^cim:Float ;
    cim:CurveData.y1value "82.19303779671671"^^cim:Float .

<1DEC6DAE-C13E-4F36-A9CF-72589BF86C7A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1DEC6DAE-C13E-4F36-A9CF-72589BF86C7A> ;
    cim:CurveData.xvalue "131.2398691833217"^^cim:Float ;
    cim:CurveData.y1value "82.61400262119477"^^cim:Float .

<8C421075-1459-4915-8861-D257446A5699_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8C421075-1459-4915-8861-D257446A5699> ;
    cim:CurveData.xvalue "1796.2924780409976"^^cim:Float ;
    cim:CurveData.y1value "1.4294441355950733"^^cim:Float .

<8C421075-1459-4915-8861-D257446A5699_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8C421075-1459-4915-8861-D257446A5699> ;
    cim:CurveData.xvalue "1896.2924780409976"^^cim:Float ;
    cim:CurveData.y1value "1.4294839243308464"^^cim:Float .

<61A2E499-3BBB-4251-9FFE-929EC7F6A2EA> a cim:DCEquipmentContainer ;
    cim:IdentifiedObject.mRID "61A2E499-3BBB-4251-9FFE-929EC7F6A2EA"^^cim:String ;
    cim:IdentifiedObject.name "SMIBDLL"^^cim:String .

<5816BE22-AD5A-4E71-8349-3A4D30E4765A> a cim:DCNode ;
    cim:DCNode.DCEquipmentContainer <61A2E499-3BBB-4251-9FFE-929EC7F6A2EA> ;
    cim:IdentifiedObject.mRID "5816BE22-AD5A-4E71-8349-3A4D30E4765A"^^cim:String ;
    cim:IdentifiedObject.name "1_1_dcn"^^cim:String .

<0A82F415-8F69-431F-8CA1-9561F2857828_dc1> a emt:PowerElectronicsConnectionDCTerminal ;
    emt:PowerElectronicsConnectionDCTerminal.PowerElectronicsConnection <0A82F415-8F69-431F-8CA1-9561F2857828> ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:DCBaseTerminal.DCNode <5816BE22-AD5A-4E71-8349-3A4D30E4765A> .

<F6CE8EB1-AE48-4250-8C55-C23155CE882D> a cim:DCShunt ;
    cim:DCConductingEquipment.ratedUdc "1200.0"^^cim:Voltage ;
    cim:DCShunt.capacitance "0.1"^^cim:Capacitance ;
    cim:DCShunt.resistance "0.0"^^cim:Resistance ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F6CE8EB1-AE48-4250-8C55-C23155CE882D"^^cim:String ;
    cim:IdentifiedObject.name "1_1_dc_cap"^^cim:String .

<3B8B7867-9BC0-4D73-A072-AE112EF61A46> a emt:DCEnergySource ;
    emt:DCEnergySource.kind emt:DCSourceKind.photoVoltaic ;
    cim:DCConductingEquipment.ratedUdc "1200.0"^^cim:Voltage ;
    cim:Equipment.EquipmentContainer <62CB0930-211D-4762-B5C1-27BF73EAC7C4> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3B8B7867-9BC0-4D73-A072-AE112EF61A46"^^cim:String ;
    cim:IdentifiedObject.name "1_1_dc_es"^^cim:String .

<3B8B7867-9BC0-4D73-A072-AE112EF61A46_dc1> a cim:DCTerminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:DCBaseTerminal.DCNode <5816BE22-AD5A-4E71-8349-3A4D30E4765A> ;
    cim:DCTerminal.DCConductingEquipment <3B8B7867-9BC0-4D73-A072-AE112EF61A46> .

<F6CE8EB1-AE48-4250-8C55-C23155CE882D_dc1> a cim:DCTerminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:DCBaseTerminal.DCNode <5816BE22-AD5A-4E71-8349-3A4D30E4765A> ;
    cim:DCTerminal.DCConductingEquipment <F6CE8EB1-AE48-4250-8C55-C23155CE882D> .

