C file: SMIBDLL, Load Mult=1.000
$VINTAGE,0
C =============================================================================
C Swing Bus 5 at 10
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14THEV_A  187794.214    60.000     0.000                        -1.000  9999.000
14THEV_B  187794.214    60.000  -120.000                        -1.000  9999.000
14THEV_C  187794.214    60.000  -240.000                        -1.000  9999.000
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51THEV_ASBUS_A            0.05290.5290
52THEV_BSBUS_B            0.05290.5290
53THEV_CSBUS_C
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  SBUS_AB10__A    -1.000  9990.000                    MEASURING                1
  SBUS_BB10__B    -1.000  9990.000                    MEASURING                1
  SBUS_CB10__C    -1.000  9990.000                    MEASURING                1
/BRANCH
C =============================================================================
C transformer 2_1_0_1, 2 windings from 2
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             31.24082.193X1___X3967.5
          31.240          82.193
          32.979          82.195
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B7___A                  0.01540.124019.919
 2B1___A                  46.E-738.E-60.3464
  TRANSFORMER X1___X                  X1___Y
 1B7___B      
 2B1___B      
  TRANSFORMER X1___X                  X1___Z
 1B7___C      
 2B1___C      
C =============================================================================
C transformer 4_3_0_1, 2 windings from 4
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             4.6860547.95X2___X176.E3
          4.6860          547.95
          19.686          550.76
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B9___A                  2.204217.633132.79
 2B8___A                  0.04960.396719.919
  TRANSFORMER X2___X                  X2___Y
 1B9___B      
 2B8___B      
  TRANSFORMER X2___X                  X2___Z
 1B9___C      
 2B8___C      
C =============================================================================
C line 2_3_1 from 2 to 3
C   per-instance sequence parameters for 3.83km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B7___AB8___A                1.190250e-01    4.761000e-01    1.782874e+01
2 B7___BB8___B                0.000000e+00    0.000000e+00    0.000000e+00
                              1.190250e-01    4.761000e-01    1.782874e+01
3 B7___CB8___C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              1.190250e-01    4.761000e-01    1.782874e+01
$VINTAGE,0
C =============================================================================
C line 5_10_1 from 5 to 10
C   per-instance sequence parameters for 405.22km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB2___A            1.041772e-018.944272e+021.877905e-034.052155e+02 2 0 0
-2B10__BB2___B            5.208858e-024.000000e+021.399708e-034.052155e+02 2 0 0
-3B10__CB2___C
$VINTAGE,0
C =============================================================================
C line 5_11_1 from 5 to 11
C   per-instance sequence parameters for 506.77km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB3___A            1.041772e-018.944272e+022.348558e-035.067732e+02 2 0 0
-2B10__BB3___B            5.208858e-024.000000e+021.750512e-035.067732e+02 2 0 0
-3B10__CB3___C
$VINTAGE,0
C =============================================================================
C line 5_12_1 from 5 to 12
C   per-instance sequence parameters for 676.07km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB4___A            1.042241e-018.944272e+023.133137e-036.760700e+02 2 0 0
-2B10__BB4___B            5.211206e-024.000000e+022.335302e-036.760700e+02 2 0 0
-3B10__CB4___C
$VINTAGE,0
C =============================================================================
C line 5_6_1 from 5 to 6
C   per-instance sequence parameters for 100.54km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB11__A            1.041772e-018.944272e+024.659465e-041.005422e+02 2 0 0
-2B10__BB11__B            5.208858e-024.000000e+023.472960e-041.005422e+02 2 0 0
-3B10__CB11__C
$VINTAGE,0
C =============================================================================
C line 5_7_1 from 5 to 7
C   per-instance sequence parameters for 202.10km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB12__A            1.041772e-018.944272e+029.365994e-042.021000e+02 2 0 0
-2B10__BB12__B            5.208858e-024.000000e+026.981000e-042.021000e+02 2 0 0
-3B10__CB12__C
$VINTAGE,0
C =============================================================================
C line 5_8_1 from 5 to 8
C   per-instance sequence parameters for 252.88km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB13__A            1.041772e-018.944272e+021.171926e-032.528788e+02 2 0 0
-2B10__BB13__B            5.208858e-024.000000e+028.735020e-042.528788e+02 2 0 0
-3B10__CB13__C
$VINTAGE,0
C =============================================================================
C line 5_9_1 from 5 to 9
C   per-instance sequence parameters for 337.48km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB14__A            1.040831e-018.944272e+021.563980e-033.374764e+02 2 0 0
-2B10__BB14__B            5.204156e-024.000000e+021.165722e-033.374764e+02 2 0 0
-3B10__CB14__C
$VINTAGE,0
/SWITCH
C =============================================================================
C Breaker 4_10_1 from 4 to 10 numbered 0 for timing
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  B9___AB2___A_TCLOSE0___TOPEN0___                                             0
  B9___BB2___B_TCLOSE0___TOPEN0___                                             0
  B9___CB2___C_TCLOSE0___TOPEN0___                                             0
C =============================================================================
C Breaker 4_11_1 from 4 to 11 numbered 1 for timing
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  B9___AB3___A_TCLOSE1___TOPEN1___                                             0
  B9___BB3___B_TCLOSE1___TOPEN1___                                             0
  B9___CB3___C_TCLOSE1___TOPEN1___                                             0
C =============================================================================
C Breaker 4_12_1 from 4 to 12 numbered 2 for timing
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  B9___AB4___A_TCLOSE2___TOPEN2___                                             0
  B9___BB4___B_TCLOSE2___TOPEN2___                                             0
  B9___CB4___C_TCLOSE2___TOPEN2___                                             0
C =============================================================================
C Breaker 4_6_1 from 4 to 6 numbered 3 for timing
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  B9___AB11__A_TCLOSE3___TOPEN3___                                             0
  B9___BB11__B_TCLOSE3___TOPEN3___                                             0
  B9___CB11__C_TCLOSE3___TOPEN3___                                             0
C =============================================================================
C Breaker 4_7_1 from 4 to 7 numbered 4 for timing
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  B9___AB12__A_TCLOSE4___TOPEN4___                                             0
  B9___BB12__B_TCLOSE4___TOPEN4___                                             0
  B9___CB12__C_TCLOSE4___TOPEN4___                                             0
C =============================================================================
C Breaker 4_8_1 from 4 to 8 numbered 5 for timing
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  B9___AB13__A_TCLOSE5___TOPEN5___                                             0
  B9___BB13__B_TCLOSE5___TOPEN5___                                             0
  B9___CB13__C_TCLOSE5___TOPEN5___                                             0
C =============================================================================
C Breaker 4_9_1 from 4 to 9 numbered 6 for timing
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  B9___AB14__A_TCLOSE6___TOPEN6___                                             0
  B9___BB14__B_TCLOSE6___TOPEN6___                                             0
  B9___CB14__C_TCLOSE6___TOPEN6___                                             0
/BRANCH
C ============================= CURRENT PROBES ================================
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  B6___AP1___A      -1.0    9999.0                    MEASURING                1
  B6___BP1___B      -1.0    9999.0                    MEASURING                1
  B6___CP1___C      -1.0    9999.0                    MEASURING                1
/BRANCH
C =============================================================================
C series reactor 1_1_ac_grid_rl from 1_1_cn2 to 1
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51P1___AB1___A            10.E-510.E-4
52P1___BB1___B            10.E-510.E-4
53P1___CB1___C
C ============================= CURRENT PROBES ================================
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  B5___AP2___A      -1.0    9999.0                    MEASURING                1
  B5___BP2___B      -1.0    9999.0                    MEASURING                1
  B5___CP2___C      -1.0    9999.0                    MEASURING                1
/BRANCH
C =============================================================================
C series reactor 1_1_ac_inv_rl from 1_1_cn1 to 1_1_cn2
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51P2___AB6___A            75.E-50.0377
52P2___BB6___B            75.E-50.0377
53P2___CB6___C
C =============================================================================
C capacitor 1_1_ac_cap at 1_1_cn2 is 203.58 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B6___A                                                      1.500000e+03
  B6___B                                                      1.500000e+03
  B6___C                                                      1.500000e+03
$VINTAGE,0
C =============================================================================
C solar 1_1 at 1_1_cn1 is 100.000 MVA producing 0.000 MW and 0.000 Mvar
C DLL interface to gfm_gfl_ibr2.dll follows
C
C DLL input signals and CIM attributes:
C    0 Vta        acVoltage              A kV
C    1 Vtb        acVoltage              B kV
C    2 Vtc        acVoltage              C kV
C    3 I1a        acCurrent              A kA
C    4 I1b        acCurrent              B kA
C    5 I1c        acCurrent              C kA
C    6 I2a        acCurrentGrid          A kA
C    7 I2b        acCurrentGrid          B kA
C    8 I2c        acCurrentGrid          C kA
C    9 Idc        dcCurrent                kA
C   10 VdcMPPT    dcMPPTVoltage            kV
C   11 Pref       activePowerReference     
C   12 Qref       reactivePowerReference   
C   13 Vdc_meas   dcVoltage                kV
C   14 Vref       voltageReference         
C DLL output signals and CIM attributes:
C    0 m_a        modulationIndex        A 
C    1 m_b        modulationIndex        B 
C    2 m_c        modulationIndex        C 
C    3 FreqPLL    pllFrequency             Hz
C    4 Id1        apiDefined               
C    5 Iq1        apiDefined               
C    6 Id2        apiDefined               
C    7 Iq2        apiDefined               
C    8 Vtd1       apiDefined               
C    9 Vtq1       apiDefined               
C   10 Vtd2       apiDefined               
C   11 Vtq2       apiDefined               
C   12 FRT_Flag   rideThroughMode          
C   13 Pout       activePower              
C   14 Qout       reactivePower            
/MODELS
MODELS
INPUT
  MM0001 {tacs(B1___A)}
  MM0002 {tacs(B1___B)}
  MM0003 {tacs(B1___C)}
  MM0004 {tacs(P2___A)}
  MM0005 {tacs(P2___B)}
  MM0006 {tacs(P2___C)}
  MM0007 {tacs(P1___A)}
  MM0008 {tacs(P1___B)}
  MM0009 {tacs(P1___C)}
  MM0010 {tacs(UNUSED)}
  MM0011 {tacs(UNUSED)}
  MM0012 {tacs(PREF)}
  MM0013 {tacs(QREF)}
  MM0014 {tacs(UNUSED)}
  MM0015 {tacs(VREF)}
OUTPUT
  DLL1MA
  DLL1MB
  DLL1MC
$INCLUDE, DLL1.mod
USE mDLL1 AS mymodel
INPUT
  Vta:=MM0001
  Vtb:=MM0002
  Vtc:=MM0003
  I1a:=MM0004
  I1b:=MM0005
  I1c:=MM0006
  I2a:=MM0007
  I2b:=MM0008
  I2c:=MM0009
  Idc:=MM0010
  VdcMPPT:=MM0011
  Pref:=MM0012
  Qref:=MM0013
  Vdc_meas:=MM0014
  Vref:=MM0015
DATA
  VLLbase:=600.000000
  Sbase:=1000000.000000
  Tflt_v:=0.000010
  Vflt_flag:=1.000000
  Tflt_i:=0.000010
  Iflt_flag:=1.000000
  Cur1_flag:=1.000000
  k_PLL:=1.000000
  KpPLL:=25.400000
  KiPLL:=324.000000
  Lim_PLL:=70.000000
  w_nom:=376.991118
  tstart_up:=1.900000
  Vdc_nom:=1200.000000
  VI_flag:=0.000000
  MPPT_flag:=0.000000
  b_Vdc:=0.560000
  Kp_Vdc:=5.180000
  Ki_Vdc:=52.910000
  T_frq:=0.100000
  fdbd1:=-0.000600
  fdbd2:=0.000600
  Ddn:=20.000000
  Dup:=0.000000
  Tp_droop:=0.001000
  Vdc_flag:=0.000000
  f_flag:=0.000000
  Id_frz_flag:=0.000000
  Ilim_pu:=1.100000
  Kv_p:=0.000000
  Kv_i:=100.000000
  Qmin:=-0.400000
  Qmax:=0.400000
  Kq_p:=0.000000
  Kq_i:=40.000000
  dbhv_frt:=-0.100000
  dblv_frt:=0.100000
  Kqv1:=2.000000
  Qctl_CL_flag:=1.000000
  Vt_flag:=1.000000
  dbl_2:=-0.100000
  dbh_2:=0.100000
  Kqv2:=2.000000
  V2_flag:=1.000000
  Ipramp_up:=1.000000
  Kcc_p:=0.323250
  Kcc_i:=324.000000
  Lim_upCC:=99999.000000
  Lim_lowCC:=-99999.000000
  Tau_Vff:=0.000100
  Vff_flag:=0.000000
  IR_flag:=1.000000
  Tr:=0.001000
  Lchoke:=0.000100
  Rchoke:=0.000750
  Cfilt:=0.001500
  Rdamp:=0.016670
  Tv:=0.010000
OUTPUT
  DLL1MA:=m_a
  DLL1MB:=m_b
  DLL1MC:=m_c
ENDUSE
RECORD
  mymodel.m_a AS M_A
  mymodel.m_b AS M_B
  mymodel.m_c AS M_C
  mymodel.FreqPLL AS FREQP
  mymodel.Id1 AS ID1
  mymodel.Iq1 AS IQ1
  mymodel.Id2 AS ID2
  mymodel.Iq2 AS IQ2
  mymodel.Vtd1 AS VTD1
  mymodel.Vtq1 AS VTQ1
  mymodel.Vtd2 AS VTD2
  mymodel.Vtq2 AS VTQ2
  mymodel.FRT_Flag AS FRT_F
  mymodel.Pout AS POUT
  mymodel.Qout AS QOUT
ENDMODELS
/TACS
90PREF                                                                      1.E3
90QREF                                                                      1.E3
90VREF                                                                      1.E3
90B1___A                                                                    1.E3
33B1___A
90B1___B                                                                    1.E3
33B1___B
90B15__P                                                                    1.E3
33B15__P
90B1___C                                                                    1.E3
33B1___C
91P2___A                                                                    1.E3
33P2___A
91P2___B                                                                    1.E3
33P2___B
91P2___C                                                                    1.E3
33P2___C
91P1___A                                                                    1.E3
33P1___A
91P1___B                                                                    1.E3
33P1___B
91P1___C                                                                    1.E3
33P1___C
27DLL1MA
98B5___A  = 600.00 * DLL1MA
27DLL1MB
98B5___B  = 600.00 * DLL1MB
27DLL1MC
98B5___C  = 600.00 * DLL1MC
98UNUSED  =      0.0
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
60B5___A 0                                                                  1.E3
60B5___B 0                                                                  1.E3
60B5___C 0                                                                  1.E3
C =============================================================================
C DC Shunt 1_1_dc_cap at 1_1_dcn
/BRANCH
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B15__P                      1.000000e-03                    1.000000e+05
$VINTAGE,0
C =============================================================================
C DC Source 1_1_dc_es at 1_1_dcn
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
11B15__P    1200.000                                            -1.000  9999.000
