function mpc = WECC240
mpc.version = "2";
mpc.baseMVA = 100.0;

%% bus data
%	bus_i type Pd Qd Gs Bs area Vm Va baseKV zone Vmax Vmin
mpc.bus = [
     1  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
     2  1     0.000     0.000   228.184  -595.217   1  1.0000  0.0000 345.000   1  1.100  0.900;
     3  1     0.000     0.000  2256.917   395.101   1  1.0000  0.0000 230.000   1  1.100  0.900;
     4  1     0.000     0.000  1027.872     5.308   1  1.0000  0.0000 345.000   1  1.100  0.900;
     5  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
     6  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
     7  1     0.000     0.000  4572.192  -137.031   1  1.0000  0.0000 500.000   1  1.100  0.900;
     8  1     0.000     0.000   183.470    24.385   1  1.0000  0.0000 345.000   1  1.100  0.900;
     9  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    10  1     0.000     0.000   157.064    -1.745   1  1.0000  0.0000 500.000   1  1.100  0.900;
    11  1     0.000     0.000   826.965   251.092   1  1.0000  0.0000 500.000   1  1.100  0.900;
    12  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    13  1     0.000     0.000  2640.071   329.555   1  1.0000  0.0000 500.000   1  1.100  0.900;
    14  1     0.000     0.000    17.430     2.227   1  1.0000  0.0000 500.000   1  1.100  0.900;
    15  1     0.000     0.000  6328.198   821.382   1  1.0000  0.0000 345.000   1  1.100  0.900;
    16  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    17  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    18  1     0.000     0.000  6440.820  1451.689   1  1.0000  0.0000 500.000   1  1.100  0.900;
    19  1     0.000     0.000  5175.686  -547.269   1  1.0000  0.0000 500.000   1  1.100  0.900;
    20  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 230.000   1  1.100  0.900;
    21  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    22  1     0.000     0.000  2251.332   293.674   1  1.0000  0.0000 230.000   1  1.100  0.900;
    23  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    24  1     0.000     0.000   249.369    46.987   1  1.0000  0.0000 230.000   1  1.100  0.900;
    25  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    26  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    27  1     0.000     0.000  1442.236   254.618   1  1.0000  0.0000 230.000   1  1.100  0.900;
    28  1     0.000     0.000  1560.648   252.919   1  1.0000  0.0000 230.000   1  1.100  0.900;
    29  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    30  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    31  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 230.000   1  1.100  0.900;
    32  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    33  1     0.000     0.000   756.438    67.195   1  1.0000  0.0000 500.000   1  1.100  0.900;
    34  1     0.000     0.000   771.689    87.664   1  1.0000  0.0000 500.000   1  1.100  0.900;
    35  1     0.000     0.000   963.069    71.008   1  1.0000  0.0000 500.000   1  1.100  0.900;
    36  1     0.000     0.000   943.410    33.894   1  1.0000  0.0000 500.000   1  1.100  0.900;
    37  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    38  1     0.000     0.000   749.018    20.578   1  1.0000  0.0000 230.000   1  1.100  0.900;
    39  1     0.000     0.000   672.399   -36.909   1  1.0000  0.0000 230.000   1  1.100  0.900;
    40  1     0.000     0.000  1642.627    64.235   1  1.0000  0.0000 230.000   1  1.100  0.900;
    41  1     0.000     0.000  1586.054   -65.484   1  1.0000  0.0000 230.000   1  1.100  0.900;
    42  1     0.000     0.000  1441.601   -76.498   1  1.0000  0.0000 230.000   1  1.100  0.900;
    43  1     0.000     0.000  1439.685    52.838   1  1.0000  0.0000 230.000   1  1.100  0.900;
    44  1     0.000     0.000   978.654    66.991   1  1.0000  0.0000 230.000   1  1.100  0.900;
    45  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    46  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    47  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    48  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    49  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    50  1     0.000     0.000  2129.600   -80.892   1  1.0000  0.0000 230.000   1  1.100  0.900;
    51  1     0.000     0.000  1679.445   182.135   1  1.0000  0.0000 230.000   1  1.100  0.900;
    52  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    53  1     0.000     0.000 -1623.818     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    54  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    55  1     0.000     0.000    89.282    11.414   1  1.0000  0.0000 500.000   1  1.100  0.900;
    56  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    57  1     0.000     0.000  1827.784     0.000   1  1.0000  0.0000 345.000   1  1.100  0.900;
    58  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 287.000   1  1.100  0.900;
    59  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 287.000   1  1.100  0.900;
    60  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 287.000   1  1.100  0.900;
    61  1     0.000     0.000    89.791    11.544   1  1.0000  0.0000 230.000   1  1.100  0.900;
    62  1     0.000     0.000   123.206    24.675   1  1.0000  0.0000 230.000   1  1.100  0.900;
    63  1     0.000     0.000    90.774    11.798   1  1.0000  0.0000 230.000   1  1.100  0.900;
    64  1     0.000     0.000    89.791    11.544   1  1.0000  0.0000 230.000   1  1.100  0.900;
    65  1     0.000     0.000   108.800    22.178   1  1.0000  0.0000 230.000   1  1.100  0.900;
    66  1     0.000     0.000   293.479    59.988   1  1.0000  0.0000 230.000   1  1.100  0.900;
    67  1     0.000     0.000   125.615    25.455   1  1.0000  0.0000 230.000   1  1.100  0.900;
    68  1     0.000     0.000   733.027   119.354   1  1.0000  0.0000 230.000   1  1.100  0.900;
    69  1     0.000     0.000   107.090    22.062   1  1.0000  0.0000 230.000   1  1.100  0.900;
    70  1     0.000     0.000   110.642    22.935   1  1.0000  0.0000 230.000   1  1.100  0.900;
    71  1     0.000     0.000   800.399    -5.530   1  1.0000  0.0000 230.000   1  1.100  0.900;
    72  1     0.000     0.000 -2515.859     0.000   1  1.0000  0.0000 230.000   1  1.100  0.900;
    73  1     0.000     0.000   185.391    15.763   1  1.0000  0.0000 230.000   1  1.100  0.900;
    74  1     0.000     0.000   213.603   -56.235   1  1.0000  0.0000 138.000   1  1.100  0.900;
    75  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    76  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    77  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    78  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    79  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    80  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    81  1     0.000     0.000     0.000  -200.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    82  1     0.000     0.000   319.852    50.540   1  1.0000  0.0000 230.000   1  1.100  0.900;
    83  1     0.000     0.000   148.638    23.594   1  1.0000  0.0000 230.000   1  1.100  0.900;
    84  1     0.000     0.000   388.027    55.683   1  1.0000  0.0000 230.000   1  1.100  0.900;
    85  1     0.000     0.000   289.182    38.050   1  1.0000  0.0000 115.000   1  1.100  0.900;
    86  1     0.000     0.000   219.679    45.066   1  1.0000  0.0000 115.000   1  1.100  0.900;
    87  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    88  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    89  1     0.000     0.000   425.520    90.234   1  1.0000  0.0000 230.000   1  1.100  0.900;
    90  1     0.000     0.000   539.522    77.030   1  1.0000  0.0000 230.000   1  1.100  0.900;
    91  1     0.000     0.000   604.394   146.047   1  1.0000  0.0000 230.000   1  1.100  0.900;
    92  1     0.000     0.000   607.868    85.773   1  1.0000  0.0000 230.000   1  1.100  0.900;
    93  1     0.000     0.000   502.045    71.620   1  1.0000  0.0000 230.000   1  1.100  0.900;
    94  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
    95  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
    96  1     0.000     0.000   322.705    81.611   1  1.0000  0.0000 230.000   1  1.100  0.900;
    97  1     0.000     0.000   574.127   138.356   1  1.0000  0.0000 230.000   1  1.100  0.900;
    98  1     0.000     0.000   495.493   115.222   1  1.0000  0.0000 230.000   1  1.100  0.900;
    99  1     0.000     0.000   397.483    56.903   1  1.0000  0.0000 230.000   1  1.100  0.900;
   100  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   101  1     0.000     0.000   533.724   135.590   1  1.0000  0.0000 230.000   1  1.100  0.900;
   102  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 230.000   1  1.100  0.900;
   103  1     0.000     0.000   473.659    67.549   1  1.0000  0.0000 230.000   1  1.100  0.900;
   104  1     0.000     0.000   408.377    58.659   1  1.0000  0.0000 230.000   1  1.100  0.900;
   105  1     0.000     0.000   431.487    64.136   1  1.0000  0.0000 230.000   1  1.100  0.900;
   106  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   107  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   108  1     0.000     0.000   573.764    81.716   1  1.0000  0.0000 230.000   1  1.100  0.900;
   109  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   110  1     0.000     0.000    94.835    13.227   1  1.0000  0.0000 115.000   1  1.100  0.900;
   111  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   112  1     0.000     0.000   323.392    16.164   1  1.0000  0.0000 115.000   1  1.100  0.900;
   113  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   114  1     0.000     0.000   167.343    39.552   1  1.0000  0.0000 500.000   1  1.100  0.900;
   115  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   116  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   117  1     0.000     0.000   205.860    51.059   1  1.0000  0.0000 230.000   1  1.100  0.900;
   118  1     0.000     0.000   442.936   139.776   1  1.0000  0.0000 230.000   1  1.100  0.900;
   119  1     0.000     0.000   260.882    36.571   1  1.0000  0.0000 230.000   1  1.100  0.900;
   120  3     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   121  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   122  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   123  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   124  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   125  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   126  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   127  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   128  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   129  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   130  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   131  1     0.000     0.000   140.446    35.111   1  1.0000  0.0000 500.000   1  1.100  0.900;
   132  1     0.000     0.000   194.560    27.447   1  1.0000  0.0000 500.000   1  1.100  0.900;
   133  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   134  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   135  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   136  1     0.000     0.000   438.988    62.204   1  1.0000  0.0000 230.000   1  1.100  0.900;
   137  1     0.000     0.000   190.607    24.386   1  1.0000  0.0000 230.000   1  1.100  0.900;
   138  1     0.000     0.000   162.576    39.194   1  1.0000  0.0000 230.000   1  1.100  0.900;
   139  1     0.000     0.000   233.006    34.826   1  1.0000  0.0000 230.000   1  1.100  0.900;
   140  1     0.000     0.000   208.454    41.032   1  1.0000  0.0000 230.000   1  1.100  0.900;
   141  1     0.000     0.000   160.057    -0.581   1  1.0000  0.0000 230.000   1  1.100  0.900;
   142  1     0.000     0.000   307.023    41.067   1  1.0000  0.0000 230.000   1  1.100  0.900;
   143  1     0.000     0.000   211.390    49.312   1  1.0000  0.0000 230.000   1  1.100  0.900;
   144  1     0.000     0.000   235.466    49.813   1  1.0000  0.0000 230.000   1  1.100  0.900;
   145  1     0.000     0.000   142.561     0.000   1  1.0000  0.0000 230.000   1  1.100  0.900;
   146  1     0.000     0.000   218.441    40.307   1  1.0000  0.0000 230.000   1  1.100  0.900;
   147  1     0.000     0.000   295.335    70.336   1  1.0000  0.0000 230.000   1  1.100  0.900;
   148  1     0.000     0.000   175.103    23.639   1  1.0000  0.0000 230.000   1  1.100  0.900;
   149  1     0.000     0.000   162.004    22.748   1  1.0000  0.0000 230.000   1  1.100  0.900;
   150  1     0.000     0.000   129.455    27.920   1  1.0000  0.0000 230.000   1  1.100  0.900;
   151  1     0.000     0.000   236.450    30.263   1  1.0000  0.0000 230.000   1  1.100  0.900;
   152  1     0.000     0.000   360.521    59.586   1  1.0000  0.0000 230.000   1  1.100  0.900;
   153  1     0.000     0.000   306.150    43.561   1  1.0000  0.0000 230.000   1  1.100  0.900;
   154  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 115.000   1  1.100  0.900;
   155  1     0.000     0.000   249.098    15.762   1  1.0000  0.0000 115.000   1  1.100  0.900;
   156  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   157  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   158  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   159  1     0.000     0.000     0.000   600.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   160  1     0.000     0.000   157.595    18.824   1  1.0000  0.0000 500.000   1  1.100  0.900;
   161  1     0.000     0.000     0.000  -600.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   162  1     0.000     0.000   253.144    30.317   1  1.0000  0.0000 500.000   1  1.100  0.900;
   163  1     0.000     0.000   453.441   137.660   1  1.0000  0.0000 500.000   1  1.100  0.900;
   164  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   165  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   166  1     0.000     0.000   270.410    32.797   1  1.0000  0.0000 345.000   1  1.100  0.900;
   167  1     0.000     0.000  2086.035   377.249   1  1.0000  0.0000 230.000   1  1.100  0.900;
   168  1     0.000     0.000  2962.583     0.000   1  1.0000  0.0000 230.000   1  1.100  0.900;
   169  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   170  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   171  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   172  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   173  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   174  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   175  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   176  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   177  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   178  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   179  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   180  1     0.000     0.000   899.759   104.041   1  1.0000  0.0000 500.000   1  1.100  0.900;
   181  1     0.000     0.000   447.319    58.305   1  1.0000  0.0000 500.000   1  1.100  0.900;
   182  1     0.000     0.000    11.021     1.329   1  1.0000  0.0000 500.000   1  1.100  0.900;
   183  1     0.000     0.000  2473.486   309.538   1  1.0000  0.0000 230.000   1  1.100  0.900;
   184  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   185  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   186  1     0.000     0.000  5248.136   374.867   1  1.0000  0.0000 500.000   1  1.100  0.900;
   187  1     0.000     0.000  4386.231   539.799   1  1.0000  0.0000 500.000   1  1.100  0.900;
   188  1     0.000     0.000  4394.598   563.964   1  1.0000  0.0000 500.000   1  1.100  0.900;
   189  1     0.000     0.000   968.622   118.271   1  1.0000  0.0000 500.000   1  1.100  0.900;
   190  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   191  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   192  1     0.000     0.000  7357.651  1592.565   1  1.0000  0.0000 500.000   1  1.100  0.900;
   193  1     0.000     0.000  8705.274  1076.208   1  1.0000  0.0000 500.000   1  1.100  0.900;
   194  1     0.000     0.000   601.048    75.096   1  1.0000  0.0000 230.000   1  1.100  0.900;
   195  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 230.000   1  1.100  0.900;
   196  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   197  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   198  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   199  1     0.000     0.000  1042.919  -331.966   1  1.0000  0.0000 345.000   1  1.100  0.900;
   200  1     0.000     0.000   394.183    50.697   1  1.0000  0.0000 345.000   1  1.100  0.900;
   201  1     0.000     0.000  1717.321   622.507   1  1.0000  0.0000 230.000   1  1.100  0.900;
   202  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   203  1     0.000     0.000   198.053    24.381   1  1.0000  0.0000 500.000   1  1.100  0.900;
   204  1     0.000     0.000    82.945    11.592   1  1.0000  0.0000 500.000   1  1.100  0.900;
   205  1     0.000     0.000   621.428   146.499   1  1.0000  0.0000 230.000   1  1.100  0.900;
   206  1     0.000     0.000   680.901   145.430   1  1.0000  0.0000 230.000   1  1.100  0.900;
   207  1     0.000     0.000   475.304    79.883   1  1.0000  0.0000 230.000   1  1.100  0.900;
   208  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   209  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   210  1     0.000     0.000   518.822    66.668   1  1.0000  0.0000 345.000   1  1.100  0.900;
   211  1     0.000     0.000   600.186    77.861   1  1.0000  0.0000 345.000   1  1.100  0.900;
   212  1     0.000     0.000   739.353    93.649   1  1.0000  0.0000 230.000   1  1.100  0.900;
   213  1     0.000     0.000     0.000   600.000   1  1.0000  0.0000 230.000   1  1.100  0.900;
   214  1     0.000     0.000    57.959    17.931   1  1.0000  0.0000 230.000   1  1.100  0.900;
   215  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   216  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   217  1     0.000     0.000  1660.958   610.960   1  1.0000  0.0000 345.000   1  1.100  0.900;
   218  1     0.000     0.000   276.272    35.838   1  1.0000  0.0000 115.000   1  1.100  0.900;
   219  1     0.000     0.000     2.020     0.225   1  1.0000  0.0000 345.000   1  1.100  0.900;
   220  1     0.000     0.000    28.048     3.467   1  1.0000  0.0000 345.000   1  1.100  0.900;
   221  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   222  1     0.000     0.000   196.894    63.741   1  1.0000  0.0000 345.000   1  1.100  0.900;
   223  1     0.000     0.000  1570.114   277.339   1  1.0000  0.0000 345.000   1  1.100  0.900;
   224  1     0.000     0.000   422.513   130.041   1  1.0000  0.0000 345.000   1  1.100  0.900;
   225  1     0.000     0.000   299.599    38.647   1  1.0000  0.0000 345.000   1  1.100  0.900;
   226  1     0.000     0.000     6.686     2.118   1  1.0000  0.0000 345.000   1  1.100  0.900;
   227  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 345.000   1  1.100  0.900;
   228  1     0.000     0.000   538.391   -59.622   1  1.0000  0.0000 345.000   1  1.100  0.900;
   229  1     0.000     0.000   131.571    42.192   1  1.0000  0.0000 345.000   1  1.100  0.900;
   230  1     0.000     0.000     8.665     2.808   1  1.0000  0.0000 345.000   1  1.100  0.900;
   231  1     0.000     0.000  2011.358   -14.128   1  1.0000  0.0000 230.000   1  1.100  0.900;
   232  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   233  1     0.000     0.000  7000.918   957.206   1  1.0000  0.0000 345.000   1  1.100  0.900;
   234  1     0.000     0.000  2567.420  -136.698   1  1.0000  0.0000 345.000   1  1.100  0.900;
   235  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   236  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   237  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   238  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000 500.000   1  1.100  0.900;
   239  1     0.000     0.000   557.351    67.633   1  1.0000  0.0000 230.000   1  1.100  0.900;
   240  1     0.000     0.000  3477.285   453.593   1  1.0000  0.0000 230.000   1  1.100  0.900;
   241  1     0.000     0.000  1237.486   164.717   1  1.0000  0.0000 230.000   1  1.100  0.900;
   242  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   243  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   244  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   245  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   246  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   247  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   248  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   249  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   250  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   251  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   252  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   253  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   254  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   255  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   256  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   257  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   258  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   259  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   260  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   261  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   262  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   263  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   264  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   265  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   266  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   267  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   268  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   269  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   270  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   271  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   272  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   273  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   274  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   275  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   276  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   277  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   278  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   279  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   280  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   281  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   282  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   283  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   284  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   285  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   286  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   287  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   288  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   289  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   290  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   291  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   292  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   293  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   294  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   295  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   296  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   297  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   298  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   299  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   300  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   301  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   302  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   303  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   304  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   305  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   306  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   307  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   308  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   309  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   310  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   311  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   312  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   313  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   314  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   315  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   316  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   317  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   318  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   319  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   320  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   321  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   322  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   323  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   324  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   325  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   326  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   327  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   328  1     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   329  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   330  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   331  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   332  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
   333  2     0.000     0.000     0.000     0.000   1  1.0000  0.0000  20.000   1  1.100  0.900;
];

%% generator data - SyncMachine+Solar+Wind
%	bus Pg Qg Qmax Qmin Vg mBase status Pmax Pmin Pc1 Pc2 Qc1min Qc1max Qc2min Qc2max ramp_agc ramp_10 ramp_30 ramp_q apf
mpc.gen = [
   244  856.000   -3.332  357.000 -357.000 1.0000 1050.000 1 1050.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
     5  712.000   -3.332  200.000 -200.000 1.0000  873.000 1  873.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   246 2565.000  262.628  918.000 -918.000 1.0000 2900.000 1 2900.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
     6 1847.000  262.628  500.000 -500.000 1.0000 2100.000 1 2100.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   248 2064.000  -46.791 1916.000 -1916.000 1.0000 4934.000 1 4934.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
     9  530.000  -46.791  308.000 -308.000 1.0000 1268.000 1 1268.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   249  657.000    0.604  628.000 -628.000 1.0000 1199.000 1 1199.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    12 2728.000    0.604 1208.000 -1208.000 1.0000 4977.000 1 4977.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   250 2133.000   24.690 1219.000 -1219.000 1.0000 2328.000 1 2328.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    16 1986.000   24.690  841.000 -841.000 1.0000 2167.000 1 2167.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   251 3662.000  217.320 2746.000 -2746.000 1.0000 7011.000 1 7011.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    17  218.000  217.320  303.000 -303.000 1.0000  418.000 1  418.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   253 2355.000  409.166 2057.000 -2057.000 1.0000 4210.000 1 4210.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   254 1353.000  409.166 1000.000 -1000.000 1.0000 2419.000 1 2419.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    21 5129.000  409.166 3559.000 -3559.000 1.0000 9170.000 1 9170.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   255 1853.000  142.477 1070.000 -1070.000 1.0000 2140.000 1 2140.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    23  605.000  142.477  350.000 -350.000 1.0000  699.000 1  699.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   257  273.000   28.722  250.000 -250.000 1.0000  396.000 1  396.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   258   79.000   28.722   86.000  -86.000 1.0000  115.000 1  115.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    25  573.000   28.722  254.000 -254.000 1.0000  831.000 1  831.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   259  506.000  125.466  611.000 -181.000 1.0000 1837.000 1 1837.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   260  202.000  125.466  206.000 -155.000 1.0000  733.000 1  733.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    29  285.000  125.466  304.000 -118.000 1.0000 1035.000 1 1035.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   263  251.000   32.102  800.000 -800.000 1.0000 1146.000 1 1146.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   264  901.000   32.102 2301.000 -1053.000 1.0000 4110.000 1 4110.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   265  233.000   32.102  659.000 -523.000 1.0000 1460.000 1 1460.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   267 1276.000   32.102 1910.000 -1150.000 1.0000 5817.000 1 5817.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    47  503.000   32.102  728.000 -454.000 1.0000 2292.000 1 2292.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    75 2282.000  184.814 1346.000 -1346.000 1.0000 3947.000 1 3947.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    77 1537.000  -18.880  950.000 -950.000 1.0000 1900.000 1 1900.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    78   83.000   40.647  110.000 -110.000 1.0000  200.000 1  200.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    79  200.000    7.740  100.000 -100.000 1.0000  407.000 1  407.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    87   31.000  -12.551   42.000  -29.000 1.0000   80.000 1   80.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   269   14.000   42.757  100.000  -85.000 1.0000   38.000 1   38.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    88  206.000   42.757  239.000 -201.000 1.0000  541.000 1  541.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   270 2261.000  118.878 1244.000 -1234.000 1.0000 3853.000 1 3853.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   271  608.000  118.878  382.000 -212.000 1.0000 1037.000 1 1037.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    94  104.000  101.000  101.000  -75.000 1.0000  177.000 1  177.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   273  191.000   81.668  202.000 -143.000 1.0000  312.000 1  312.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   100  620.000   81.668  398.000 -226.000 1.0000 1012.000 1 1012.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   107  481.000   25.641  231.000 -175.000 1.0000  921.000 1  921.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   275  293.000   30.853  253.000 -181.000 1.0000  533.000 1  533.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   276   13.000   13.000   13.000  -10.000 1.0000   24.000 1   24.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   109  783.000   30.853 1004.000 -599.000 1.0000 1424.000 1 1424.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   277   67.000  -33.095   74.000  -34.000 1.0000  210.000 1  210.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   111   30.000  -14.000   20.000  -14.000 1.0000   96.000 1   96.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   113  222.000 -121.000  200.000 -121.000 1.0000  400.000 1  400.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   120 2108.000  -40.709 1175.000 -980.000 1.0000 2323.000 1 2323.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   279  150.000   28.865  500.000 -500.000 1.0000 1333.000 1 1333.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   122  679.000   -6.822  476.000 -352.000 1.0000 1497.000 1 1497.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   280 1212.000   72.471 1284.000 -946.000 1.0000 2875.000 1 2875.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   156  235.000   72.471  151.000 -115.000 1.0000  567.000 1  567.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   283  901.970   88.652  500.000 -307.000 1.0000 1927.000 1 1927.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   284 1275.022   88.652 1256.000 -1041.000 1.0000 2774.000 1 2774.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   285  346.372   88.652  200.000 -200.000 1.0000  740.000 1  740.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   286  623.937   88.652  800.000 -500.000 1.0000 1333.000 1 1333.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   289  208.800 -168.528  240.000 -240.000 1.0000  635.000 1  635.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   169  892.801 -168.528  502.000 -502.000 1.0000 2710.000 1 2710.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   290  448.200 -122.614  307.000 -307.000 1.0000 1656.000 1 1656.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   291  966.600 -122.614 1836.000 -1836.000 1.0000 3572.000 1 3572.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   292  697.500 -122.614  800.000 -800.000 1.0000 2578.000 1 2578.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   293 1455.300  380.224 1459.000 -1459.000 1.0000 2839.000 1 2839.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   171   77.400  102.000  102.000 -102.000 1.0000  150.000 1  150.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   295 7418.700  543.401 6482.000 -6482.000 1.0000 12613.000 1 12613.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   184  450.000  150.000  150.000 -150.000 1.0000  711.000 1  711.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   297 3835.801   52.261 2847.000 -2847.000 1.0000 5539.000 1 5539.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   298  900.000   52.261  231.000 -231.000 1.0000 1200.000 1 1200.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   299  270.000   52.261  160.000 -160.000 1.0000  400.000 1  400.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   185 1854.899   52.261 1473.000 -1473.000 1.0000 2170.000 1 2170.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   300  664.200  485.229  659.000 -659.000 1.0000  970.000 1  970.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   301 2406.601  485.229 1808.000 -1808.000 1.0000 3517.000 1 3517.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   190  999.000  485.229  728.000 -728.000 1.0000 1460.000 1 1460.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   303  316.800   -3.607  108.000 -108.000 1.0000  695.000 1  695.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   191  348.300   -3.607  592.000 -592.000 1.0000  872.000 1  872.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   304 5976.000  534.329 4399.000 -4399.000 1.0000 10747.000 1 10747.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   196  821.700  534.329  605.000 -605.000 1.0000 2650.000 1 2650.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   305 2695.500  410.280 2200.000 -2200.000 1.0000 9636.000 1 9636.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   306   66.600   54.000   54.000  -54.000 1.0000  108.000 1  108.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   307 2701.800  410.280 2205.000 -2205.000 1.0000 4410.200 1 4410.200    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   309 1043.100 -147.000  147.000 -147.000 1.0000 1272.000 1 1272.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   311  180.000  -75.000   75.000  -75.000 1.0000  395.000 1  395.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   202   45.000  -20.000   20.000  -20.000 1.0000  122.000 1  122.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   313  225.000  -70.000   70.000  -70.000 1.0000  250.000 1  250.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   208  705.150 -104.087 1256.000 -1256.000 1.0000 2488.000 1 2488.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   315  280.800   49.769  195.000 -195.000 1.0000  720.000 1  720.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   209   90.000   49.769   64.000  -64.000 1.0000  226.000 1  226.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   215 2837.700  330.576 1671.000 -1671.000 1.0000 4594.000 1 4594.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   317  295.200  260.575  330.000 -330.000 1.0000  418.000 1  418.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   318  259.200  260.575  406.000 -406.000 1.0000  400.000 1  400.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   216 2274.300  260.575  968.000 -968.000 1.0000 3000.000 1 3000.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   319  372.000   59.000   59.000  -59.000 1.0000  751.000 1  751.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   320  679.000   74.552  536.000 -536.000 1.0000 1369.000 1 1369.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   221  194.000   74.552  283.000 -283.000 1.0000  391.000 1  391.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   323   90.000   75.000   75.000  -75.000 1.0000  275.000 1  275.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   324  566.100   78.734  500.000 -500.000 1.0000 1407.000 1 1407.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   325  157.500   20.000   20.000  -20.000 1.0000  391.000 1  391.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   326 2242.802  380.609 2092.000 -2092.000 1.0000 6346.000 1 6346.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   329 1098.000  380.609 1000.000 -1000.000 1.0000 3106.000 1 3106.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   235 1105.199  380.609 1419.000 -1419.000 1.0000 3127.000 1 3127.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   331  390.600   22.012  346.000 -346.000 1.0000  672.000 1  672.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   332  428.400   22.012  230.000 -230.000 1.0000  738.000 1  738.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   236 1057.500   22.012  826.000 -826.000 1.0000 1821.000 1 1821.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   242 1182.000  259.732  786.000 -786.000 1.0000 1394.000 1 1394.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   333  427.000  239.367  344.000 -344.000 1.0000  544.000 1  544.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   243 2946.000  239.367 1280.000 -1280.000 1.0000 3754.000 1 3754.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    52 1899.000  127.613 1100.000 -820.000 1.0000 1999.000 1 1999.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    76  232.000   32.063  350.000 -350.000 1.0000  520.000 1  520.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   272 1021.000  118.878  150.000 -110.000 1.0000 1740.000 1 1740.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   274  745.000   25.641  939.000 -562.000 1.0000 1426.000 1 1426.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   278  229.000   28.865  662.000 -479.000 1.0000 2025.000 1 2025.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   157 1355.000 -242.757 1150.000 -500.000 1.0000 1426.000 1 1426.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   281  161.484   77.000   77.000  -55.000 1.0000  345.000 1  345.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   158  404.880   88.652  363.000  -82.000 1.0000  865.000 1  865.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   287  313.199 -168.528  489.000 -489.000 1.0000  952.000 1  952.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   288  140.400 -168.528  250.000 -250.000 1.0000  427.000 1  427.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   170  173.700 -122.614  255.000 -255.000 1.0000  642.000 1  642.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   294  712.800  380.224  500.000 -500.000 1.0000 1290.000 1 1290.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   296  555.300  120.000  120.000 -120.000 1.0000  790.000 1  790.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   302  222.300   -3.607  287.000 -287.000 1.0000  558.000 1  558.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   308  331.200  271.000  271.000 -271.000 1.0000  541.000 1  541.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   197 3646.800  410.280 2977.000 -2977.000 1.0000 13039.000 1 13039.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   310 1992.599 -387.445 1072.000 -1072.000 1.0000 2541.000 1 2541.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   312  503.100 -210.000  210.000 -210.000 1.0000  973.000 1  973.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   314 1040.400   49.769  347.000 -347.000 1.0000 2671.000 1 2671.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   316  919.800  330.576  350.000 -350.000 1.0000 1489.000 1 1489.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   321   75.000   50.000   50.000  -50.000 1.0000  152.000 1  152.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   322 1213.201   78.734  880.000 -880.000 1.0000 3239.000 1 3239.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   232 1318.501   78.734 1924.000 -1924.000 1.0000 3276.000 1 3276.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   327  123.300  175.000  175.000 -175.000 1.0000  509.000 1  509.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   330  861.300   22.012  489.000 -489.000 1.0000 1483.000 1 1483.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   245  520.000   -3.332  360.000 -360.000 1.0000  638.000 1  638.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   247 1598.000  262.628  800.000 -800.000 1.0000 1682.000 1 1682.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   252 1266.000  217.320 1300.000 -1300.000 1.0000 2423.000 1 2423.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   256  404.000   28.722  200.000 -200.000 1.0000  586.000 1  586.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    32  878.000   42.001  590.000 -364.000 1.0000 1333.000 1 1333.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    45  500.000  -46.886  800.000 -800.000 1.0000 1666.000 1 1666.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    46  500.000 -337.252  500.000 -500.000 1.0000 1489.000 1 1489.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   262 1195.999   32.102 1902.000 -1168.000 1.0000 5451.000 1 5451.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
   266  704.000   32.102  561.000 -553.000 1.0000 3210.000 1 3210.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
    48 1000.000 -242.186  800.000 -800.000 1.0000 1666.000 1 1666.000    0.000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0;
];

%% branch data - BESLine+BESCompSeries+collected transformers
%	fbus tbus r x b rateA rateB rateC ratio angle status angmin angmax
mpc.branch = [
     1    10  0.001708  0.031135  3.374457 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     1    11  0.010686  0.095996  0.330476 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     2     4  0.000500  0.005300  0.088203 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     2     8  0.001760  0.019712  2.587049 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     2     8  0.001760  0.019712  2.587049 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     2   227  0.004751  0.043379  0.709626 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     4   233  0.007231  0.129446  2.504756 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     4   234  0.009065  0.106042  2.037485 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     7    18  0.002780  0.021026  1.021231 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     7    18  0.002780  0.021026  1.021231 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    10    11  0.000768  0.005353  1.399294 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    10    19  0.001738  0.025544  3.417275 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    10    80  0.002033  0.013570  3.969509 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    11    14  0.002780  0.021026  1.021231 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    11    19  0.002275  0.033916  4.935615 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    13    14  0.002780  0.021026  1.021231 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    13    19  0.002780  0.021026  1.021231 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    13    19  0.006046  0.066468  1.122632 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    13    56  0.001782  0.025183  0.536064 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    13    80  0.010686  0.095996  0.330476 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    15   228  0.007702  0.133454  1.130018 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    18    19  0.000399  0.009586  0.904454 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    18    19  0.000399  0.009586  0.904454 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    18    30  0.002535  0.029358  2.164534 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    18    33  0.002535  0.029358  2.164534 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    20    24  0.008418  0.070210  0.159689  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    22    27  0.001376  0.053916  0.152625  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    22    31  0.001376  0.053916  0.152625  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    24    31  0.008418  0.070210  0.159689  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    26    30  0.001758  0.025013  2.162803 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    27    28  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    27    28  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    27    51  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    28    51  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    28    51  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    33    36  0.000419  0.009041  0.668277 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    34    35  0.000280  0.007525  0.517528 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    34    35  0.000350  0.007495  0.553792 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    34    37  0.000439  0.011233  0.829845 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    34    37  0.000439  0.011233  0.829845 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    34    49  0.000598  0.012774  0.947156 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    34    56  0.000200  0.004099  0.296230 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    34    80  0.001847  0.027195  4.722393 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    34    81  0.001819  0.030344  4.185055 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    35    49  0.000210  0.004569  0.323400 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    36    49  0.000399  0.009290  0.685965 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    38    39  0.001399  0.026388  0.102023  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    38    43  0.000650  0.011869  0.046722  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    38    43  0.000650  0.011869  0.046722  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    39    41  0.001898  0.025789  0.098421  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    39    43  0.008418  0.070210  0.159689  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    40    41  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    41    42  0.001376  0.053916  0.152625  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    41    42  0.001376  0.053916  0.152625  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    41    44  0.003194  0.039463  0.144068  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    41    50  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    42    50  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    42    51  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    43    44  0.002846  0.036462  0.126609  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    43    44  0.001378  0.033968  0.112556  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    50    51  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    50    51  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    53    54  0.000734  0.018529  1.405699 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    53    55  0.000815  0.016625  1.189986 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    53    56  0.000000  0.001590  0.120022 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    53    56  0.000000  0.001590  0.120022 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    54    56  0.000821  0.018742  1.671055 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    56    80  0.001782  0.025183  0.536064 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    57   220  0.010686  0.095996  0.330476 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    57   225  0.001794  0.024456  0.439594 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    57   225  0.001794  0.024456  0.439594 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    58    60  0.010597  0.078676  0.367588  984.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    59    60  0.010597  0.078676  0.367588  984.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    61    64  0.002208  0.033446  0.073395  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    61    65  0.002897  0.037980  0.082422  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    61    71  0.003085  0.046733  0.100840  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    61    72  0.002258  0.034205  0.075076  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    62    68  0.000470  0.007230  0.016240  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    62    70  0.000350  0.005360  0.012040  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    63    66  0.002198  0.034205  0.077177  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    63    66  0.002378  0.036671  0.082861  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    63    69  0.002009  0.030729  0.068872  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    63    70  0.002806  0.042930  0.096513  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    64    65  0.000290  0.004340  0.009500  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    68  0.002290  0.015829  0.030601  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    68  0.002290  0.015829  0.030601  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    71  0.001410  0.009670  0.019400  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    71  0.001410  0.009670  0.019400  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    71  0.001610  0.009710  0.019280  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    71  0.001610  0.009710  0.019280  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    72  0.000270  0.003930  0.009180  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    72  0.000270  0.003930  0.009180  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    72  0.000270  0.003930  0.009180  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    73  0.001380  0.011159  0.024701  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    65    73  0.001380  0.011159  0.024701  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    66    69  0.000370  0.003660  0.008300  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    66    70  0.000550  0.005860  0.012460  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    67    69  0.000730  0.010250  0.025581  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    67    69  0.000730  0.010250  0.025581  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    68    70  0.001190  0.012439  0.027981  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    68    70  0.001190  0.012439  0.027981  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    68    73  0.001280  0.009790  0.021200  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    69    70  0.001100  0.011889  0.025141  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    80    81  0.000557  0.014115  1.044184 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    82    83  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    82    83  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    83    84  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    83    84  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    83    84  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    83    96  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    84    92  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    84    92  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    84    99  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    84    99  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    85    86  0.003115  0.028839  0.152576  131.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    89    90  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    89    90  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    89    91  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    89    91  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    89   152  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    89   152  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    89   153  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    89   153  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    90    91  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    90    91  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    90    92  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    90    93  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    90   153  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    90   153  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    91    92  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    91    97  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    91    97  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    91    99  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    91   152  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    91   152  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    92    93  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    92    93  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    92   152  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    92   152  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    93   143  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    93   144  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    95   131  0.000529  0.012956  0.506918 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    95   132  0.000499  0.008802  0.599043 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    96    98  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    96    98  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    97    98  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    97    98  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    97    98  0.001100  0.012699  0.048002  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    97   147  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    97   147  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    99   152  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   101   102  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   101   102  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   101   104  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   101   105  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   101   105  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   101   117  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   103   104  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   103   117  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   104   117  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   104   117  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   104   146  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   104   147  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   105   136  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   105   136  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   108   143  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   108   144  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   110   154  0.003115  0.028839  0.152576  131.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   112   155  0.003115  0.028839  0.152576  130.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   112   155  0.003115  0.028839  0.152576  130.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   114   115  0.000783  0.019287  1.331356 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   114   116  0.000861  0.020765  1.460804 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   114   116  0.000861  0.020765  1.460804 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   115   123  0.000716  0.015954  1.089481 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   115   130  0.000826  0.019799  0.776387 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   116   130  0.001526  0.014680  0.574623 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   117   119  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   118   119  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   124   125  0.001208  0.026357  1.995815 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   126   127  0.001208  0.026386  1.997621 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   128   129  0.001103  0.024977  1.842962 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   130   131  0.000529  0.012956  0.506918 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   130   132  0.000914  0.036133  1.395393 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   130   238  0.000676  0.015802  1.153014 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   132   133  0.000010  0.003588  0.978406 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   132   134  0.000979  0.010343  0.404438 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   132   238  0.001573  0.055850  2.507070 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   133   134  0.001597  0.012278  0.480314 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   134   135  0.000720  0.003460  0.135162 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   135   159  0.000529  0.004557  0.763722 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   135   159  0.000529  0.004557  0.763722 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   136   137  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   136   152  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   136   240  0.013773  0.092525  0.110695  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   137   149  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   138   148  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   138   149  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   139   140  0.024537  0.168435  0.202900  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   139   153  0.014740  0.100809  0.120783  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   140   141  0.013773  0.092525  0.110695  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   140   145  0.016594  0.113523  0.136256  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   140   150  0.011112  0.066727  0.072890  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   140   150  0.010484  0.065352  0.068626  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   140   150  0.011032  0.066369  0.071628  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   140   153  0.037929  0.270236  0.312943  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   140   239  0.013773  0.092525  0.110695  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   140   239  0.013773  0.092525  0.110695  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   141   153  0.030072  0.202935  0.245746  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   142   149  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   142   149  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   142   152  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   142   240  0.013773  0.092525  0.110695  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   144   153  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   145   153  0.022130  0.160283  0.183873  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   148   151  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   149   151  0.003115  0.028839  0.152576  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   152   241  0.013773  0.092525  0.110695  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   152   241  0.013773  0.092525  0.110695  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   159   172  0.000716  0.013780  1.277598 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   159   176  0.000776  0.014977  1.139724 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   159   179  0.000736  0.014095  1.067681 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   159   189  0.000779  0.002389  1.138358 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   159   237  0.001058  0.012916  0.505353 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   160   161  0.001199  0.023524  2.216784 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   160   172  0.000120  0.002380  0.219270 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   160   173  0.000598  0.010342  1.015450 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   161   198  0.002516  0.026263  5.354280 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   162   163  0.000627  0.014084  1.098980 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   162   163  0.001076  0.023930  1.560293 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   162   163  0.001067  0.023940  1.558343 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   162   173  0.000409  0.007363  0.727265 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   162   174  0.000657  0.012634  0.960733 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   162   177  0.000657  0.012634  0.960733 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   163   164  0.000230  0.004509  0.333242 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   163   164  0.000200  0.004459  0.305035 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   163   181  0.001184  0.023007  1.720900 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   163   181  0.000293  0.019761  3.621757 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   163   187  0.000199  0.008185  1.301156 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   163   204  0.001920  0.032700  1.889792 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   164   165  0.000010  0.000300  0.014340 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   164   165  0.000010  0.000300  0.018440 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   164   187  0.000199  0.008185  1.301156 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   166   217  0.006046  0.066468  1.122632 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   167   168  0.000060  0.001310  0.003780  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   167   168  0.000060  0.001160  0.003320  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   167   183  0.001989  0.019947  0.801068  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   174   175  0.000000  0.001650  0.064454 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   177   178  0.000000  0.001650  0.064454 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   180   181  0.001116  0.020558  1.861217 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   180   181  0.001116  0.020558  1.861217 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   180   182  0.000618  0.069635  5.021724 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   180   182  0.001989  0.019947  0.801068 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   180   186  0.000199  0.008185  1.301156 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   180   186  0.000199  0.008185  1.301156 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   181   186  0.000199  0.008185  1.301156 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   181   186  0.000199  0.008185  1.301156 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   181   187  0.000199  0.008185  1.301156 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   181   187  0.000199  0.008185  1.301156 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   181   204  0.001400  0.022421  1.886679 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   182   204  0.000618  0.069635  5.021724 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   183   195  0.001958  0.079150  0.804294  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   186   187  0.001076  0.023930  1.560293 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   186   192  0.000812  0.019781  3.318270 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   187   188  0.000660  0.001650  0.959887 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   188   189  0.000737  0.012631  1.083437 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   192   193  0.003462  0.006972  4.618406 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   194   195  0.001958  0.079150  0.804294  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   199   200  0.001198  0.002315  1.715768 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   199   210  0.000000  0.004599  0.300035 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   199   219  0.006046  0.066468  1.122632 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   200   210  0.000000  0.004600  0.040731 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   200   210  0.000000  0.004600  0.040731 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   200   222  0.006046  0.066468  1.122632 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   200   222  0.006046  0.066468  1.122632 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   201   206  0.010686  0.095996  0.330476  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   201   214  0.010686  0.095996  0.330476  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   203   204  0.001759  0.013931  3.695937 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   205   207  0.000692  0.073556  0.489172  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   205   212  0.010686  0.095996  0.330476  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   205   212  0.010686  0.095996  0.330476  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   205   213  0.010686  0.095996  0.330476  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   206   207  0.000697  0.024949  0.487495  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   211   233  0.000000  0.004600  0.040731 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   212   213  0.010686  0.095996  0.330476  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   212   214  0.010686  0.095996  0.330476  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   212   214  0.010686  0.095996  0.330476  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   214   231  0.005451  0.048124  0.330037  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   214   231  0.005371  0.048124  0.330037  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   217   219  0.006046  0.066468  1.122632 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   217   219  0.006046  0.066468  1.122632 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   217   220  0.010686  0.095996  0.330476 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   219   220  0.006046  0.066468  1.122632 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   220   228  0.010686  0.095996  0.330476 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   222   223  0.002398  0.003319  0.584995 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   222   225  0.002099  0.002380  0.384529 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   222   230  0.001595  0.022568  0.381274 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   222   230  0.001595  0.022568  0.381274 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   223   224  0.005095  0.059596  1.015149 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   223   224  0.004823  0.053280  0.887816 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   223   225  0.001699  0.002250  0.399230 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   223   225  0.002099  0.002380  0.384529 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   223   225  0.001699  0.002250  0.399230 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   223   225  0.002099  0.002380  0.384529 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   223   229  0.001198  0.017185  0.298828 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   223   230  0.000800  0.001060  0.203904 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   223   230  0.000800  0.001060  0.203904 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   224   225  0.003179  0.034785  0.573154 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   224   226  0.009203  0.086000  1.441575 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   224   228  0.003374  0.037257  0.622004 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   224   228  0.003374  0.037059  0.619387 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   224   229  0.003371  0.039034  0.653794 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   225   228  0.003775  0.033889  0.583363 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   225   228  0.003179  0.034785  0.573154 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   225   234  0.007231  0.129446  2.504756 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   233   234  0.000000  0.004600  0.040731 1084.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   237   238  0.001587  0.011091  0.433768 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   239   240  0.019382  0.136544  0.155636  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   239   241  0.037929  0.270236  0.312943  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   239   241  0.037929  0.270236  0.312943  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   240   241  0.019382  0.136544  0.155636  600.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    37   125  0.000000 -0.009350 0.0 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    37   127  0.000000 -0.009350 0.0 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
    37   129  0.000000 -0.008400 0.0 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   116   123  0.000020 -0.009980 0.0 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   116   124  0.000000 -0.009350 0.0 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   116   126  0.000000 -0.009440 0.0 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   116   128  0.000000 -0.009350 0.0 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   175   176  0.000000 -0.012630 0.0 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
   178   179  0.000000 -0.012630 0.0 1800.000 0.0 0.0 0.0 0.0 1 0.0 0.0;
     1     2  0.000000  0.011000 0.0  700.000  933.333 1166.667 1.000000 0.0 1 0.0 0.0;
     1     2  0.000000  0.011000 0.0  700.000  933.333 1166.667 1.000000 0.0 1 0.0 0.0;
     2     3  0.000280  0.013800 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
     2     3  0.000290  0.013900 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
     2   244  0.000227  0.009091 0.0 1100.000 1466.667 1833.333 1.000000 0.0 1 0.0 0.0;
     2   245  0.000385  0.015385 0.0  650.000  866.667 1083.333 1.000000 0.0 1 0.0 0.0;
     2     5  0.000278  0.011111 0.0  900.000 1200.000 1500.000 1.000000 0.0 1 0.0 0.0;
     4   246  0.000086  0.003448 0.0 2900.000 3866.667 4833.333 1.000000 0.0 1 0.0 0.0;
     4   247  0.000147  0.005882 0.0 1700.000 2266.667 2833.333 1.000000 0.0 1 0.0 0.0;
     4     6  0.000119  0.004762 0.0 2100.000 2800.000 3500.000 1.000000 0.0 1 0.0 0.0;
     7     8  0.000000  0.014600 0.0  550.000  733.333  916.667 1.000000 0.0 1 0.0 0.0;
     7     8  0.000000  0.014600 0.0  550.000  733.333  916.667 1.000000 0.0 1 0.0 0.0;
     7   248  0.000050  0.002000 0.0 5000.000 6666.667 8333.333 1.000000 0.0 1 0.0 0.0;
     7     9  0.000167  0.006667 0.0 1500.000 2000.000 2500.000 1.000000 0.0 1 0.0 0.0;
    11   249  0.000208  0.008333 0.0 1200.000 1600.000 2000.000 1.000000 0.0 1 0.0 0.0;
    11    12  0.000050  0.002000 0.0 5000.000 6666.667 8333.333 1.000000 0.0 1 0.0 0.0;
    13   250  0.000104  0.004167 0.0 2400.000 3200.000 4000.000 1.000000 0.0 1 0.0 0.0;
    13    16  0.000114  0.004545 0.0 2200.000 2933.333 3666.667 1.000000 0.0 1 0.0 0.0;
    14    15  0.000000  0.007200 0.0 1100.000 1466.667 1833.333 1.000000 0.0 1 0.0 0.0;
    15   251  0.000035  0.001408 0.0 7100.000 9466.667 11833.333 1.000000 0.0 1 0.0 0.0;
    15   252  0.000100  0.004000 0.0 2500.000 3333.333 4166.667 1.000000 0.0 1 0.0 0.0;
    15    17  0.000556  0.022222 0.0  450.000  600.000  750.000 1.000000 0.0 1 0.0 0.0;
    18    20  0.000280  0.013800 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    18   253  0.000058  0.002326 0.0 4300.000 5733.333 7166.667 1.000000 0.0 1 0.0 0.0;
    18   254  0.000100  0.004000 0.0 2500.000 3333.333 4166.667 1.000000 0.0 1 0.0 0.0;
    18    21  0.000027  0.001087 0.0 9200.000 12266.667 15333.333 1.000000 0.0 1 0.0 0.0;
    22   255  0.000114  0.004545 0.0 2200.000 2933.333 3666.667 1.000000 0.0 1 0.0 0.0;
    22    23  0.000357  0.014286 0.0  700.000  933.333 1166.667 1.000000 0.0 1 0.0 0.0;
    24   256  0.000417  0.016667 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    24   257  0.000625  0.025000 0.0  400.000  533.333  666.667 1.000000 0.0 1 0.0 0.0;
    24   258  0.002083  0.083333 0.0  120.000  160.000  200.000 1.000000 0.0 1 0.0 0.0;
    24    25  0.000278  0.011111 0.0  900.000 1200.000 1500.000 1.000000 0.0 1 0.0 0.0;
    24    33  0.000280  0.013800 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    26    27  0.000000  0.005000 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
    26    27  0.000000  0.005000 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
    28   259  0.000132  0.005263 0.0 1900.000 2533.333 3166.667 1.000000 0.0 1 0.0 0.0;
    28   260  0.000333  0.013333 0.0  750.000 1000.000 1250.000 1.000000 0.0 1 0.0 0.0;
    28    29  0.000227  0.009091 0.0 1100.000 1466.667 1833.333 1.000000 0.0 1 0.0 0.0;
    30    31  0.000000  0.005000 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
    30    31  0.000000  0.005000 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
    31    32  0.000167  0.006667 0.0 1500.000 2000.000 2500.000 1.000000 0.0 1 0.0 0.0;
    34    45  0.000139  0.005556 0.0 1800.000 2400.000 3000.000 1.000000 0.0 1 0.0 0.0;
    35    42  0.000000  0.005000 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
    37    44  0.000000  0.011490 0.0  700.000  933.333 1166.667 1.000000 0.0 1 0.0 0.0;
    37    44  0.000000  0.011490 0.0  700.000  933.333 1166.667 1.000000 0.0 1 0.0 0.0;
    37    44  0.000000  0.011490 0.0  700.000  933.333 1166.667 1.000000 0.0 1 0.0 0.0;
    38    72  0.000000  0.001150 0.0 7000.000 9333.333 11666.667 1.000000 0.0 1 0.0 0.0;
    41   261  0.002500  0.100000 0.0  100.000  133.333  166.667 1.000000 0.0 1 0.0 0.0;
    41   262  0.000045  0.001818 0.0 5500.000 7333.333 9166.667 1.000000 0.0 1 0.0 0.0;
    41   263  0.000208  0.008333 0.0 1200.000 1600.000 2000.000 1.000000 0.0 1 0.0 0.0;
    41   264  0.000060  0.002381 0.0 4200.000 5600.000 7000.000 1.000000 0.0 1 0.0 0.0;
    41   265  0.000167  0.006667 0.0 1500.000 2000.000 2500.000 1.000000 0.0 1 0.0 0.0;
    41   266  0.000076  0.003030 0.0 3300.000 4400.000 5500.000 1.000000 0.0 1 0.0 0.0;
    41   267  0.000042  0.001695 0.0 5900.000 7866.667 9833.333 1.000000 0.0 1 0.0 0.0;
    41    47  0.000109  0.004348 0.0 2300.000 3066.667 3833.333 1.000000 0.0 1 0.0 0.0;
    42    48  0.000139  0.005556 0.0 1800.000 2400.000 3000.000 1.000000 0.0 1 0.0 0.0;
    44    46  0.000156  0.006250 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
    49    50  0.000000  0.005000 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
    49    50  0.000000  0.005000 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
    49    50  0.000000  0.005000 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
    51    52  0.000114  0.004545 0.0 2200.000 2933.333 3666.667 1.000000 0.0 1 0.0 0.0;
    54    65  0.000260  0.013860 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    55    68  0.000130  0.013860 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    55    68  0.000130  0.013860 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    56    60  0.000200  0.023380 0.0  350.000  466.667  583.333 1.000000 0.0 1 0.0 0.0;
    57    77  0.000125  0.005000 0.0 2000.000 2666.667 3333.333 1.000000 0.0 1 0.0 0.0;
    58    74  0.000590  0.014910 0.0  550.000  733.333  916.667 1.000000 0.0 1 0.0 0.0;
    59    74  0.000590  0.014910 0.0  550.000  733.333  916.667 1.000000 0.0 1 0.0 0.0;
    61    79  0.000556  0.022222 0.0  450.000  600.000  750.000 1.000000 0.0 1 0.0 0.0;
    63    75  0.000052  0.002083 0.0 4800.000 6400.000 8000.000 1.000000 0.0 1 0.0 0.0;
    64    76  0.000417  0.016667 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    65    78  0.001000  0.040000 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
    67    74  0.000300  0.013300 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    67    74  0.000300  0.013400 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    83    85  0.000890  0.029900 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
    84   268  0.000417  0.016667 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    84    87  0.002500  0.100000 0.0  100.000  133.333  166.667 1.000000 0.0 1 0.0 0.0;
    86   269  0.005000  0.200000 0.0   50.000   66.667   83.333 1.000000 0.0 1 0.0 0.0;
    86    88  0.000417  0.016667 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
    92   270  0.000064  0.002564 0.0 3900.000 5200.000 6500.000 1.000000 0.0 1 0.0 0.0;
    92   271  0.000227  0.009091 0.0 1100.000 1466.667 1833.333 1.000000 0.0 1 0.0 0.0;
    92   272  0.000139  0.005556 0.0 1800.000 2400.000 3000.000 1.000000 0.0 1 0.0 0.0;
    92    94  0.001250  0.050000 0.0  200.000  266.667  333.333 1.000000 0.0 1 0.0 0.0;
    95    97  0.000300  0.017400 0.0  450.000  600.000  750.000 1.000000 0.0 1 0.0 0.0;
    95    97  0.000300  0.017400 0.0  450.000  600.000  750.000 1.000000 0.0 1 0.0 0.0;
    95    97  0.000300  0.017400 0.0  450.000  600.000  750.000 1.000000 0.0 1 0.0 0.0;
    97   273  0.000714  0.028571 0.0  350.000  466.667  583.333 1.000000 0.0 1 0.0 0.0;
    97   100  0.000227  0.009091 0.0 1100.000 1466.667 1833.333 1.000000 0.0 1 0.0 0.0;
   102   106  0.000063  0.002500 0.0 4000.000 5333.333 6666.667 1.000000 0.0 1 0.0 0.0;
   103   274  0.000167  0.006667 0.0 1500.000 2000.000 2500.000 1.000000 0.0 1 0.0 0.0;
   103   107  0.000250  0.010000 0.0 1000.000 1333.333 1666.667 1.000000 0.0 1 0.0 0.0;
   108   275  0.000417  0.016667 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
   108   276  0.008333  0.333333 0.0   30.000   40.000   50.000 1.000000 0.0 1 0.0 0.0;
   108   109  0.000167  0.006667 0.0 1500.000 2000.000 2500.000 1.000000 0.0 1 0.0 0.0;
   110   277  0.001000  0.040000 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   110   111  0.002500  0.100000 0.0  100.000  133.333  166.667 1.000000 0.0 1 0.0 0.0;
   112   113  0.000556  0.022222 0.0  450.000  600.000  750.000 1.000000 0.0 1 0.0 0.0;
   112   218  0.000890  0.029900 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   112   218  0.000890  0.029900 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   114   120  0.000100  0.004000 0.0 2500.000 3333.333 4166.667 1.000000 0.0 1 0.0 0.0;
   115   117  0.000300  0.017400 0.0  460.000  613.333  766.667 1.000000 0.0 1 0.0 0.0;
   116   118  0.000300  0.017400 0.0  460.000  613.333  766.667 1.000000 0.0 1 0.0 0.0;
   116   118  0.000200  0.011900 0.0  670.000  893.333 1116.667 1.000000 0.0 1 0.0 0.0;
   118   278  0.000119  0.004762 0.0 2100.000 2800.000 3500.000 1.000000 0.0 1 0.0 0.0;
   118   279  0.000179  0.007143 0.0 1400.000 1866.667 2333.333 1.000000 0.0 1 0.0 0.0;
   118   121  0.002500  0.100000 0.0  100.000  133.333  166.667 1.000000 0.0 1 0.0 0.0;
   119   122  0.000156  0.006250 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
   130   146  0.000300  0.017400 0.0  460.000  613.333  766.667 1.000000 0.0 1 0.0 0.0;
   131   147  0.000300  0.017400 0.0  460.000  613.333  766.667 1.000000 0.0 1 0.0 0.0;
   131   157  0.000156  0.006250 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
   132   152  0.000300  0.017400 0.0  460.000  613.333  766.667 1.000000 0.0 1 0.0 0.0;
   133   153  0.000200  0.012500 0.0  640.000  853.333 1066.667 1.000000 0.0 1 0.0 0.0;
   134   151  0.000300  0.017400 0.0  460.000  613.333  766.667 1.000000 0.0 1 0.0 0.0;
   135   150  0.000100  0.017400 0.0  460.000  613.333  766.667 1.000000 0.0 1 0.0 0.0;
   140   154  0.000890  0.029900 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   149   155  0.000890  0.029900 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   149   155  0.000890  0.029900 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   150   280  0.000086  0.003448 0.0 2900.000 3866.667 4833.333 1.000000 0.0 1 0.0 0.0;
   150   156  0.000417  0.016667 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
   152   281  0.000714  0.028571 0.0  350.000  466.667  583.333 1.000000 0.0 1 0.0 0.0;
   152   282  0.002500  0.100000 0.0  100.000  133.333  166.667 1.000000 0.0 1 0.0 0.0;
   152   283  0.000119  0.004762 0.0 2100.000 2800.000 3500.000 1.000000 0.0 1 0.0 0.0;
   152   284  0.000089  0.003571 0.0 2800.000 3733.333 4666.667 1.000000 0.0 1 0.0 0.0;
   152   285  0.000333  0.013333 0.0  750.000 1000.000 1250.000 1.000000 0.0 1 0.0 0.0;
   152   286  0.000179  0.007143 0.0 1400.000 1866.667 2333.333 1.000000 0.0 1 0.0 0.0;
   152   158  0.000278  0.011111 0.0  900.000 1200.000 1500.000 1.000000 0.0 1 0.0 0.0;
   159   166  0.000000  0.007200 0.0 1100.000 1466.667 1833.333 1.000000 0.0 1 0.0 0.0;
   159   287  0.000250  0.010000 0.0 1000.000 1333.333 1666.667 1.000000 0.0 1 0.0 0.0;
   159   288  0.000556  0.022222 0.0  450.000  600.000  750.000 1.000000 0.0 1 0.0 0.0;
   159   289  0.000357  0.014286 0.0  700.000  933.333 1166.667 1.000000 0.0 1 0.0 0.0;
   159   169  0.000089  0.003571 0.0 2800.000 3733.333 4666.667 1.000000 0.0 1 0.0 0.0;
   163   290  0.000147  0.005882 0.0 1700.000 2266.667 2833.333 1.000000 0.0 1 0.0 0.0;
   163   291  0.000069  0.002778 0.0 3600.000 4800.000 6000.000 1.000000 0.0 1 0.0 0.0;
   163   292  0.000096  0.003846 0.0 2600.000 3466.667 4333.333 1.000000 0.0 1 0.0 0.0;
   163   170  0.000385  0.015385 0.0  650.000  866.667 1083.333 1.000000 0.0 1 0.0 0.0;
   164   167  0.000200  0.011810 0.0  670.000  893.333 1116.667 1.000000 0.0 1 0.0 0.0;
   164   167  0.000090  0.007350 0.0 1100.000 1466.667 1833.333 1.000000 0.0 1 0.0 0.0;
   165   168  0.000000  0.002210 0.0 3600.000 4800.000 6000.000 1.000000 0.0 1 0.0 0.0;
   167   293  0.000086  0.003448 0.0 2900.000 3866.667 4833.333 1.000000 0.0 1 0.0 0.0;
   167   294  0.000192  0.007692 0.0 1300.000 1733.333 2166.667 1.000000 0.0 1 0.0 0.0;
   167   171  0.001667  0.066667 0.0  150.000  200.000  250.000 1.000000 0.0 1 0.0 0.0;
   180   295  0.000019  0.000769 0.0 13000.000 17333.333 21666.667 1.000000 0.0 1 0.0 0.0;
   180   296  0.000313  0.012500 0.0  800.000 1066.667 1333.333 1.000000 0.0 1 0.0 0.0;
   180   184  0.000333  0.013333 0.0  750.000 1000.000 1250.000 1.000000 0.0 1 0.0 0.0;
   181   297  0.000045  0.001786 0.0 5600.000 7466.667 9333.333 1.000000 0.0 1 0.0 0.0;
   181   298  0.000208  0.008333 0.0 1200.000 1600.000 2000.000 1.000000 0.0 1 0.0 0.0;
   181   299  0.000625  0.025000 0.0  400.000  533.333  666.667 1.000000 0.0 1 0.0 0.0;
   181   185  0.000114  0.004545 0.0 2200.000 2933.333 3666.667 1.000000 0.0 1 0.0 0.0;
   182   183  0.000000  0.010000 0.0  800.000 1066.667 1333.333 1.000000 0.0 1 0.0 0.0;
   186   300  0.000250  0.010000 0.0 1000.000 1333.333 1666.667 1.000000 0.0 1 0.0 0.0;
   186   301  0.000069  0.002778 0.0 3600.000 4800.000 6000.000 1.000000 0.0 1 0.0 0.0;
   186   190  0.000167  0.006667 0.0 1500.000 2000.000 2500.000 1.000000 0.0 1 0.0 0.0;
   187   302  0.000417  0.016667 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
   187   303  0.000357  0.014286 0.0  700.000  933.333 1166.667 1.000000 0.0 1 0.0 0.0;
   187   191  0.000278  0.011111 0.0  900.000 1200.000 1500.000 1.000000 0.0 1 0.0 0.0;
   192   304  0.000023  0.000926 0.0 10800.000 14400.000 18000.000 1.000000 0.0 1 0.0 0.0;
   192   196  0.000093  0.003704 0.0 2700.000 3600.000 4500.000 1.000000 0.0 1 0.0 0.0;
   193   194  0.000000  0.010000 0.0  800.000 1066.667 1333.333 1.000000 0.0 1 0.0 0.0;
   193   305  0.000026  0.001031 0.0 9700.000 12933.333 16166.667 1.000000 0.0 1 0.0 0.0;
   193   306  0.002083  0.083333 0.0  120.000  160.000  200.000 1.000000 0.0 1 0.0 0.0;
   193   307  0.000056  0.002222 0.0 4500.000 6000.000 7500.000 1.000000 0.0 1 0.0 0.0;
   193   308  0.000417  0.016667 0.0  600.000  800.000 1000.000 1.000000 0.0 1 0.0 0.0;
   193   197  0.000019  0.000763 0.0 13100.000 17466.667 21833.333 1.000000 0.0 1 0.0 0.0;
   198   199  0.000000  0.007200 0.0 1100.000 1466.667 1833.333 1.000000 0.0 1 0.0 0.0;
   199   309  0.000192  0.007692 0.0 1300.000 1733.333 2166.667 1.000000 0.0 1 0.0 0.0;
   199   310  0.000096  0.003846 0.0 2600.000 3466.667 4333.333 1.000000 0.0 1 0.0 0.0;
   199   311  0.000625  0.025000 0.0  400.000  533.333  666.667 1.000000 0.0 1 0.0 0.0;
   199   312  0.000250  0.010000 0.0 1000.000 1333.333 1666.667 1.000000 0.0 1 0.0 0.0;
   199   202  0.001923  0.076923 0.0  130.000  173.333  216.667 1.000000 0.0 1 0.0 0.0;
   200   201  0.000300  0.018100 0.0  440.000  586.667  733.333 1.000000 0.0 1 0.0 0.0;
   203   205  0.000300  0.018100 0.0  440.000  586.667  733.333 1.000000 0.0 1 0.0 0.0;
   203   313  0.001000  0.040000 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   203   208  0.000100  0.004000 0.0 2500.000 3333.333 4166.667 1.000000 0.0 1 0.0 0.0;
   204   206  0.000300  0.018100 0.0  440.000  586.667  733.333 1.000000 0.0 1 0.0 0.0;
   207   314  0.000093  0.003704 0.0 2700.000 3600.000 4500.000 1.000000 0.0 1 0.0 0.0;
   207   315  0.000333  0.013333 0.0  750.000 1000.000 1250.000 1.000000 0.0 1 0.0 0.0;
   207   209  0.001000  0.040000 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   210   212  0.000300  0.018100 0.0  440.000  586.667  733.333 1.000000 0.0 1 0.0 0.0;
   211   213  0.000300  0.018100 0.0  440.000  586.667  733.333 0.950000 0.0 1 0.0 0.0;
   212   316  0.000167  0.006667 0.0 1500.000 2000.000 2500.000 1.000000 0.0 1 0.0 0.0;
   212   215  0.000054  0.002174 0.0 4600.000 6133.333 7666.667 1.000000 0.0 1 0.0 0.0;
   214   317  0.000595  0.023810 0.0  420.000  560.000  700.000 1.000000 0.0 1 0.0 0.0;
   214   318  0.000625  0.025000 0.0  400.000  533.333  666.667 1.000000 0.0 1 0.0 0.0;
   214   216  0.000083  0.003333 0.0 3000.000 4000.000 5000.000 1.000000 0.0 1 0.0 0.0;
   217   218  0.000890  0.029900 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   217   218  0.000890  0.029900 0.0  250.000  333.333  416.667 1.000000 0.0 1 0.0 0.0;
   219   319  0.000313  0.012500 0.0  800.000 1066.667 1333.333 1.000000 0.0 1 0.0 0.0;
   219   320  0.000179  0.007143 0.0 1400.000 1866.667 2333.333 1.000000 0.0 1 0.0 0.0;
   219   321  0.001563  0.062500 0.0  160.000  213.333  266.667 1.000000 0.0 1 0.0 0.0;
   219   221  0.000625  0.025000 0.0  400.000  533.333  666.667 1.000000 0.0 1 0.0 0.0;
   222   231  0.000300  0.018100 0.0  440.000  586.667  733.333 0.950000 0.0 1 0.0 0.0;
   222   231  0.000300  0.018100 0.0  440.000  586.667  733.333 0.950000 0.0 1 0.0 0.0;
   224   322  0.000076  0.003030 0.0 3300.000 4400.000 5500.000 1.000000 0.0 1 0.0 0.0;
   224   323  0.000833  0.033333 0.0  300.000  400.000  500.000 1.000000 0.0 1 0.0 0.0;
   224   324  0.000172  0.006897 0.0 1450.000 1933.333 2416.667 1.000000 0.0 1 0.0 0.0;
   224   325  0.000625  0.025000 0.0  400.000  533.333  666.667 1.000000 0.0 1 0.0 0.0;
   224   232  0.000076  0.003030 0.0 3300.000 4400.000 5500.000 1.000000 0.0 1 0.0 0.0;
   226   227  0.000000  0.019500 0.0  400.000  533.333  666.667 1.000000 0.0 1 0.0 0.0;
   233   326  0.000039  0.001563 0.0 6400.000 8533.333 10666.667 1.000000 0.0 1 0.0 0.0;
   233   327  0.000455  0.018182 0.0  550.000  733.333  916.667 1.000000 0.0 1 0.0 0.0;
   233   328  0.000227  0.009091 0.0 1100.000 1466.667 1833.333 1.000000 0.0 1 0.0 0.0;
   233   329  0.000081  0.003226 0.0 3100.000 4133.333 5166.667 1.000000 0.0 1 0.0 0.0;
   233   235  0.000078  0.003125 0.0 3200.000 4266.667 5333.333 1.000000 0.0 1 0.0 0.0;
   234   330  0.000167  0.006667 0.0 1500.000 2000.000 2500.000 1.000000 0.0 1 0.0 0.0;
   234   331  0.000357  0.014286 0.0  700.000  933.333 1166.667 1.000000 0.0 1 0.0 0.0;
   234   332  0.000333  0.013333 0.0  750.000 1000.000 1250.000 1.000000 0.0 1 0.0 0.0;
   234   236  0.000132  0.005263 0.0 1900.000 2533.333 3166.667 1.000000 0.0 1 0.0 0.0;
   237   239  0.000100  0.017400 0.0  460.000  613.333  766.667 1.000000 0.0 1 0.0 0.0;
   238   241  0.000300  0.017400 0.0  460.000  613.333  766.667 1.000000 0.0 1 0.0 0.0;
   239   242  0.000156  0.006250 0.0 1600.000 2133.333 2666.667 1.000000 0.0 1 0.0 0.0;
   240   333  0.000455  0.018182 0.0  550.000  733.333  916.667 1.000000 0.0 1 0.0 0.0;
   240   243  0.000066  0.002632 0.0 3800.000 5066.667 6333.333 1.000000 0.0 1 0.0 0.0;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1 startup shutdown n x1 y1 ... xn yn
%	2 startup shutdown n c(n-1) ... c0
mpc.gencost = [
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0001900 8.000 1250.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0001900 8.000 1250.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0000100 1.290 0.000;
  2 0 0 3 0.0060000 45.000 2230.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
  2 0 0 3 0.0000100 0.010 0.000;
];

%% generator unit type (see GENTYPES)
% use WT, PV, HY, ST, CT, ST for corresponding GENFUELS
% WT and PV will use WECC dynamics; the others will use Gov/Exc/PSS dynamics
mpc.gentype = {
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'HY';
  'ST';
  'HY';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'HY';
  'HY';
  'ST';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
};

%% generator fuel type (see GENFUELS); use wind, solar, hydro, nuclear, ng, coal
mpc.genfuel = {
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'nuclear';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'hydro';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'hydro';
  'ng';
  'hydro';
  'ng';
  'hydro';
  'nuclear';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'hydro';
  'hydro';
  'ng';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
};

%% bus names
mpc.bus_name = {
  '1001';
  '1002';
  '1003';
  '1004';
  '1032';
  '1034';
  '1101';
  '1102';
  '1131';
  '1201';
  '1202';
  '1232';
  '1301';
  '1302';
  '1303';
  '1331';
  '1333';
  '1401';
  '1402';
  '1403';
  '1431';
  '2000';
  '2030';
  '2100';
  '2130';
  '2201';
  '2202';
  '2203';
  '2233';
  '2301';
  '2302';
  '2332';
  '2400';
  '2401';
  '2402';
  '2403';
  '2404';
  '2405';
  '2406';
  '2407';
  '2408';
  '2409';
  '2410';
  '2411';
  '2431';
  '2434';
  '2438';
  '2439';
  '2501';
  '2502';
  '2503';
  '2533';
  '2600';
  '2601';
  '2602';
  '2603';
  '2604';
  '2605';
  '2606';
  '2607';
  '2608';
  '2609';
  '2610';
  '2611';
  '2612';
  '2613';
  '2614';
  '2615';
  '2616';
  '2617';
  '2618';
  '2619';
  '2620';
  '2621';
  '2630';
  '2631';
  '2634';
  '2637';
  '2638';
  '2901';
  '2902';
  '3101';
  '3102';
  '3103';
  '3104';
  '3105';
  '3133';
  '3135';
  '3201';
  '3202';
  '3203';
  '3204';
  '3205';
  '3234';
  '3301';
  '3302';
  '3303';
  '3304';
  '3305';
  '3333';
  '3401';
  '3402';
  '3403';
  '3404';
  '3405';
  '3432';
  '3433';
  '3501';
  '3531';
  '3601';
  '3631';
  '3701';
  '3731';
  '3801';
  '3802';
  '3803';
  '3804';
  '3805';
  '3806';
  '3831';
  '3835';
  '3836';
  '3891';
  '3892';
  '3893';
  '3894';
  '3895';
  '3896';
  '3897';
  '3901';
  '3902';
  '3903';
  '3904';
  '3905';
  '3906';
  '3907';
  '3908';
  '3909';
  '3910';
  '3911';
  '3912';
  '3913';
  '3914';
  '3915';
  '3916';
  '3917';
  '3918';
  '3919';
  '3920';
  '3921';
  '3922';
  '3923';
  '3924';
  '3925';
  '3926';
  '3931';
  '3932';
  '3933';
  '4001';
  '4002';
  '4003';
  '4004';
  '4005';
  '4006';
  '4007';
  '4008';
  '4009';
  '4010';
  '4031';
  '4035';
  '4039';
  '4090';
  '4091';
  '4092';
  '4093';
  '4094';
  '4095';
  '4096';
  '4097';
  '4101';
  '4102';
  '4103';
  '4104';
  '4131';
  '4132';
  '4201';
  '4202';
  '4203';
  '4204';
  '4231';
  '4232';
  '5001';
  '5002';
  '5003';
  '5004';
  '5031';
  '5032';
  '6101';
  '6102';
  '6103';
  '6104';
  '6132';
  '6201';
  '6202';
  '6203';
  '6204';
  '6205';
  '6231';
  '6235';
  '6301';
  '6302';
  '6303';
  '6304';
  '6305';
  '6333';
  '6335';
  '6401';
  '6402';
  '6403';
  '6404';
  '6433';
  '6501';
  '6502';
  '6503';
  '6504';
  '6505';
  '6506';
  '6507';
  '6508';
  '6509';
  '6510';
  '6533';
  '7001';
  '7002';
  '7031';
  '7032';
  '8001';
  '8002';
  '8003';
  '8004';
  '8005';
  '8033';
  '8034';
  '10321';
  '10322';
  '10341';
  '10342';
  '11311';
  '12321';
  '13311';
  '13331';
  '13332';
  '14311';
  '14312';
  '20301';
  '21301';
  '21302';
  '21303';
  '22331';
  '22332';
  '24381';
  '24382';
  '24383';
  '24384';
  '24385';
  '24386';
  '24387';
  '31331';
  '31351';
  '32341';
  '32342';
  '32343';
  '33331';
  '34331';
  '35311';
  '35312';
  '36311';
  '38351';
  '38352';
  '39311';
  '39331';
  '39332';
  '39333';
  '39334';
  '39335';
  '39336';
  '40311';
  '40312';
  '40313';
  '40351';
  '40352';
  '40353';
  '40391';
  '40392';
  '41311';
  '41312';
  '41321';
  '41322';
  '41323';
  '42311';
  '42312';
  '42321';
  '42322';
  '50311';
  '50321';
  '50322';
  '50323';
  '50324';
  '61321';
  '61322';
  '61323';
  '61324';
  '62311';
  '62351';
  '62352';
  '63331';
  '63351';
  '63352';
  '64331';
  '64332';
  '64333';
  '65331';
  '65332';
  '65333';
  '65334';
  '70311';
  '70312';
  '70313';
  '70314';
  '70321';
  '70322';
  '70323';
  '80341';
};

%% bus ids
mpc.bus_id = {
  '0CE4EAE7-EE27-483D-8A3B-04E13C8422DC';
  '86D5FCCB-E279-40F4-B364-4588F922C3C5';
  'E362CEFA-EC65-4279-988C-9DFF0254D01C';
  'E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8';
  '3F5ADFAB-68E6-4775-B7F0-E2D66074D030';
  'D184F41F-F8BF-4776-9040-C565FCF8BEC4';
  '19B0EBC6-2287-48D1-9018-8150C3010AA5';
  '8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290';
  '2481748C-EA1C-4612-82DF-2536B34E2D15';
  'ECE28A5D-AFF7-4CD6-9183-61240E6A1892';
  '47EEE396-D213-47D5-92E9-866DA99EA597';
  '73B4999C-523E-44AB-9E81-342D648A0E27';
  'CB47A063-8BAB-4CA5-82E0-112BCE7A8077';
  'D2F14E43-4341-4F42-9E9A-C6227EDA96CB';
  '61B2DDAC-EE27-4693-AC45-865B020B4A36';
  '6D357571-4872-4EBF-AED6-2800291DDCF7';
  'ACD1B89A-2059-46B1-8603-B84E58473910';
  'D58029CC-87A7-4DE7-B62A-F7203B94B7DB';
  '191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC';
  '944900A2-3D6D-406B-8FA7-249876A8F0DD';
  '9F995B68-4F25-4645-934F-14857EEE1B71';
  'F386CA00-D1A1-4339-9544-25986FD57E11';
  'C69A6C24-4FCF-46CB-98FC-9122F3BD7155';
  '7D378944-27FB-42B6-A611-F79C0DE904AB';
  '836CB80D-4891-40B2-8874-EBEBF73934E7';
  '61CB9A3C-80FE-43F9-B461-13493878166E';
  '58064458-13F0-4E04-82AC-BCD2CEB53AFC';
  'BECA2452-CD65-4420-BA52-D6B4C9C87520';
  'DBAED446-4BAB-4DFC-9679-D9188F442169';
  'DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7';
  '6108167A-C35D-45F1-BBA5-CF37A318763C';
  '96FB4CB4-87CE-49BB-A107-FE2FF26E51E4';
  'B59A8EF3-0E3C-4BA3-9BC4-833AB9959750';
  '98606D51-10A0-41C0-8D96-5D56ADDA5B0B';
  '677DB93B-ABFD-4560-84D2-51386A704877';
  'A557F455-F380-4E01-953A-5DCD0F0A8757';
  '55719708-04C9-4056-B157-A67EE9D2B453';
  '1856B8D9-7604-4B32-A0E5-5F39B8B2BF10';
  '852BD924-E9C9-4321-B332-F11466ADABB9';
  '60EEE2B6-810A-4A75-9A66-140D85243E06';
  'C9646B80-1610-4EF0-A35C-C7A8CBF52E96';
  'B9F6417E-908E-4BB1-B933-581FFA500A22';
  'CE9B78FD-9074-4700-9D91-558D2FC4F02E';
  'D712F4C7-A068-43EF-92A3-1229DAFCAD37';
  '6A198E0E-6B24-486D-AC8B-5884B9B6A2D1';
  '53647398-BFD8-4523-B95C-1BB0671D4990';
  '38823501-666E-4AF7-86C9-3040C4B30862';
  '97CD0FE9-BD9F-4B7F-83A3-D72640A4156A';
  '99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5';
  'DCEED5A8-089C-41F2-946A-2E497E31BF91';
  '4B47B792-936A-4FBA-934F-CCE10B7CC3BD';
  'E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF';
  '1A8F8D21-F52A-4412-9926-719077699AE6';
  'D7D91C38-BD09-4D1D-AE83-1D569EE77D42';
  '35A2FA38-1196-4F71-88B5-AD3C7AE0E37F';
  '4768EDD7-D211-41B4-A9EB-7ECC179909D0';
  '5D5F315B-2D09-4349-97B1-381030A29310';
  'EB4D0CAE-99DD-435B-B9E9-CC77257CCF63';
  '3C6548C0-A02D-4B36-BFAB-C1BA444D1927';
  'D304F43D-1729-45BB-A85C-21B4450471B8';
  '9F2577DF-B757-4417-AC61-23E8C4C89161';
  'ADAF7AC0-361C-4CEB-B477-32B5D75A06B4';
  '9462CD74-6186-4893-BD8F-C21B598F3967';
  'AF7EA965-B50B-447F-A600-8E2580C4F65E';
  'FEC1DF82-81C7-4036-A601-71CDBC20EF56';
  '42C1617E-48BF-45C3-BC90-6E2A50AB82C5';
  '1B72A2F3-A298-47F7-A989-78984F48A63B';
  'DA763288-9EB9-4E16-A968-8720DCB0DFE0';
  '24FD7AD7-33A9-448A-A100-9097E7F1288A';
  '00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB';
  '7EAA41F1-4869-43A1-98C2-A13F8CA05D14';
  '2958DE66-F59E-47B1-9028-5BC736A6C7CA';
  '1B7E5788-69FD-4184-B099-EF73E82F4C75';
  '3BAB18B0-C4A7-475F-B45C-47031B36C9F6';
  '55B551EC-8855-4061-BE6E-5D834FC2568C';
  '3D4179C5-62E8-40A0-8992-F843E3D2D67B';
  '712FA8DB-8FC3-4B98-A03C-B0C773419FBA';
  '5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA';
  'F1980C75-EAC3-4EA2-BF11-402619FEF0C5';
  'A645867A-1698-4B1E-8764-77F52411470C';
  '95530F9E-14D6-4512-A29F-13092A224B49';
  '6F500808-19DB-4C8B-A4F3-67AD250C2D82';
  '1364795D-1549-4030-A3EB-DAF23A2D2310';
  '39B8A0A8-4704-4329-BD2B-833B0A5D3457';
  '637331AB-B207-4B2E-9959-39852B04542A';
  'A5664724-5A23-4549-B1C7-D1A5CA6FCB40';
  'E9467BE3-64E2-456E-96F9-80ED06828913';
  'D7281431-12B7-45A0-8131-24508C4DF442';
  '93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF';
  'C539B947-41C5-495A-839F-3B83388ACBD7';
  '1B51DDA6-8246-4169-986D-0F4806EED3DF';
  'F620AF18-A77D-404E-8F19-300BC72915BF';
  '205C613C-5B8D-48F9-B1B0-01A6745B54D3';
  'DADAA385-646E-4C2D-BBE5-FDE1C1C7A559';
  'E3110CC9-DC9D-495D-9B68-AC7211363AEB';
  'EA09FD47-C247-40A9-8583-ECE7F93CA5DE';
  '07130542-3100-4B0E-B307-84F7FB40AF10';
  'BCBACE2D-451F-44BA-A1B2-DE9D70A274AF';
  '28B04793-75C2-47A0-B4F6-9F75435009FF';
  '7FDE9394-FF79-4B13-B03C-B00667FB2577';
  '03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F';
  '1D005512-0FD2-4411-9AD7-063593D30492';
  '54DA0D96-4545-41A4-8F5B-07825BE4FCB6';
  '16874C41-2800-4AF3-A470-EC0645D17F35';
  '5CCBF4EA-D440-4539-84C4-AF5000CD05C3';
  'FA0E9132-0536-4B0E-958B-B54056FA9E18';
  '852E047A-A434-460B-8905-36DB7F28280D';
  'A1EBDDD1-7A33-4859-AA68-B793F4B0A578';
  '07F76FB6-6ABF-49D8-8BF6-C02140928F71';
  '78297364-BDBD-44C5-B295-0F3C10A98679';
  '5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01';
  '23C06AF9-72E8-4586-9CEB-F2C0EF0C251B';
  'BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1';
  'CCF3710F-0CF7-4158-A1F5-1B3F324EF225';
  '1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2';
  '6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C';
  'F55208A2-D15C-49AB-A57D-4F303839E099';
  '09CA0554-8FAD-4833-A47C-8CA01C714445';
  'C44636F5-04FD-43B9-A25D-73180783D63B';
  '4BE25EBB-8B48-433C-8B6D-B63B6C49D943';
  '5E3F6B99-7EBC-4BD6-93C7-1894637088A4';
  '2100B797-9CE2-409B-B336-85AD07659640';
  '7D3C5A7C-C467-43C1-92EB-210EEC4C6226';
  '73B69BDB-6C34-4A5F-9653-D9F93EF5F610';
  '62D59E1E-1B10-4040-B4EB-810100476F9D';
  '7BB351CA-54A6-4357-8536-DA6B92B753D2';
  'FB1C1778-4339-4357-9CE7-EEC722E449B0';
  '027DFA1A-647E-4F78-98A7-21F33D2A1686';
  '2B1E3198-6B7F-4394-85DC-0C47A40C925F';
  '6960EC2E-6446-4E28-BFB4-1698C9AD4798';
  '40C817EA-333E-4629-99BC-B7848731ABB8';
  'B83637AC-3A7B-4374-B995-F4834522767E';
  '465783BA-CA5A-4326-AC9F-1162ABE9FC99';
  'DA274ED6-643A-4254-864C-B1D5FA6268E2';
  '588E1308-172F-48D0-92BF-4E7CCC27F07E';
  'BA3F0F15-349A-41F6-961C-EA9DC5C62A01';
  'B1873BD5-0DC7-4802-8C60-9CDA24DB4F35';
  '0403BA90-859C-47E9-87AA-965C6F0A744F';
  '357446D6-888B-494B-9529-9DCA9963C99C';
  '2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9';
  'F3249C23-C7EE-4FCE-B985-073B8868B92A';
  '52630635-D5BB-49EF-A0B8-CFE94ECA4539';
  '2EAF19EE-D595-4675-B515-72F5269D8B84';
  'B94DA841-AA2A-469A-9464-52034BE18FDB';
  'D3149362-607A-4994-A78D-9A75D7942AB0';
  '22CE97DA-C3BC-4353-9DE6-9308241432E9';
  'B2390638-C91D-47C3-B661-9D422E762043';
  'BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43';
  '4C76C799-2D41-4334-B0A7-99266950F742';
  '2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8';
  '7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9';
  'BE690B81-F143-482F-B03B-36BF582FF983';
  '63127BE8-0B47-4913-840D-9B857DAB096C';
  '75CCCE0A-9112-4DC5-B882-894E538338D9';
  '3D67349F-8B1D-4128-97FB-0F123B364FD3';
  'F7D1399A-0A2B-462C-8118-E8BE25B98AB5';
  '18A00303-84DB-4047-B313-6CD011FBE2D7';
  '8F673B50-A017-40E2-B117-39BB870E7F0F';
  '1C936C47-98F8-45CE-99B7-A06B1B9A1F42';
  'F82B75DA-8323-497C-AC36-064AABFBDBC7';
  'E91C9D2B-F153-4354-A6CD-F184ED24D961';
  '9AE17230-77F0-4C28-A83B-E75B2527759C';
  'A951C9F8-C768-4B5A-9E78-16B95FC0F3D7';
  'C75D2A7C-B517-4EE8-9AE6-B4D53780AB42';
  'F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A';
  'B7647906-0699-4F22-A2EC-DAF8D5CD790B';
  'A55336DA-582C-4806-9FDD-44DFD969EF3A';
  '6A9EE7D7-461B-46B4-863C-701A8399346B';
  'E4211773-DB0A-4B4A-8D71-5276C57287B2';
  '3763E40B-1EFE-4465-9F02-6A5AC9942BAC';
  '563C9C8E-400C-495E-A62A-D60A64D9EE6F';
  'BBE13252-F726-43D4-BE76-2B793A144C57';
  '11DFF29B-26DC-47A2-92ED-97322B0DE88A';
  'EEB3415D-03CD-41E0-BCFD-09DC2FC396DE';
  '389A5E13-9196-4EF6-9C57-B52D2220ACF0';
  '305626C9-774A-433F-9596-B4D623413D98';
  '1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C';
  '8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF';
  '55E63780-905B-4843-A417-71E24353E1CD';
  '604BB925-F312-4629-A617-733270E36895';
  '0117BD30-46F3-496B-ACAD-44E2B11C053F';
  '40799CB4-D1C3-4CF4-8F97-23A20AD91BA3';
  '46C10F04-A25F-4454-B451-DB8523AAECDE';
  'ADFC5DCC-2E31-447E-A442-B68A9C2AD72E';
  '2935F382-76AF-4965-ACB9-232E13D58AD5';
  'F8508925-DF0A-4267-BAA3-980E10D64180';
  '8775CEB7-B796-4300-BC68-23565ED7D65B';
  '181B8EAA-86AD-4E2D-9DF7-308D6E013333';
  '2FF647D8-6257-4195-9CA8-47F9A654F01A';
  '20118390-7C6D-477E-80C4-9A357EED876B';
  'F099526D-F766-465E-85CB-2686643B22EE';
  '71DB5BD9-B6D0-4293-9A97-6477FAAF27AE';
  '2ACCC500-DAC9-4262-AB81-D5245E5A858F';
  'F3628060-A397-4085-A401-3FCE5958F6AA';
  '61B33B82-C307-4D23-BCA9-C2EA9F1210FB';
  '6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41';
  '857C0E05-0922-4444-AD8F-6C960BF2AFDE';
  'AE59C0DC-2053-4009-A891-0F95B352C5E5';
  '6FDB5608-679D-4212-9938-2F60EA28086E';
  '461FD5E5-9E40-451C-AC62-F7D120463BF8';
  'ADB921ED-DDE3-4A6B-B622-A405784DA7FB';
  'C9CB95AC-EA97-4031-82FD-317291B344D4';
  'AD076453-818A-410A-AB97-47C17C95A078';
  '5F20C0CF-62AA-439D-9B26-F9A2D2266030';
  'EDE3BF7F-9165-43B3-ABC0-547E77D815C6';
  'F67D63DB-3861-4491-942C-FA81EE712485';
  'AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB';
  '2D6447DA-162B-4530-98D5-5331822C2C80';
  'B1FD014F-063B-4A08-AAD8-29B5224E7C5F';
  '30A07671-60CE-472D-82BF-25E6982AEA4D';
  'D528A2D0-639C-4BDC-BE15-F02A4216F7F3';
  'BB52EA80-A806-4114-8C8B-E896E850258A';
  'AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2';
  '2ABDA4C9-A5CF-4012-ABC2-808929092510';
  'CE21DD75-ED1B-4E6E-976F-3F5CC127BE28';
  '5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A';
  '3983D153-CDC6-4A5E-A306-E74EBC545543';
  '94126AF8-4536-4C35-BF7D-E65728AB9800';
  'C839A9B8-CF71-4E36-9CFE-3065CD0571B2';
  '24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA';
  '724F30D9-2B4A-40F2-A3DD-F40672C37B57';
  '0548003F-1C66-47A1-BCD6-6B2571DE9455';
  '1836FD72-027F-42A5-8A4D-8C805D71AF7F';
  'C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D';
  '6883C3FC-5477-4BB8-B59B-D32022DE7895';
  '55CC71F7-E828-47ED-8B2A-FBD2B837B396';
  '899B7144-CC78-4F12-813C-600967D6FE95';
  '8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC';
  '331600F9-55CC-4B67-B74F-8B0539A2E15B';
  '9DF406AF-04E1-46F7-A7A2-3AD3B45E9137';
  'C670D9C0-79EB-4D73-A6C1-33A40C7CDA45';
  '102CD2DF-637E-4548-B0BB-ABD45F27F20C';
  '08D1C5E6-8AD4-44DD-88F4-C7D673A46263';
  '2864E00C-F55E-454D-A75F-F0E5DA49DE85';
  '4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E';
  '1C9283EC-7C4C-4A3E-BD75-3B9D908026E0';
  '2B0189FA-E139-4883-8B08-D8F8B7D250C0';
  '24B34839-36C8-4FF1-9AC9-A3C63B690EBE';
  'F387ABF7-5844-442B-8B09-E2A592419A67';
  '66FC0AE2-DC32-432C-AF90-1F55912CFEA0';
  '3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31';
  '8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149';
  'F650F4DF-FD80-47BF-81D6-28CAFE863CDE';
  'E78C4065-7E3B-41FD-84DE-BF12EA583E9F';
  '97E1F271-AF11-4000-BBF0-983702B63093';
  'A9FF8D23-A139-4584-B9A0-54C665A8CEA3';
  '5E16187D-2C09-4F03-9727-DBF6998F7301';
  '73887A95-5631-4AF2-B1B2-B8D28FE9501D';
  '264CAA83-122A-4F39-8F70-5548F65F92D8';
  '282DC044-DAA1-4803-B953-CF0CF33ED477';
  'C66D2E48-464D-40F4-AF6E-9B66623D5959';
  '6C0BC444-C79D-4469-85F0-EAB03F1C8AE4';
  '9707ECC9-25D2-49EE-AB90-065F1E1B1FB8';
  'B292AAEC-1555-4689-AC2D-47E757F7ED44';
  '0E67A9A0-102A-4A97-BA75-AB92F69B9175';
  'A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0';
  'E9D97498-A690-4993-9D24-00341E062821';
  '9EF00DC0-E6DD-43CF-823F-0B29C91C38EA';
  '3A7B9C35-F923-45A4-958E-87C8F23ECFCC';
  'FFE0E63A-EC11-4B8F-91C8-151F7CC63E56';
  'ACFE1580-7BA4-4D27-BF94-E0BE755835D1';
  '1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174';
  '48C8A228-4A73-47A0-BCB2-117261BE6189';
  '6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3';
  'D582D7D1-48C9-4C30-A430-AA950011C5FA';
  '8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663';
  '6DEF48D9-003C-4978-A1CA-9CB23F8B9708';
  'E687029B-EE4A-4968-A9AC-55E6FAC4F956';
  '7E3B284D-E846-4C28-9754-D095344E46E9';
  'D8F450A6-63E1-42B4-A1C7-303FE86B0481';
  '1A079D54-6735-4253-B982-B5E01C707778';
  'F752205C-06F4-4F9B-BC5E-889484D4D829';
  'C634993A-04F1-4E89-932B-71C35A0B262E';
  'F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF';
  '9B4A37DB-3EFD-422F-94AA-4A3E241B9D86';
  'AA29787A-F7D6-41AD-87C9-50159CEE1C02';
  '6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25';
  '955EC56D-EE7C-48D0-BF5F-A759F87EEEE8';
  '22EAF43C-DF59-4F98-980B-9011DCDDF162';
  '68629834-C2A3-479B-9172-6B461C677436';
  '353B33B6-9221-4D40-A931-5F4E912CA707';
  '956F58BB-5CF8-4C0C-908B-AFAD43C849EC';
  '56228DDE-E1E7-48F7-846E-F1E1306F3113';
  'E0E9AA1A-B62A-463C-94AE-50E25ACDAA87';
  'BB8D2C7D-104E-41EA-85BF-1FCF7A8A67F6';
  '3D9D4626-DE66-415D-BAEB-738171F6964D';
  '147CE145-1395-4D55-9219-58B73AE92931';
  'F1B582F0-E57A-49D7-AB68-B6D1227D86B0';
  '2A7D25D5-DD8E-49E8-90A9-7DC9631752A9';
  'E9DD7709-BCAA-46BC-ABC2-C6670B129F45';
  'C1286CF0-9CCE-40CF-B1CC-051091D0F49B';
  'B0C77104-F11F-43C4-9712-460097B5660C';
  '5ADFDF4D-7ABB-4D6F-B923-E9EE1401BAC4';
  '5155EE0A-35A0-4344-9337-D95F82A3790C';
  '7622E75D-2E78-48D5-AA7D-D46E9E31AD11';
  'DACB9710-E19C-497E-90D4-0FE315892F20';
  '295034AC-E0D1-402D-9AAC-DB7CF3AD008C';
  '02147D16-54B8-4F6F-826F-A580EC2ABE3E';
  '347A585E-1509-479D-81F7-C75EB6E49B15';
  '44F36DF1-4644-42BB-AF53-8D91AFDF3E45';
  'E98BB3BA-3C63-4595-A6CE-40CBA748FE45';
  '4169AF9F-F9A1-417F-9DF6-4B5784F67E95';
  'C67592AE-CC52-4915-BB83-24052FADC665';
  'A58A8DD6-CCF6-4411-9355-373DC1F29A89';
  '0D8A492D-A153-4A7F-AFE4-3300F94275D6';
  '366C9F74-9FE1-47B2-A0FC-0E340F2723AC';
  '6F72324E-DCE7-41F9-AAE1-993B9A6FA21A';
  '7335F2AF-DC48-4F59-9863-65B52FEAF5E3';
  'CF7B8E16-FB81-4168-87B7-F84BDFE85FC2';
  '36F16DA2-9EB5-44C2-878F-77522790962C';
  '31B468CD-C58A-424E-B306-6C74667F7ADE';
  '168A94F2-0DB7-42D7-BA0D-53FD559E86FE';
  '820EC42A-82B6-45B8-B37E-177BB634283D';
  '943353E5-1967-4969-A4A0-A7BA6F7D2003';
  '245806BD-B814-40AF-B081-69A3794252C5';
  'F4842FD9-A311-429E-9DD8-C690AAFF3D2D';
  'B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB';
  '39463D1D-0136-4067-9270-C48979FCB83B';
  '88EA489C-49F0-4FF2-AB09-8AA9F4A4DFA9';
  '431428ED-43A7-4F47-B9F7-5F4B474E9D3B';
  '8ABE6F3D-D003-4DBC-AF30-40E421808CC9';
  '0E2C7500-C16B-46D9-9547-B219CF13FE06';
  'C1D8E531-2D86-4765-84ED-C7D6F570F022';
  '344A013C-3CD9-4DEC-9269-46D592364F16';
  '2123195C-352E-4064-A81B-47D87A762AF8';
  '7F4E0693-ACE3-4798-8DF4-ABF538CC405A';
  'F134AC5C-232E-492E-ADAB-B2A31E0CF268';
  'EFAB15E0-2899-442E-96B8-21B88381CFA8';
  'ECAC23DC-CFC2-4937-BAED-34A6AD0676D4';
  'AA4C4D15-1154-44C4-ACB8-807E4C780891';
  '8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3';
  '2C12D363-36FD-46D6-9FA3-0FDF06426461';
  'D831F472-A315-4FE2-A2AF-12896EC6FDB4';
};

%% gen t1 ids
mpc.gen_t1_id = {
  '23203FA6-F7AD-4AC3-BE97-FEDD5F2265A6_1';
  '5614EFC7-C0C4-42A0-8417-082D54AE8080_1';
  '2F774170-7360-4EE9-BC37-B8574680A191_1';
  '8999A5B3-06E8-4A12-A82D-C355E947964D_1';
  '4888686C-D952-43B6-ABB8-973F4379A609_1';
  '320B24C9-2B90-48DB-B426-C2557EEA2524_1';
  'E36178F8-FEF4-41AD-99B0-9E381FCB8E22_1';
  'D34E3675-88C5-487E-B037-FE7D29A82B79_1';
  '8CD36F81-7FF0-4A69-8ABB-42E95348A2FF_1';
  'FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9_1';
  '45943091-FCA9-439F-B45D-DCEEE2261EF3_1';
  '9DA99F4C-8013-41E5-B024-0749E7C20ECE_1';
  'CA6E07FB-9592-475B-AD6A-1B20DBD7A762_1';
  '546E2E62-0769-4FF7-B1D4-C5D86959849D_1';
  '2EDD59B9-CE45-45F0-AD4E-5150DA3D6978_1';
  'BE247DEB-A995-47EE-BB13-1163BC56663F_1';
  'F2DB5849-F523-4C84-A0CA-AF78CD61EE8D_1';
  '3B1BD1B3-F11B-4211-8E54-A51F3DE750C0_1';
  'BC78B15D-F813-4D58-AD35-C7F9E80AC7CC_1';
  '5E0400E1-F452-4276-B55C-A699E4C09149_1';
  'C756FB53-5163-4556-B447-119A6596C917_1';
  '0EB64DD7-6626-421D-B974-E6493F9A9E54_1';
  '88C580A5-93CA-4AFC-8C88-7DDEC1FF768C_1';
  '7ED05B33-FE15-4F5C-A88F-462B1EBD9874_1';
  'FD14F751-F5C6-4FB3-AA9C-8B84D550C794_1';
  'B72B4AE5-27D5-4DAF-8E76-384E525D13D2_1';
  '87EE6EC5-3035-4C3B-94C0-3397FC76925D_1';
  '3FE73726-03BA-405B-82C9-D70566350E65_1';
  '3C3D5A19-C912-4395-97AB-60E52D3858E5_1';
  '9B69B19F-96EC-4834-A7D7-B6B22F8F4809_1';
  'E731A704-DC6F-4666-8928-9D8A1BA7B28D_1';
  'CA7B373C-DEC9-4EB5-A290-05803C49EBD8_1';
  '6819E108-F768-4913-B2C4-6F30B1433964_1';
  '5B95A77A-62E5-4489-B39F-1D81F9090DA4_1';
  'E9A32E7F-698E-42E2-B646-7E21299435D4_1';
  'BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D_1';
  'AA52B719-6529-4A35-BAC1-D00FCD6D8047_1';
  'EBE48F0D-4058-4C51-A63D-A873810CBE28_1';
  '5D703367-0ED7-45BC-A147-8516E734CA59_1';
  '55AF475C-E75A-4319-B5B9-0F0F08DE18F3_1';
  'A3FF0277-DDD9-477A-A050-26E234E00DBC_1';
  'EF45FDD6-8400-42E2-9CA6-FBBFA0837C19_1';
  '73A4EF60-F010-4669-BFD3-81098F12D391_1';
  '60DDCBE0-2449-42F5-AD61-DBBFD85E8D0A_1';
  'DC80D0E3-EB05-426F-A353-FA5AD457C805_1';
  'AEF039CF-D0F6-4CEB-8AC2-07F8DD5B2509_1';
  'FF97A84E-4567-43A0-996B-924D0BA60595_1';
  '90786E82-F2BF-4842-A766-FBF10BD19FC2_1';
  '3F90DC9A-32BA-42E2-BF60-C7F8F08B3178_1';
  'B84EC5B6-8069-4AC1-97AC-F33302D35E26_1';
  '62A2B60D-3643-4279-824D-667C951143EC_1';
  '5540F9FF-D397-4AB5-81F7-7D3736FF11EA_1';
  '41B6286D-1894-403E-9410-3B12F570F63F_1';
  'A990C211-1D34-447E-9215-92D762B131C1_1';
  '18F15E4B-D1C8-422C-925B-2EAD878DA72E_1';
  'CA765D6E-1DE2-42B3-93C9-DEE688FDAB77_1';
  '971AA4FC-E07A-4E94-A70D-27A190B3FAA0_1';
  '026AE118-4191-40C7-B2C0-159E8B9D7E0D_1';
  '0A64765E-B417-48B8-BBF1-C6C248E8FFD5_1';
  'B1563658-6475-4CA1-B457-A072DAF367E6_1';
  '23AD0A24-5C0A-4A7B-9CA2-072BCB13B940_1';
  '5FD3C210-27FC-4D8B-AF09-59967E89F174_1';
  '91A9A29E-5718-42E0-B255-B3C9A129EB3D_1';
  '5D737163-52CD-4DA2-A257-63272CDEA6EA_1';
  '72672435-75C9-40EA-B430-FF31AA430905_1';
  '81711B1C-54C6-4E4D-A385-AB37A3F476D4_1';
  'A65C2907-A920-495F-9600-5D4F26594554_1';
  '327585DE-B667-4B29-9CF5-4A348F58E0E2_1';
  '8AA71FBD-34EA-4823-939F-911EB26A845A_1';
  '97F99C0E-3D2A-4FB8-AAA1-298EEA141D27_1';
  'B3184ADE-FCFE-4F4C-856D-A4ABD1F988AA_1';
  '212A6718-D47B-4C77-ABAA-8E6BA6C96C32_1';
  '244325F4-80A1-47EB-BBB1-058289DC8DB2_1';
  '149E45D0-7049-44B0-AE63-DCCC0B625DFB_1';
  'EA52A544-15C5-41B1-8A92-AC702C9D2DC7_1';
  '82919C7E-BA96-48DD-BCC7-CEE3E9670130_1';
  'EB7A2B90-2443-4787-9CE2-67F3B771B80B_1';
  'FC830350-7B92-4F4E-8604-0E800EA2445B_1';
  'DBD66490-09D4-45E6-9C55-D4A38665CF80_1';
  '76FAD3E7-9574-4686-9E93-1DD889F71121_1';
  'A5F19458-E954-454B-81F0-083E69BF0F3F_1';
  'A9E65F33-715B-4AD7-BC7D-B304DE657762_1';
  '4FC46C2F-A65E-4757-878E-A3245AFAE24D_1';
  '90D48E83-55B0-4E56-944A-7FF57D4AD7DA_1';
  '7876769A-7561-4870-8651-33D534B3AEBB_1';
  'ECF1C588-F78D-4044-9E0C-7A55EF412038_1';
  '6DDE3509-A89C-4EE5-84D8-EE067A24B086_1';
  'FFD36926-BC64-41A1-9837-51C71ACA5551_1';
  '1606AE11-1675-4527-86C1-8DC85CA62001_1';
  '54F031D3-C00F-4EEA-A295-960AF8E1130C_1';
  'A4D7C564-0E31-4236-8AC0-F41F1C7C3E2E_1';
  '82A6D817-69CB-4E05-B540-3B312F39C0D0_1';
  'C918B97B-89E8-4F46-AC0B-F2FFECFB8C78_1';
  'CD7338C3-C04A-453E-8F31-C361B3CD042B_1';
  '76CAE711-044B-4730-AE45-8C450CE32A39_1';
  '6C009001-56F0-477C-8699-D9E268BFF37D_1';
  'E2B3C11D-5932-4EB5-9A51-B5C872626A3C_1';
  'A19F23B4-0C0A-4EB3-B949-5ECBFE2B0D1B_1';
  'A37F0D67-BD20-49A8-A761-511591DA2AA6_1';
  '53B3E536-0A99-4B2E-A0A2-22D314BF20AB_1';
  '3687AC81-4582-42B2-8613-3542568A36BE_1';
  '14B9F798-20C1-48C6-8DD7-1C95DE131926_1';
  '21961B78-AAE7-48C8-8328-F706B251B17C_1';
  '11263EBE-897D-4A72-A00B-B999212F977D_1';
  '0E9B4961-0A71-489D-AE6C-140160D3451A_1';
  'B957EEB8-A9B6-4DCC-B5EE-6212E7471475_1';
  'DD65D878-1509-4A70-A06F-6C296E3CAD81_1';
  '632BFB1E-1CAF-4C90-B72B-99A09822DC9E_1';
  '0AD433ED-DD36-4694-B77D-A6DABC00AC5A_1';
  '83D9FDF1-14C0-4166-A888-E8B1E2F5568A_1';
  '4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B_1';
  '2F800CC6-DBBC-4876-93F7-6C54FC1706A9_1';
  'CC36B47D-4F32-467B-B70C-7E679B464D07_1';
  '73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC_1';
  'B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE_1';
  'B6207005-DA5B-4103-B0F3-72835F63919D_1';
  'B9C474A4-20FB-46F9-AC85-63AB9BD8953D_1';
  '687FEC01-0CB4-4C38-B62C-A596C142EAC1_1';
  'C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6_1';
  '8A039042-3032-48F3-89C2-C3B9AF7BA294_1';
  '4F384DF6-8463-4AEC-AC4E-A9CD7459C744_1';
  '4FB6238E-C3B7-475E-800E-8AE8BC3419E4_1';
  '09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA_1';
  '3D25A0AC-93BA-4539-A9C6-D117675566B9_1';
  'A8D7873B-ADAF-41AA-9692-524EC02622D2_1';
  '5C0AB230-4955-420C-B122-606D2E186509_1';
  'DFD7DD7B-9E20-4646-8479-B5EB6730658D_1';
  'CA871A00-9F70-4D31-AEC5-EFB3296A76B2_1';
  '44E5B53C-9ECB-44AA-B82B-4D47959EA803_1';
  'CC1AE9F2-53FA-4B6E-A112-23575D3068CA_1';
  '38FAEEED-295D-422D-BBFB-A936BAC3B544_1';
  'A24C3D41-01FA-47BF-9121-5E4DFC98020D_1';
  'BF6F6444-1DE1-401A-B765-A259CD0CF238_1';
  'A7A581D7-7D90-4482-97CF-5D7F86AA3CBC_1';
  '229F16F4-E9E5-485E-9898-1A1073972A95_1';
  '6203B692-2818-44F0-9C3D-AEDE41046CB9_1';
  '7A396E4E-4622-48F3-8F8A-EABFF42D48FC_1';
  'E2CC7772-2363-4D4C-8679-D37085C36BE3_1';
  '373AEB82-22C0-4047-AB95-5A918E1A50A2_1';
  '09FE45DC-C52E-4A01-AACE-76803A611668_1';
};

%% branch t1 ids
mpc.branch_t1_id = {
  '4EF82C1A-46A9-4D81-B3EA-FA9850E6A988_1';
  'C91ACD57-202A-4CB3-95B2-E82023D5FA35_1';
  '3DBAED1E-D64C-4A06-9583-99EAC7291894_1';
  '67BC49A0-8E15-4CDE-A44D-51FEAAF53714_1';
  '9E56ED66-D767-450B-9D19-CBC4C5514953_1';
  'DFFE017F-9C41-4F40-B964-EA8BC6585FCB_1';
  'B0A75782-A5F7-4DFB-864D-354D195FC651_1';
  '3C0D02EB-22BF-43DE-8D3F-7D154FC3F827_1';
  'B141E73E-6313-43BF-B871-A648CA038058_1';
  '15704A47-F5FD-47E2-8C8F-AE6FED91A854_1';
  '464E9DDE-2406-401A-9014-5D0E9BB49B54_1';
  '4A0653EE-F335-468B-907B-DCB5BAE6349C_1';
  '63651A4D-1C9B-4090-8241-7B3A8B3B1934_1';
  '0B257D67-AF12-4D5C-BB58-BAC0F19178C6_1';
  '942C8DA7-35B3-486C-AAAD-8C2F108E878C_1';
  'D4F0FAD5-05DC-41ED-A767-6EBA731307A2_1';
  'AD866988-FEE8-41A1-B5DE-94A55132438A_1';
  '51CACEB0-DEB7-4379-B68E-6B86888759A0_1';
  'DA75CE00-4439-4F56-A51D-4679DBEB0D44_1';
  'ED93CCC5-CED4-4260-952B-F19648BC1A75_1';
  'BD76EC6B-3EC1-4E42-9957-4AD9DFDD2FE5_1';
  'E9002764-3031-4FEA-9CFB-EE55205301DC_1';
  'B6178343-2DAE-4CA0-AE5C-84CEFC958F1B_1';
  'B5D87C6E-5A77-4084-96DF-A1788D198E68_1';
  'F449A78D-6E4A-4BEC-A2F1-796E21A0628D_1';
  'A77F41D6-2E3F-4F82-9576-6BACA46292D4_1';
  'CBA442FA-F378-4332-A8A8-F29AF7BF8B71_1';
  'A666392A-471D-4EF5-8749-07F57AFADF30_1';
  '42A86FD9-9B26-4C70-B0CA-9344108B85BF_1';
  'C61E1A2B-18AB-4633-980A-0AEA02738811_1';
  'B5A0F401-2D94-49EE-BE3E-AE312593906D_1';
  'BD3462D4-E0C2-443E-B0FB-0DE8BE4375C7_1';
  '21178ABD-5E1E-449B-A2BC-C12503FC379A_1';
  'D6E32B18-40FE-4C2F-8B9C-F62546F58BCF_1';
  'FE65341B-35E6-4F5B-9928-91905E644F6D_1';
  'BEB29AA3-BD57-45F0-A2BD-EFFF866D760E_1';
  '1B25464C-70FE-482F-A360-9D463E56E54E_1';
  '1D8C7489-B365-4931-AF84-2727C0F831D7_1';
  '4A93A1A2-2778-435F-A335-60D91903631B_1';
  'CF4C4F97-F33A-4409-AF52-3DCC720919D5_1';
  '692EB188-9B14-4867-A8A9-BE25CB22E81F_1';
  '34E20DED-8E93-4270-921F-A43F8ED2B8C0_1';
  'E1D5C3D1-5E0D-4740-B53D-DDE06136D9A7_1';
  '05DC6526-94BA-4FDB-B328-F5155EA3F661_1';
  '2C319160-A2DF-4FA1-AF32-F05BC41503FC_1';
  '3ABF745B-E035-4472-A8CC-F312A31C8F1C_1';
  '400485FF-9DE5-4668-92C1-0C3D96086F41_1';
  'D299FAB2-6AD2-419D-8BCF-7C30A5331187_1';
  '873549C7-2C59-4E12-BFEC-BC83FFFD52B7_1';
  'A7A0E4D7-DB52-4CD0-B51A-B20382248557_1';
  '9902D09D-DB98-4D32-9D21-14D34EB33E06_1';
  'AF914598-3E89-4286-82F4-C7DE885B5CAC_1';
  '6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16_1';
  'AE68D3FA-A135-4F69-A406-5CBB33A712BF_1';
  '2AEDAC14-89A4-4D0B-85B7-DF971A24B438_1';
  'C5E0B7A0-1232-4266-9C0C-16C80B908320_1';
  '19206913-97A1-48D2-9933-E5224B08C6D1_1';
  'D1EF3C8B-2651-4EB5-BF00-369534994D09_1';
  '24EE7D6C-CF1D-4179-A6B7-64D2AB9353B0_1';
  'D4182D34-2FD5-4E50-9D57-7ED57E15B68C_1';
  '9B24AAD1-840F-491D-8A6B-373EEB5B5D10_1';
  'D218B5B4-1289-4C8A-B84E-A44781DE3864_1';
  '37F54BEE-CC1A-44BF-8376-34ADBFF9CC86_1';
  '48437B5E-EDE2-4446-AA88-38E016AE09BD_1';
  '583896F9-698D-47CE-A867-FF050191A6CD_1';
  'C618E751-9550-4BB7-8797-CAA1C28C8F8F_1';
  'BC47A3D0-8A81-4AB3-A145-2701FCB5C733_1';
  'B10CC066-3BB3-4FA8-8A16-177D12156590_1';
  '1F790CD9-EBF2-4519-9DC0-6E3152B61A4C_1';
  '8DA37076-5F7F-440E-92A5-7E8869F556C5_1';
  'AE0904A4-7C6F-498D-BB5F-EF89B0EF560E_1';
  '9E8F12E7-3607-4DCA-940F-54637960ED2B_1';
  'FA7D9354-C509-44F5-98D8-185305F72815_1';
  '6827D5FF-05DA-40A4-B908-1EA2E2A7D975_1';
  'A0969BB2-E748-482A-B6E9-96BDF016A6CA_1';
  '1843FEC9-2BF7-4D79-8672-FE76EA140E6E_1';
  '639C4987-9655-4BD7-8D40-0001B8BF95FA_1';
  '4CCF2401-F0B8-4CDB-B387-A6228A212378_1';
  '34063ECF-C230-43B4-A763-C77059C4F157_1';
  '6F5906FF-8972-4477-B726-C673420AE0BE_1';
  'B62B0E52-F219-4C41-B60F-4DB0953F87A1_1';
  'DAE1F0DD-9E85-40EB-8D2C-2BC4A8F4133C_1';
  '1D63010C-AA47-4538-A563-FB8EDF3EE5FE_1';
  'B2AC8213-76D6-4C40-A301-31226A6CA1FF_1';
  '50D4D632-DCAE-497D-B183-5B20B4F806CE_1';
  '6597045F-E295-4EF7-8E14-799915534BDD_1';
  'B08B124A-00E6-494C-85EB-617586E32AA3_1';
  'AF3A32D9-F220-4EE5-87B6-594BD1618E32_1';
  '88482151-BCEE-433C-A60C-1643E1D3C175_1';
  'AAC2C8C9-AE9D-45F6-96C6-830209D1C838_1';
  'F2C5F32C-586B-4697-945F-C60252BD8B5F_1';
  'FE929775-C686-4D7D-9C56-89D2EA9E2715_1';
  'C1790070-58BC-45BF-BAA4-9C188EE50633_1';
  '440A6135-5C77-4BA7-8385-43D0C5E26485_1';
  'B52499FF-E8D5-4D45-ADC3-8E8C0CB80F22_1';
  '8DE14200-ABA9-48C9-94EB-A756CC30CDC3_1';
  '8234D40C-5CD1-4C77-8868-3745C5B2C580_1';
  '68A3200F-9E57-4257-AFCA-5E072B8C0438_1';
  'F835025F-DF42-434E-A741-09B26757A84C_1';
  '6D94DC42-A274-418B-8AFB-6013EBDEE949_1';
  '276920BB-2D6B-4A44-B8DD-05A85C351B67_1';
  'A709F82E-CCBF-45C6-8819-414C5BF930E4_1';
  '22FB28F9-FE33-460C-85E3-66482466BDF3_1';
  '21A5ABF3-0B13-4A50-ABF5-41CE669B2447_1';
  '2FC19278-7138-44D2-83A1-41828F620833_1';
  '3789EBF4-733E-40C8-A10B-0CD1CF583CD3_1';
  '9AF1C306-4361-4363-AC82-84AB491864BA_1';
  '36972D11-2399-46ED-8E5A-7C72E1AA3E3E_1';
  'E3A08EEE-46B5-4088-ADAA-DB930033E07C_1';
  '226C8E86-2DE0-4176-9787-42B0F86737B4_1';
  'E19C0E70-7121-42AC-B7D1-C8614ED0C473_1';
  '56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA_1';
  '70CACC6B-E076-4ACB-8142-A1535F0FC8FB_1';
  'E94379D6-4890-4102-A13F-DEC15062C638_1';
  'F10B6DCC-C96B-49DB-9229-E20D4B9C8A58_1';
  'F4663B25-6082-42DD-9806-4927776D550A_1';
  'D1ADA770-F168-410C-838D-21BC3CFA0F4B_1';
  '5F798E06-B4F7-497A-AC7C-B6E7C537DD6A_1';
  '216E3E92-1A05-4265-814F-08C6608D33F7_1';
  '38E3BDE8-2AB4-4CB6-8301-376AD4A407B3_1';
  '29EE55E4-8CFF-4624-A88F-86709B8467B9_1';
  '7EDFCECA-34AF-4499-B997-54140B891F90_1';
  '963FBC36-3FB2-441D-A617-A957638D6528_1';
  '3FCFCAE1-7104-4A61-B588-9A4EF72809E7_1';
  '52DDEA24-BA95-4F57-8B89-BB975F7376CF_1';
  'EA19EEA0-D9B7-4A55-A196-97998D1CF44B_1';
  'EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807_1';
  'E13C6EFC-5CE8-4A52-B9CC-8D5FE3FD5F5F_1';
  '660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE_1';
  'D451FB26-4223-4967-8D77-82BB0A6FE2FC_1';
  '163D100C-2B85-4547-8425-2EC674259AFE_1';
  '5634E5C5-0585-4FF0-A4E2-F6525806D48B_1';
  '8E9F4841-9486-4213-8826-6BFA30E6DCE7_1';
  'C029F0D9-7391-4896-A230-4BEE1B9D9D8C_1';
  '173DD659-8BEA-4513-947A-A6E63609B0DB_1';
  '92FB8E25-A795-481E-8E65-95C885590703_1';
  '53FB784F-F4A6-419A-8E60-524A68E2E870_1';
  '3700F0DC-6D34-487C-8D60-17A13AA7B0C6_1';
  '01CE81B2-8590-42C9-BED9-3B13E9330F9D_1';
  '9D5A31F3-5936-4C7C-AD99-AFABBCD70ED3_1';
  'AD9E8BAB-BF4A-43B1-ACBC-050C7EE0BBEA_1';
  '3025EDBB-965C-42CE-AF09-6FEE09598745_1';
  '48AAFA0F-F52E-4443-8E31-086CC391459C_1';
  '0846FD50-CE0B-4893-BE29-1DCBD3F0D800_1';
  'EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E_1';
  'BB6C28DE-B12D-4010-9708-84411F65183C_1';
  '84B2C917-5672-4E04-A276-B1E40936B856_1';
  'FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225_1';
  'F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F_1';
  'B5B7B493-C3F0-48EA-9C62-FDF1509C0201_1';
  '6782B376-33F9-4CD4-A570-0122AAD98633_1';
  '21720AD1-0CA0-4CB3-8EB6-88A1A290D830_1';
  '0B35712D-9E40-422E-9588-F40193019560_1';
  'AC272E1E-5326-4714-BD53-0C8EF81FA33D_1';
  'C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B_1';
  '4DE22D02-103F-4FC3-BFDD-B368999CC4D4_1';
  '412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF_1';
  '154EFE2A-C788-4F2C-BBDA-4FB5BC1C082D_1';
  '83517945-288E-4E87-91E9-748B667FA323_1';
  '28166F91-F587-4929-A72C-917E3B933C22_1';
  '914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB_1';
  'BC1FA550-DCA4-4236-A5DC-48671E1BD478_1';
  'F707C994-EC75-44EA-B960-2360D354E915_1';
  'CADCA676-E1AB-428B-83F8-0053A0363783_1';
  '0086CEDC-C717-49EA-ACBC-3F45889C8376_1';
  'E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95_1';
  'F04928CB-1507-4D44-8EF7-C7914E69BED0_1';
  'F7B7C560-F6DF-4282-B498-DE40C526D8D8_1';
  'C850A191-37D4-473F-BCB6-82C2BDC54DF8_1';
  '5E9E6295-7943-44AC-B636-875E33919154_1';
  '59571E3F-1289-475B-A078-3F230A82E81F_1';
  '9A908C15-2291-4EE7-92BD-F847A225B2E3_1';
  'CE5C04C9-083A-4189-BF50-22454289CB6C_1';
  'B52C7A67-8275-445E-9D09-6D7AE954CECE_1';
  '1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E_1';
  'ECB0534A-C128-4CDE-86F4-E97FA8169472_1';
  '2B999906-2C34-4894-AF09-9B8AB478BE3E_1';
  'B7FE970D-420A-4A83-ABC3-BCBC8002EE2F_1';
  '45A92B5B-44A8-491A-ADC0-188D9DEEA6A7_1';
  '7A86FCF4-4C35-4DDF-84FE-C64869AD1223_1';
  '3113C167-7148-46A8-A627-3D50ACAB0419_1';
  '8A4333AD-D34E-4052-8121-45D9A82949FC_1';
  '2C0D626D-B3C0-4D56-80DC-BB44DA75B96D_1';
  'E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86_1';
  '0C444B52-8ED3-487F-B200-8426EEF3B23C_1';
  '9E3C8E97-14CC-46E6-AD90-531B27DC16D7_1';
  'B1DFD872-D4A2-4ACA-B739-87A90F06E835_1';
  'E299BFD5-ACF1-49E4-B33E-C91AEEC7F72E_1';
  'F3D1B141-7B6B-4DDA-9BB8-A5238E521779_1';
  'B9FBFF15-818D-48F3-B2B9-E7DDA3A4BEAD_1';
  'E15CADFB-1DB0-479E-B84B-BA9EAAD66DB7_1';
  '9F3CD269-9AC2-404B-AC07-E92AF7A0B53D_1';
  '6C48E763-66F1-406F-AA58-9004C61FDFEA_1';
  '2BCC8436-7F62-4676-8F86-4C61762578BE_1';
  '851853EC-263B-4552-BE80-36AEA04CA51A_1';
  'ADE56230-4B75-409C-A7A4-01345DAD3828_1';
  'B2C613C0-CE9E-495D-BAA9-8792BB9621DC_1';
  '21506258-D595-49F6-9C05-258B662B821F_1';
  '9CA42F9D-A73F-4A49-9C12-78F124C7FCC8_1';
  '09521A52-10E2-4E50-93D9-C805E4384071_1';
  '9E9C547E-2C47-46E1-B5F7-8EA483FFFC2D_1';
  'A0B7F16D-96EB-4EDE-8124-9A0E93A2B674_1';
  '271FBA10-4D13-489B-A816-019AED90B63C_1';
  '4F81A052-5B6D-42B9-AF9A-9049D3A195E9_1';
  '3BA9EFFB-1F03-4559-AB92-D97E2BBDF330_1';
  'C248034E-28F1-406D-8A67-00B90546CEEB_1';
  '45A7B639-754F-4F73-B2BB-0C34D8029E2C_1';
  '6F885290-33A9-4B83-BCDA-E6B452391DCF_1';
  'FCFE1989-FB1E-4683-B5CC-2653521CD634_1';
  'A6C7C1EC-25D9-45FA-8FBE-DFEC70FE8264_1';
  '0AFDE097-CFF1-468A-BAB9-3D036D90BBB4_1';
  '13174471-8318-468E-97F2-0442EEA4F6A5_1';
  '754AD462-FB85-4340-803F-2DB9993C8AB0_1';
  '57BCF0DE-B191-4C57-A1DC-11C3083A26C7_1';
  'F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873_1';
  '18DEB6E6-B542-4DAC-B660-3BC49C727EBB_1';
  '234A693B-269D-47AF-A1D7-05B16BFB655D_1';
  '63E4BA9B-3C4F-4351-8601-6688E3FBEA1A_1';
  '5B0382B6-1860-4D0B-AA47-EBC7511A304E_1';
  '359345EB-9E8C-4919-BEC7-B190758FD4BC_1';
  '892199C3-FA53-4ABF-8972-E697C13AEB9B_1';
  'D26B7102-771D-4C23-92AE-A72B22FF1137_1';
  'A9482A56-77C2-4F4D-B54A-BF9EE6764B9D_1';
  '53D79F06-7EF4-4FA8-A78D-5420BDF945B9_1';
  '97E513C7-8FC6-44F1-8F2D-5C514398C8CE_1';
  '6B2E3638-A50B-46D4-87B4-92D66E2C3B0D_1';
  'E22187BD-EF8B-4C9C-9871-6BFC48751E6A_1';
  '7CFE416C-477E-4064-A173-759BE3D6CB5C_1';
  '9C4570FF-0B73-4BD8-9EA4-836C6A877ACE_1';
  'B6CD0EBD-8C41-4769-8B94-6C78900CBEB9_1';
  '4152302A-4080-49D1-B5E9-681C48C68E24_1';
  '29F6C37C-AD38-4E39-8D63-4DFF39F63BFE_1';
  'B0174CBD-A0F1-4924-90A9-B2FE689090F0_1';
  '0CAF4A0B-7D62-408C-9990-27D50CD649B4_1';
  '1D7E39BA-CF43-4903-A799-52586F4072A8_1';
  '1259E9AC-1238-48B8-B55B-4C1725D1FFD0_1';
  '1B4FF220-0F3D-49A9-A21C-FF849EC68EBB_1';
  '838BBF71-1A72-4F4B-A953-4B2CCC629DBB_1';
  'C4943D20-7402-424F-8B37-DFC060B12C02_1';
  '69DE1162-0C0E-40F1-9B85-2B3C49938F4E_1';
  'A69989BF-75B5-4171-A7AE-0C63E48082FA_1';
  '9AD31372-7019-4A05-A5E4-09184348F41D_1';
  '49C32E68-8141-41DC-878A-889D07BAED39_1';
  '2A9EAF34-4F2F-4B60-BCF6-D7114AC3BFF4_1';
  '1BC28159-D72C-423F-AA22-8CCFB35CB434_1';
  '36243BEC-39F9-47EE-856D-D3103C450149_1';
  'B4328B9E-D8BD-49D8-902A-206E23F654F1_1';
  'AD675D43-0E22-47E1-B34F-782D6695FD34_1';
  '93814F63-0A15-4573-8122-71BE92FB87DC_1';
  '689C38B2-2827-4DF0-B5CA-A3A421F52152_1';
  '5F6280C0-B71F-4AD5-A916-4C599750C718_1';
  '290CF094-7572-4ACC-B9DE-1DFFA2700F29_1';
  '54AF318B-81E7-4E6D-BFA8-55C21F5105B3_1';
  '77713C91-5CA8-4EA9-893D-F7EDA1736DCE_1';
  '457A867A-E985-4B48-8FD9-1193CA656E7E_1';
  '2140C4AF-B322-4BB1-9F17-B4E1133816BF_1';
  '44D459BB-1D8E-4AE4-B542-A10D54E0FCAE_1';
  '6893FBBD-A47A-40EA-9B8D-182254442693_1';
  '295A8EDC-80D4-4C5B-9E4A-F242372FBF62_1';
  '23C606C8-9A53-404E-9C60-008AF05EACBA_1';
  'A5E6C2CC-AA6C-407D-9EC7-6968E2BD332F_1';
  '732DDEAF-4345-4A5A-A6CA-4D405EDD3DDA_1';
  '71DA1FB2-2504-435D-9AE0-797CA5468D19_1';
  '57B0DCFB-4467-44DB-9407-E31D16A2A755_1';
  '912AF17B-A999-4A49-913E-19A706B2EDF9_1';
  '933CB20E-9D4A-404F-BDA4-AE10699F5BA8_1';
  '9CE07F34-19F7-4C28-B1EB-04959849F948_1';
  '0DBB5705-9641-4D32-B84E-23A184010B59_1';
  '2F35C4DF-1D66-4E78-B9FD-CCAD403B7147_1';
  '94F3572C-45F3-4997-88D1-1E6B0A9E7AF0_1';
  'ACE515B1-ACA6-49F6-9104-5CC8DB573990_1';
  '19946DFC-C736-48DD-8309-E975F5FD1687_1';
  'AE12F1BC-FF73-47E0-92D1-A658B60DF759_1';
  'ED0A2E78-9455-4A5A-8FE8-BECA7788655C_1';
  'DCD419E7-EE9B-49B7-A0F6-7B3A7646BB89_1';
  '89DD935A-F90D-4441-A98A-81BD4182A384_1';
  '8A12C09A-B57C-476A-ABC5-058EF432DCF8_1';
  '7E9081DE-B057-413B-914E-0A259170BF4D_1';
  '20FA23B2-F456-412F-88B5-2BE0AA885057_1';
  '441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59_1';
  '3F1A5B47-DA0B-4DF2-A704-8720E647653C_1';
  'DBE21215-5E5C-4FC8-97AD-E62A326E846C_1';
  '39A3A55D-C3F0-4B83-A1FD-DA20B09F1DD6_1';
  'A4F4741A-0A1C-499B-8DFA-8633FFBADBCF_1';
  '20201913-E4B3-4270-8EFD-8399D85F4D97_1';
  '06F6DFA2-200C-4015-86BC-21DCB78E4929_1';
  '0960C5F6-3F73-4533-A5F1-11DBA847ED30_1';
  '606D0D47-504A-44ED-968F-4A4EA6D88ADA_1';
  '1A490A4D-8657-499A-843D-7CB98122A95E_1';
  'F4E0BD07-3616-4677-B3B5-9949EB59564C_1';
  '9F97EDD1-4D8F-4D88-B5E3-3CE7E75ACDC7_1';
  '91DF6437-822B-4F49-940C-7856F90768BA_1';
  '4E958808-AB27-4180-BF1D-6BAD92F37C92_1';
  '39EEA5A3-865B-49E9-B6D5-0838B58A3756_1';
  '9C13F52F-CEA5-4A7E-86EE-EB135298AB95_1';
  'B360FF45-1841-46B5-AAF5-FA8F09E142DE_1';
  '5C0558F0-649C-44AE-933F-DFF6885832C9_1';
  '94D8048F-19B8-4918-8944-9A6B52274E79_1';
  'B4C37C58-6765-4DAB-A134-9ADF4F095C1C_1';
  '75526653-220F-4121-BA1A-A514DE9B0282_1';
  'C79D3D28-F89A-4CDC-B9F9-191F0303C677_1';
  '72C12842-5610-4109-B83F-FA1BF84B1792_1';
  'DE0FBC43-2410-4952-BB87-54B4862C3A62_1';
  '390B6278-1DC1-4BB1-B436-58A97DDE3823_1';
  'D9B74ADF-EE6C-4D61-AFD7-86DF052E0E3E_1';
  '50673F55-1102-4107-9107-D8B4E92EBCB8_1';
  '7E9CFD63-0B19-47F2-BFB7-E2BF72657ADB_1';
  'EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D_1';
  'FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A_1';
  '56F0AC70-41CF-4E0C-A062-F82119A7D131_1';
  '1E65DB3B-912C-4B68-95BD-82D492A639CA_1';
  '68123FB1-6765-48D3-A887-D9B289341742_1';
  '7DBF72DB-A393-473E-9129-CEC8A4837974_1';
  '5B8BA0E0-8238-47CD-9BDD-1ABD29B1F781_1';
  '43813114-0278-4FC2-AFE6-5CCF5ADB4EE2_1';
  '8A9B545E-5178-4AD9-BA5B-8C3DE13D3095_1';
  'F233115A-AD02-4014-A14A-78C729557188_1';
  '93C320EE-8836-4DE1-970D-D7CA6B48FD18_1';
  '399C0FF8-94BA-44E3-AF50-DE952BF3882E_1';
  'A03B65CF-1CB8-49E2-8FB3-63D219A06053_1';
  '888ED214-932E-4985-B794-66A58E949BDB_1';
  '603C81D9-0F3C-4D83-944D-29BBEC9E15A4_1';
  '8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD_1';
  '37FB254C-4645-44FB-A204-58C89DDC2E96_1';
  '75310C86-60EF-4EB5-8C72-D953A37C2FBF_1';
  '1E951640-2834-4D9A-8D51-DB466667338A_1';
  '3A3184D3-857E-4FD2-B4E8-616A3DC5057B_1';
  '3262EE77-903B-4C03-9D6D-BEDD81AEF209_1';
  '320034FE-0BCA-4A3D-8318-A46110ACD35F_1';
  'EF5107A5-E853-4DD3-9C9D-1AA72CDB7743_1';
  'BF6066B6-D228-4556-BB32-F1B9812124C8_1';
  'CC20DD5F-0B77-4995-830E-B5BF4407C572_1';
  'FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6_1';
  'C573156A-1918-468C-A51E-83C371E91041_1';
  'AFE6063D-614B-4B97-B157-69B1925D1D37_1';
  'F3CE7130-514E-437D-A0D8-53E022F72381_1';
  'C76FCE51-54B0-4D6C-96F9-3E4339DF7F82_1';
  'C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A_1';
  '2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80_1';
  '9C70F7EE-BF61-48CC-ADF6-FDD77E60CF98_1';
  '6CD9BBA3-1E42-43A4-9655-1EE5495EF670_1';
  '285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8_1';
  '5007050B-8341-470F-9765-E938FB8EA2EA_1';
  'F0B17A75-7D58-4768-96B6-AEB8E7CC47F2_1';
  'DF470A7D-171D-4D94-A016-DDC24F0B244D_1';
  '3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA_1';
  'C3F39408-4381-49A9-98F5-DAA015EEB0A4_1';
  '8B0161AE-771C-419E-9089-49E18D0EDF68_1';
  '3821EAC6-0C4D-4022-A160-17B44C57D779_1';
  'B5E484FA-0150-4B63-A2FA-D6C7749F06AA_1';
  '391843CD-6BC8-401F-BF97-E41664775CA3_1';
  '1DA08843-3962-4D1D-8E26-C00E8404CC27_1';
  '33FCC28E-F779-4FED-A9CE-0A1169428AF7_1';
  'C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176_1';
  '9117D71B-E5A6-4F39-9CD4-D077DFB64982_1';
  '6B865782-07AA-4F0A-9FE8-CD4C26A7420D_1';
  '33BA00F1-B844-477E-A7A1-F3244B74E36C_1';
  '4030E86F-8A85-4F6A-9595-BB1D58897A72_1';
  '78B004B5-5E4D-484E-A971-22A06EBC062C_1';
  'F5999094-28E8-4602-AA9B-72496183E016_1';
  '2840486E-B531-48F8-8826-C64811A89917_1';
  'CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B_1';
  '607A1C9A-AAAA-4403-8862-3AC06EF0DF43_1';
  '8AD71218-592B-4D90-AE27-AE27F0282314_1';
  '72F4FBFE-7070-449E-B326-6C0226C543AF_1';
  '654996FD-0509-4C97-B9D5-91EBAB251F3D_1';
  'DE9EB1EE-97BF-4380-AC46-EBD299767CC8_1';
  '207E8970-FD66-4694-A1BC-E8BF2377FA78_1';
  'F6F32AEE-987A-44F5-82BE-85E520AA68D5_1';
  '4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50_1';
  '4EB0D076-8253-46DE-8AE7-E7D400C67194_1';
  '922B9779-D847-4D84-822C-23B14D102C15_1';
  'BE94E99C-12AE-4889-8F70-D4FD9AC72DDD_1';
  '9F005255-1526-4E12-8AC8-10FF37850F15_1';
  '65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197_1';
  'A0341375-8B94-4B49-BC46-69104A27817C_1';
  '5C95868A-4A17-4F3B-B718-B0089C4E9416_1';
  'B5EB9B75-351B-495D-9320-B9B013D2372D_1';
  '00DA1D5D-625B-4A4A-9497-F2DF1B0C9965_1';
  'F67EC7E4-CB9D-4557-8431-976C3553D9E1_1';
  '5B0D933A-2B7D-4936-B021-E425E33CEB07_1';
  '59B7DF35-9675-45C1-A6E1-5734C14327A8_1';
  '877AEF12-A69B-457C-B263-E7EFB9EF20B0_1';
  '4CAD5C7E-6A19-45D3-A057-A6FF853BBF23_1';
  'DB67AC08-CCF6-45F0-A484-E2CDF360C682_1';
  '6581C68D-D121-42B1-A16C-BE2F7EBCB34B_1';
  '7018A1BC-F04C-48AC-A99F-742777C3F0F6_1';
  '149C57F6-0FAD-4555-BC1D-4A6F24E7DF31_1';
  'C042A537-3C4A-40C1-B1A4-13E9BCB98F21_1';
  'CF611598-24BD-44F4-8415-F61C2769A529_1';
  'EBA88306-C36B-465D-B2CA-68A73FEBCF86_1';
  '05ED0DF5-556A-41C8-903E-2E2998131E0F_1';
  'A5214F02-ACFB-4B29-A915-0C5CAF0BB459_1';
  '835121ED-A226-419E-9526-DA2DCD2B5422_1';
  '14C58E52-02B8-4333-9690-826F603207FF_1';
  '5383499C-1399-445C-B6C7-6283EC247C78_1';
  '25C82786-B714-4A1A-8A0D-ACE435B95597_1';
  '27F52DC3-A9F5-42AD-8E14-15002F7EC7F4_1';
  '08CEFC02-8C85-4659-B57B-A08DBBC92703_1';
  '96490FAF-296A-47E0-AA55-A4560253A326_1';
  'D02B57F8-9BBC-4849-BD04-0DBAECD9BB54_1';
  'C534957D-2ECF-4288-B626-B733A2B3A56A_1';
  '69899630-BC54-40A7-A593-0E6876C5B0AE_1';
  '26D52B9A-81EE-4B96-95FA-79F79A3897DB_1';
  'D8CFF412-F333-4A0D-A5B4-AFF453BC39D1_1';
  'F64D2A42-17FA-4318-80A9-4CDAA389A7CD_1';
  '62B33E25-7121-4C97-87EA-164E9F5927BB_1';
  '97FA6701-074B-48DD-8D7C-4FD43FDD0179_1';
  '385A4041-8887-4B21-86A0-4CB2EDCC54F0_1';
  '41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D_1';
  '00C1C93B-5249-41FA-B0A6-98D1FA2800A6_1';
  '496F76B2-6150-411D-B780-6A061EA66A6C_1';
  'FD6C738C-78D7-408A-A36E-F986E95CD21F_1';
  '8F2C7D84-0532-48C7-BA25-0BBD2650FD1E_1';
  'ECAA1D01-93EC-4599-AF50-447111F41B56_1';
  '0D44303F-54EA-4C65-BD99-210DD2ED61DD_1';
  '459D9DEE-3386-4B09-900D-CC01FF4B9FDF_1';
  '5937AD39-380A-4C76-9E5B-75BB662C6573_1';
  'CCFF33A9-1571-402B-99CB-5C72A5BB03AA_1';
  '38057719-BE98-4D18-AFF0-FAC552DC8E3D_1';
  '17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7_1';
  '7CC5A450-CE65-4A62-A08B-89DC77DA1265_1';
  '80E224C3-2019-43F4-9B25-0864A4832E1F_1';
  '00430655-6CD2-4AF7-A842-9B1CDFECE3C3_1';
  '08A3A67A-19BF-4BBE-A427-6AA5B5D48EBA_1';
  'BCCA80EA-95DF-4EBF-ACFD-7960751471CE_1';
  '56906C61-71CC-4374-A123-3A62046891E2_1';
  'B65B36B0-6664-46BD-B0FD-83F10466C108_1';
  '347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11_1';
  'C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB_1';
  '64272160-0768-4B4A-BC0D-BDDE6F24E4B3_1';
  '93AA5912-D7AF-4CF6-8201-56F6FB052853_1';
  '58E53D36-4264-47BC-B94C-5562F8C9F665_1';
  'BF67933C-6A8C-48EE-9A29-F9101F855156_1';
  '96EED312-7D9F-4D82-BD8F-7A8879CDE849_1';
  'F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03_1';
  'C7C803D6-F224-4932-B514-B75788132FDA_1';
  '6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64_1';
  '38BDA867-96C2-468B-95D6-46853065B174_1';
  '580294AD-9968-4959-8ED7-911C7FC29107_1';
  '1FF27A71-8A32-4FEF-A79D-DAAC57C072BD_1';
  '72F00C9F-CEA2-4AA8-B861-8FE3B1B59783_1';
  'AFBAB092-AEA0-4158-A555-24C66DA93B46_1';
  'C6A9481E-380E-489C-B008-6E3213149956_1';
  '60211F4B-F231-471A-9DC3-40B48046EB6B_1';
  'AECA3143-A1FB-4121-B564-052690D62DAA_1';
  '4A54E028-DBD8-47D1-B0A8-16B35EB53C5C_1';
  '35D01C42-F440-4BE2-80B3-8FC0A6DAC6EB_1';
  'F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50_1';
  '572728C9-620C-4669-B18A-BE5D65EA8116_1';
  '30AE2E8F-55C8-46AA-9882-F11DD0B86A9B_1';
  '85EC49FD-A01F-438D-B6FE-0B7E75C43A3C_1';
  '0AABC028-BCD0-4C0A-B82E-A91287C27FE6_1';
  '53E5FA15-FE97-42FE-895A-1AF87DA30D91_1';
  'AB808D55-0E45-41EA-A38E-76311B33EC91_1';
  '7A337C28-BD22-415E-8A54-365D9827115A_1';
  'EBFEB9E9-1789-4881-A554-194FD9EC3E2E_1';
  '8B1A2BF9-7E23-422F-A4A7-FA1A389214DC_1';
  '51739744-0FFF-4B71-8A7E-4439DE258BAD_1';
  '6B87F709-E860-4C3D-AAA5-34E77B2B3292_1';
  'B350F959-F37E-4216-BF59-66DD1860D9BB_1';
  'EA5E1129-182E-493B-B081-A324C818F1E6_1';
  'CECF7877-0FED-4080-84E7-A795FF1D71D4_1';
  'E2388782-E677-4146-B018-3ACCF5C3271B_1';
  '50028236-3AD2-4059-B8FE-1E9616132290_1';
  'F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4_1';
  '2E9820F9-C2F4-4736-A518-702DE3FAACD5_1';
  '7F177180-C592-424B-9F3D-38E17E6D4088_1';
  'ABF0E794-3920-40A6-86EE-FEBECCF17071_1';
  '83401274-FA69-4AA5-8DFE-D0158523FBBA_1';
  '94AAB466-798C-40C7-B38D-13D39176FBA3_1';
  'C85D6D65-6E52-418F-BC1F-586990761B2B_1';
  '37EF7407-ED4B-4E5F-855B-2651BC5BE2C4_1';
  'A01E18B0-920E-4485-B5B3-BB02F10C8784_1';
  'BE0F229F-84EB-4D5B-99E3-7F015AF26490_1';
  '9DB608B3-BF26-478A-86A9-F08B8A151221_1';
  '053D4D39-AB28-4CB3-BC5C-E4F91C5EC7F1_1';
  'DA7D8F56-1C90-4C64-BBC1-8A62E5CDF0E6_1';
  'E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF_1';
  '614F07B9-E930-4DB6-B4B2-EC4D52B0B61A_1';
  '886C07C4-529D-41A6-91CE-5C674EEA32EF_1';
  'B6F7B162-D5AA-453B-A59F-D85B39153298_1';
  '3C5CD188-02BA-41C6-B831-F80F0F04E5E2_1';
  '39FF19E1-6942-410A-9E11-06C7CCC265CF_1';
  '6CD417D2-8B28-4898-B04C-6AF89856874B_1';
  '5886867D-CFBC-4D2A-B907-822740074F4F_1';
  '26A3F33F-6252-41DC-847B-9F6E1EB36875_1';
  '7D09AF92-9F02-4F9B-BEBF-B3EC12257B64_1';
  'D4B84CD3-772C-46A0-BD4B-DDA7729FAC14_1';
  'ABC850CB-24B9-44E9-B1EE-06A403325C48_1';
  'A9784392-2876-4D3E-84F1-5FF494D4E049_1';
  'CA49182C-4971-4513-BBE8-63A01B10F7FD_1';
  'B28A3640-5CFF-4357-88D2-DD6F4082BAB5_1';
  'D86EF3A1-3198-492B-8E53-C8396D2711F9_1';
  '5D6888BE-A3A9-4D4C-BA90-0F3997677DF9_1';
  '5C2E61F3-825A-4385-9127-7F8C06091160_1';
  '785D3685-F028-4C97-A359-EEC30B853DCD_1';
  '8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8_1';
  '83E78848-6148-4B25-8EB6-CBE662F48EAE_1';
  'F399A672-AECF-48A0-AF46-AE7B6DA77512_1';
  '7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC_1';
  '578A90A4-1269-46A3-97F8-143E5C162AB4_1';
  '66C80E63-5044-446B-94FA-434FB886F6DF_1';
  '537A39B9-454D-455A-B524-D9C2FFF9462F_1';
  'AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57_1';
  '21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24_1';
  '33AAFFD7-B481-4706-8A9B-B83679E79AC0_1';
  '17B9C5D1-5FF0-4526-A26B-721F97EF353A_1';
  '7FD9C32F-6417-4A33-A563-D9D00DBCDAB8_1';
  '8F6739F2-3B52-42B8-B98D-E9E0A14A42ED_1';
  '49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C_1';
  '068D96BA-513B-416C-B99A-62241941FFAA_1';
  '734FB716-D6A9-40D5-9B34-C2923EA2FEB1_1';
  'A3C53E52-6BEB-4419-A595-6D6C7A857E82_1';
  'E8EDED19-18DC-4305-9363-BBC8C06B943A_1';
  'B2C72848-261B-4FEC-BC54-FA1DFBCC534F_1';
  'B12C2962-47BA-4EC3-A3B6-47E7A5024499_1';
  'EC298D86-6022-445B-BCC6-E108D78ABECD_1';
  'FA57262B-3171-43E2-93CE-CD8282E35220_1';
  '68F8426F-6B6B-4A8E-8509-E1A98D4AD75F_1';
  '07103E74-C005-4909-BA90-09FB8A770353_1';
  'D7EEDDF1-E244-47EC-8E52-493D79B24B86_1';
  'A52987C3-552D-4E0A-95F0-E6676B5D965B_1';
  '613C71D5-1036-4707-A4AC-C50CFB6CAED2_1';
  'F5C78A9C-F467-4C86-9DC3-39A45907063C_1';
  '45F66292-2265-4DE3-A065-18D40D638296_1';
  '571F6560-A2C9-427B-86EF-63120957EBC2_1';
  '880B4E29-4B78-44B3-8015-218B66CE534E_1';
  'FC48ACA5-789D-4FE3-9551-6117172D6039_1';
  'C40B6AB4-DB9D-4E8D-B286-8B7317424AF1_1';
  '63639BB6-86A1-45C5-B79C-D3E4699DA5E9_1';
  '2CAD0861-262E-4E12-A547-1043AE6ABAA2_1';
  'CC31115B-23CC-4873-B685-67CE1143004E_1';
  '61D2D706-8F5A-4809-B237-DA4B7A68E2BF_1';
  '495B2107-223F-4403-A758-6B290F29C498_1';
  '0EA69147-12CE-4E54-BBE2-24607F83A7AF_1';
  '2F1FDA39-62FD-48D3-9CF9-FA44265223EC_1';
  '6489BBE7-D2A8-4A39-B75A-A6881DEB5880_1';
  'DA5665F3-1D38-4C52-B757-D7381F1ECA6B_1';
  '4642C04F-045F-45E6-9EB0-E8DFA4996B45_1';
  '3FB0BABB-5AB9-4E19-837B-0844A88F9998_1';
};

%% branch t2 ids
mpc.branch_t2_id = {
  '4EF82C1A-46A9-4D81-B3EA-FA9850E6A988_2';
  'C91ACD57-202A-4CB3-95B2-E82023D5FA35_2';
  '3DBAED1E-D64C-4A06-9583-99EAC7291894_2';
  '67BC49A0-8E15-4CDE-A44D-51FEAAF53714_2';
  '9E56ED66-D767-450B-9D19-CBC4C5514953_2';
  'DFFE017F-9C41-4F40-B964-EA8BC6585FCB_2';
  'B0A75782-A5F7-4DFB-864D-354D195FC651_2';
  '3C0D02EB-22BF-43DE-8D3F-7D154FC3F827_2';
  'B141E73E-6313-43BF-B871-A648CA038058_2';
  '15704A47-F5FD-47E2-8C8F-AE6FED91A854_2';
  '464E9DDE-2406-401A-9014-5D0E9BB49B54_2';
  '4A0653EE-F335-468B-907B-DCB5BAE6349C_2';
  '63651A4D-1C9B-4090-8241-7B3A8B3B1934_2';
  '0B257D67-AF12-4D5C-BB58-BAC0F19178C6_2';
  '942C8DA7-35B3-486C-AAAD-8C2F108E878C_2';
  'D4F0FAD5-05DC-41ED-A767-6EBA731307A2_2';
  'AD866988-FEE8-41A1-B5DE-94A55132438A_2';
  '51CACEB0-DEB7-4379-B68E-6B86888759A0_2';
  'DA75CE00-4439-4F56-A51D-4679DBEB0D44_2';
  'ED93CCC5-CED4-4260-952B-F19648BC1A75_2';
  'BD76EC6B-3EC1-4E42-9957-4AD9DFDD2FE5_2';
  'E9002764-3031-4FEA-9CFB-EE55205301DC_2';
  'B6178343-2DAE-4CA0-AE5C-84CEFC958F1B_2';
  'B5D87C6E-5A77-4084-96DF-A1788D198E68_2';
  'F449A78D-6E4A-4BEC-A2F1-796E21A0628D_2';
  'A77F41D6-2E3F-4F82-9576-6BACA46292D4_2';
  'CBA442FA-F378-4332-A8A8-F29AF7BF8B71_2';
  'A666392A-471D-4EF5-8749-07F57AFADF30_2';
  '42A86FD9-9B26-4C70-B0CA-9344108B85BF_2';
  'C61E1A2B-18AB-4633-980A-0AEA02738811_2';
  'B5A0F401-2D94-49EE-BE3E-AE312593906D_2';
  'BD3462D4-E0C2-443E-B0FB-0DE8BE4375C7_2';
  '21178ABD-5E1E-449B-A2BC-C12503FC379A_2';
  'D6E32B18-40FE-4C2F-8B9C-F62546F58BCF_2';
  'FE65341B-35E6-4F5B-9928-91905E644F6D_2';
  'BEB29AA3-BD57-45F0-A2BD-EFFF866D760E_2';
  '1B25464C-70FE-482F-A360-9D463E56E54E_2';
  '1D8C7489-B365-4931-AF84-2727C0F831D7_2';
  '4A93A1A2-2778-435F-A335-60D91903631B_2';
  'CF4C4F97-F33A-4409-AF52-3DCC720919D5_2';
  '692EB188-9B14-4867-A8A9-BE25CB22E81F_2';
  '34E20DED-8E93-4270-921F-A43F8ED2B8C0_2';
  'E1D5C3D1-5E0D-4740-B53D-DDE06136D9A7_2';
  '05DC6526-94BA-4FDB-B328-F5155EA3F661_2';
  '2C319160-A2DF-4FA1-AF32-F05BC41503FC_2';
  '3ABF745B-E035-4472-A8CC-F312A31C8F1C_2';
  '400485FF-9DE5-4668-92C1-0C3D96086F41_2';
  'D299FAB2-6AD2-419D-8BCF-7C30A5331187_2';
  '873549C7-2C59-4E12-BFEC-BC83FFFD52B7_2';
  'A7A0E4D7-DB52-4CD0-B51A-B20382248557_2';
  '9902D09D-DB98-4D32-9D21-14D34EB33E06_2';
  'AF914598-3E89-4286-82F4-C7DE885B5CAC_2';
  '6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16_2';
  'AE68D3FA-A135-4F69-A406-5CBB33A712BF_2';
  '2AEDAC14-89A4-4D0B-85B7-DF971A24B438_2';
  'C5E0B7A0-1232-4266-9C0C-16C80B908320_2';
  '19206913-97A1-48D2-9933-E5224B08C6D1_2';
  'D1EF3C8B-2651-4EB5-BF00-369534994D09_2';
  '24EE7D6C-CF1D-4179-A6B7-64D2AB9353B0_2';
  'D4182D34-2FD5-4E50-9D57-7ED57E15B68C_2';
  '9B24AAD1-840F-491D-8A6B-373EEB5B5D10_2';
  'D218B5B4-1289-4C8A-B84E-A44781DE3864_2';
  '37F54BEE-CC1A-44BF-8376-34ADBFF9CC86_2';
  '48437B5E-EDE2-4446-AA88-38E016AE09BD_2';
  '583896F9-698D-47CE-A867-FF050191A6CD_2';
  'C618E751-9550-4BB7-8797-CAA1C28C8F8F_2';
  'BC47A3D0-8A81-4AB3-A145-2701FCB5C733_2';
  'B10CC066-3BB3-4FA8-8A16-177D12156590_2';
  '1F790CD9-EBF2-4519-9DC0-6E3152B61A4C_2';
  '8DA37076-5F7F-440E-92A5-7E8869F556C5_2';
  'AE0904A4-7C6F-498D-BB5F-EF89B0EF560E_2';
  '9E8F12E7-3607-4DCA-940F-54637960ED2B_2';
  'FA7D9354-C509-44F5-98D8-185305F72815_2';
  '6827D5FF-05DA-40A4-B908-1EA2E2A7D975_2';
  'A0969BB2-E748-482A-B6E9-96BDF016A6CA_2';
  '1843FEC9-2BF7-4D79-8672-FE76EA140E6E_2';
  '639C4987-9655-4BD7-8D40-0001B8BF95FA_2';
  '4CCF2401-F0B8-4CDB-B387-A6228A212378_2';
  '34063ECF-C230-43B4-A763-C77059C4F157_2';
  '6F5906FF-8972-4477-B726-C673420AE0BE_2';
  'B62B0E52-F219-4C41-B60F-4DB0953F87A1_2';
  'DAE1F0DD-9E85-40EB-8D2C-2BC4A8F4133C_2';
  '1D63010C-AA47-4538-A563-FB8EDF3EE5FE_2';
  'B2AC8213-76D6-4C40-A301-31226A6CA1FF_2';
  '50D4D632-DCAE-497D-B183-5B20B4F806CE_2';
  '6597045F-E295-4EF7-8E14-799915534BDD_2';
  'B08B124A-00E6-494C-85EB-617586E32AA3_2';
  'AF3A32D9-F220-4EE5-87B6-594BD1618E32_2';
  '88482151-BCEE-433C-A60C-1643E1D3C175_2';
  'AAC2C8C9-AE9D-45F6-96C6-830209D1C838_2';
  'F2C5F32C-586B-4697-945F-C60252BD8B5F_2';
  'FE929775-C686-4D7D-9C56-89D2EA9E2715_2';
  'C1790070-58BC-45BF-BAA4-9C188EE50633_2';
  '440A6135-5C77-4BA7-8385-43D0C5E26485_2';
  'B52499FF-E8D5-4D45-ADC3-8E8C0CB80F22_2';
  '8DE14200-ABA9-48C9-94EB-A756CC30CDC3_2';
  '8234D40C-5CD1-4C77-8868-3745C5B2C580_2';
  '68A3200F-9E57-4257-AFCA-5E072B8C0438_2';
  'F835025F-DF42-434E-A741-09B26757A84C_2';
  '6D94DC42-A274-418B-8AFB-6013EBDEE949_2';
  '276920BB-2D6B-4A44-B8DD-05A85C351B67_2';
  'A709F82E-CCBF-45C6-8819-414C5BF930E4_2';
  '22FB28F9-FE33-460C-85E3-66482466BDF3_2';
  '21A5ABF3-0B13-4A50-ABF5-41CE669B2447_2';
  '2FC19278-7138-44D2-83A1-41828F620833_2';
  '3789EBF4-733E-40C8-A10B-0CD1CF583CD3_2';
  '9AF1C306-4361-4363-AC82-84AB491864BA_2';
  '36972D11-2399-46ED-8E5A-7C72E1AA3E3E_2';
  'E3A08EEE-46B5-4088-ADAA-DB930033E07C_2';
  '226C8E86-2DE0-4176-9787-42B0F86737B4_2';
  'E19C0E70-7121-42AC-B7D1-C8614ED0C473_2';
  '56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA_2';
  '70CACC6B-E076-4ACB-8142-A1535F0FC8FB_2';
  'E94379D6-4890-4102-A13F-DEC15062C638_2';
  'F10B6DCC-C96B-49DB-9229-E20D4B9C8A58_2';
  'F4663B25-6082-42DD-9806-4927776D550A_2';
  'D1ADA770-F168-410C-838D-21BC3CFA0F4B_2';
  '5F798E06-B4F7-497A-AC7C-B6E7C537DD6A_2';
  '216E3E92-1A05-4265-814F-08C6608D33F7_2';
  '38E3BDE8-2AB4-4CB6-8301-376AD4A407B3_2';
  '29EE55E4-8CFF-4624-A88F-86709B8467B9_2';
  '7EDFCECA-34AF-4499-B997-54140B891F90_2';
  '963FBC36-3FB2-441D-A617-A957638D6528_2';
  '3FCFCAE1-7104-4A61-B588-9A4EF72809E7_2';
  '52DDEA24-BA95-4F57-8B89-BB975F7376CF_2';
  'EA19EEA0-D9B7-4A55-A196-97998D1CF44B_2';
  'EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807_2';
  'E13C6EFC-5CE8-4A52-B9CC-8D5FE3FD5F5F_2';
  '660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE_2';
  'D451FB26-4223-4967-8D77-82BB0A6FE2FC_2';
  '163D100C-2B85-4547-8425-2EC674259AFE_2';
  '5634E5C5-0585-4FF0-A4E2-F6525806D48B_2';
  '8E9F4841-9486-4213-8826-6BFA30E6DCE7_2';
  'C029F0D9-7391-4896-A230-4BEE1B9D9D8C_2';
  '173DD659-8BEA-4513-947A-A6E63609B0DB_2';
  '92FB8E25-A795-481E-8E65-95C885590703_2';
  '53FB784F-F4A6-419A-8E60-524A68E2E870_2';
  '3700F0DC-6D34-487C-8D60-17A13AA7B0C6_2';
  '01CE81B2-8590-42C9-BED9-3B13E9330F9D_2';
  '9D5A31F3-5936-4C7C-AD99-AFABBCD70ED3_2';
  'AD9E8BAB-BF4A-43B1-ACBC-050C7EE0BBEA_2';
  '3025EDBB-965C-42CE-AF09-6FEE09598745_2';
  '48AAFA0F-F52E-4443-8E31-086CC391459C_2';
  '0846FD50-CE0B-4893-BE29-1DCBD3F0D800_2';
  'EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E_2';
  'BB6C28DE-B12D-4010-9708-84411F65183C_2';
  '84B2C917-5672-4E04-A276-B1E40936B856_2';
  'FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225_2';
  'F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F_2';
  'B5B7B493-C3F0-48EA-9C62-FDF1509C0201_2';
  '6782B376-33F9-4CD4-A570-0122AAD98633_2';
  '21720AD1-0CA0-4CB3-8EB6-88A1A290D830_2';
  '0B35712D-9E40-422E-9588-F40193019560_2';
  'AC272E1E-5326-4714-BD53-0C8EF81FA33D_2';
  'C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B_2';
  '4DE22D02-103F-4FC3-BFDD-B368999CC4D4_2';
  '412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF_2';
  '154EFE2A-C788-4F2C-BBDA-4FB5BC1C082D_2';
  '83517945-288E-4E87-91E9-748B667FA323_2';
  '28166F91-F587-4929-A72C-917E3B933C22_2';
  '914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB_2';
  'BC1FA550-DCA4-4236-A5DC-48671E1BD478_2';
  'F707C994-EC75-44EA-B960-2360D354E915_2';
  'CADCA676-E1AB-428B-83F8-0053A0363783_2';
  '0086CEDC-C717-49EA-ACBC-3F45889C8376_2';
  'E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95_2';
  'F04928CB-1507-4D44-8EF7-C7914E69BED0_2';
  'F7B7C560-F6DF-4282-B498-DE40C526D8D8_2';
  'C850A191-37D4-473F-BCB6-82C2BDC54DF8_2';
  '5E9E6295-7943-44AC-B636-875E33919154_2';
  '59571E3F-1289-475B-A078-3F230A82E81F_2';
  '9A908C15-2291-4EE7-92BD-F847A225B2E3_2';
  'CE5C04C9-083A-4189-BF50-22454289CB6C_2';
  'B52C7A67-8275-445E-9D09-6D7AE954CECE_2';
  '1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E_2';
  'ECB0534A-C128-4CDE-86F4-E97FA8169472_2';
  '2B999906-2C34-4894-AF09-9B8AB478BE3E_2';
  'B7FE970D-420A-4A83-ABC3-BCBC8002EE2F_2';
  '45A92B5B-44A8-491A-ADC0-188D9DEEA6A7_2';
  '7A86FCF4-4C35-4DDF-84FE-C64869AD1223_2';
  '3113C167-7148-46A8-A627-3D50ACAB0419_2';
  '8A4333AD-D34E-4052-8121-45D9A82949FC_2';
  '2C0D626D-B3C0-4D56-80DC-BB44DA75B96D_2';
  'E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86_2';
  '0C444B52-8ED3-487F-B200-8426EEF3B23C_2';
  '9E3C8E97-14CC-46E6-AD90-531B27DC16D7_2';
  'B1DFD872-D4A2-4ACA-B739-87A90F06E835_2';
  'E299BFD5-ACF1-49E4-B33E-C91AEEC7F72E_2';
  'F3D1B141-7B6B-4DDA-9BB8-A5238E521779_2';
  'B9FBFF15-818D-48F3-B2B9-E7DDA3A4BEAD_2';
  'E15CADFB-1DB0-479E-B84B-BA9EAAD66DB7_2';
  '9F3CD269-9AC2-404B-AC07-E92AF7A0B53D_2';
  '6C48E763-66F1-406F-AA58-9004C61FDFEA_2';
  '2BCC8436-7F62-4676-8F86-4C61762578BE_2';
  '851853EC-263B-4552-BE80-36AEA04CA51A_2';
  'ADE56230-4B75-409C-A7A4-01345DAD3828_2';
  'B2C613C0-CE9E-495D-BAA9-8792BB9621DC_2';
  '21506258-D595-49F6-9C05-258B662B821F_2';
  '9CA42F9D-A73F-4A49-9C12-78F124C7FCC8_2';
  '09521A52-10E2-4E50-93D9-C805E4384071_2';
  '9E9C547E-2C47-46E1-B5F7-8EA483FFFC2D_2';
  'A0B7F16D-96EB-4EDE-8124-9A0E93A2B674_2';
  '271FBA10-4D13-489B-A816-019AED90B63C_2';
  '4F81A052-5B6D-42B9-AF9A-9049D3A195E9_2';
  '3BA9EFFB-1F03-4559-AB92-D97E2BBDF330_2';
  'C248034E-28F1-406D-8A67-00B90546CEEB_2';
  '45A7B639-754F-4F73-B2BB-0C34D8029E2C_2';
  '6F885290-33A9-4B83-BCDA-E6B452391DCF_2';
  'FCFE1989-FB1E-4683-B5CC-2653521CD634_2';
  'A6C7C1EC-25D9-45FA-8FBE-DFEC70FE8264_2';
  '0AFDE097-CFF1-468A-BAB9-3D036D90BBB4_2';
  '13174471-8318-468E-97F2-0442EEA4F6A5_2';
  '754AD462-FB85-4340-803F-2DB9993C8AB0_2';
  '57BCF0DE-B191-4C57-A1DC-11C3083A26C7_2';
  'F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873_2';
  '18DEB6E6-B542-4DAC-B660-3BC49C727EBB_2';
  '234A693B-269D-47AF-A1D7-05B16BFB655D_2';
  '63E4BA9B-3C4F-4351-8601-6688E3FBEA1A_2';
  '5B0382B6-1860-4D0B-AA47-EBC7511A304E_2';
  '359345EB-9E8C-4919-BEC7-B190758FD4BC_2';
  '892199C3-FA53-4ABF-8972-E697C13AEB9B_2';
  'D26B7102-771D-4C23-92AE-A72B22FF1137_2';
  'A9482A56-77C2-4F4D-B54A-BF9EE6764B9D_2';
  '53D79F06-7EF4-4FA8-A78D-5420BDF945B9_2';
  '97E513C7-8FC6-44F1-8F2D-5C514398C8CE_2';
  '6B2E3638-A50B-46D4-87B4-92D66E2C3B0D_2';
  'E22187BD-EF8B-4C9C-9871-6BFC48751E6A_2';
  '7CFE416C-477E-4064-A173-759BE3D6CB5C_2';
  '9C4570FF-0B73-4BD8-9EA4-836C6A877ACE_2';
  'B6CD0EBD-8C41-4769-8B94-6C78900CBEB9_2';
  '4152302A-4080-49D1-B5E9-681C48C68E24_2';
  '29F6C37C-AD38-4E39-8D63-4DFF39F63BFE_2';
  'B0174CBD-A0F1-4924-90A9-B2FE689090F0_2';
  '0CAF4A0B-7D62-408C-9990-27D50CD649B4_2';
  '1D7E39BA-CF43-4903-A799-52586F4072A8_2';
  '1259E9AC-1238-48B8-B55B-4C1725D1FFD0_2';
  '1B4FF220-0F3D-49A9-A21C-FF849EC68EBB_2';
  '838BBF71-1A72-4F4B-A953-4B2CCC629DBB_2';
  'C4943D20-7402-424F-8B37-DFC060B12C02_2';
  '69DE1162-0C0E-40F1-9B85-2B3C49938F4E_2';
  'A69989BF-75B5-4171-A7AE-0C63E48082FA_2';
  '9AD31372-7019-4A05-A5E4-09184348F41D_2';
  '49C32E68-8141-41DC-878A-889D07BAED39_2';
  '2A9EAF34-4F2F-4B60-BCF6-D7114AC3BFF4_2';
  '1BC28159-D72C-423F-AA22-8CCFB35CB434_2';
  '36243BEC-39F9-47EE-856D-D3103C450149_2';
  'B4328B9E-D8BD-49D8-902A-206E23F654F1_2';
  'AD675D43-0E22-47E1-B34F-782D6695FD34_2';
  '93814F63-0A15-4573-8122-71BE92FB87DC_2';
  '689C38B2-2827-4DF0-B5CA-A3A421F52152_2';
  '5F6280C0-B71F-4AD5-A916-4C599750C718_2';
  '290CF094-7572-4ACC-B9DE-1DFFA2700F29_2';
  '54AF318B-81E7-4E6D-BFA8-55C21F5105B3_2';
  '77713C91-5CA8-4EA9-893D-F7EDA1736DCE_2';
  '457A867A-E985-4B48-8FD9-1193CA656E7E_2';
  '2140C4AF-B322-4BB1-9F17-B4E1133816BF_2';
  '44D459BB-1D8E-4AE4-B542-A10D54E0FCAE_2';
  '6893FBBD-A47A-40EA-9B8D-182254442693_2';
  '295A8EDC-80D4-4C5B-9E4A-F242372FBF62_2';
  '23C606C8-9A53-404E-9C60-008AF05EACBA_2';
  'A5E6C2CC-AA6C-407D-9EC7-6968E2BD332F_2';
  '732DDEAF-4345-4A5A-A6CA-4D405EDD3DDA_2';
  '71DA1FB2-2504-435D-9AE0-797CA5468D19_2';
  '57B0DCFB-4467-44DB-9407-E31D16A2A755_2';
  '912AF17B-A999-4A49-913E-19A706B2EDF9_2';
  '933CB20E-9D4A-404F-BDA4-AE10699F5BA8_2';
  '9CE07F34-19F7-4C28-B1EB-04959849F948_2';
  '0DBB5705-9641-4D32-B84E-23A184010B59_2';
  '2F35C4DF-1D66-4E78-B9FD-CCAD403B7147_2';
  '94F3572C-45F3-4997-88D1-1E6B0A9E7AF0_2';
  'ACE515B1-ACA6-49F6-9104-5CC8DB573990_2';
  '19946DFC-C736-48DD-8309-E975F5FD1687_2';
  'AE12F1BC-FF73-47E0-92D1-A658B60DF759_2';
  'ED0A2E78-9455-4A5A-8FE8-BECA7788655C_2';
  'DCD419E7-EE9B-49B7-A0F6-7B3A7646BB89_2';
  '89DD935A-F90D-4441-A98A-81BD4182A384_2';
  '8A12C09A-B57C-476A-ABC5-058EF432DCF8_2';
  '7E9081DE-B057-413B-914E-0A259170BF4D_2';
  '20FA23B2-F456-412F-88B5-2BE0AA885057_2';
  '441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59_2';
  '3F1A5B47-DA0B-4DF2-A704-8720E647653C_2';
  'DBE21215-5E5C-4FC8-97AD-E62A326E846C_2';
  '39A3A55D-C3F0-4B83-A1FD-DA20B09F1DD6_2';
  'A4F4741A-0A1C-499B-8DFA-8633FFBADBCF_2';
  '20201913-E4B3-4270-8EFD-8399D85F4D97_2';
  '06F6DFA2-200C-4015-86BC-21DCB78E4929_2';
  '0960C5F6-3F73-4533-A5F1-11DBA847ED30_2';
  '606D0D47-504A-44ED-968F-4A4EA6D88ADA_2';
  '1A490A4D-8657-499A-843D-7CB98122A95E_2';
  'F4E0BD07-3616-4677-B3B5-9949EB59564C_2';
  '9F97EDD1-4D8F-4D88-B5E3-3CE7E75ACDC7_2';
  '91DF6437-822B-4F49-940C-7856F90768BA_2';
  '4E958808-AB27-4180-BF1D-6BAD92F37C92_2';
  '39EEA5A3-865B-49E9-B6D5-0838B58A3756_2';
  '9C13F52F-CEA5-4A7E-86EE-EB135298AB95_2';
  'B360FF45-1841-46B5-AAF5-FA8F09E142DE_2';
  '5C0558F0-649C-44AE-933F-DFF6885832C9_2';
  '94D8048F-19B8-4918-8944-9A6B52274E79_2';
  'B4C37C58-6765-4DAB-A134-9ADF4F095C1C_2';
  '75526653-220F-4121-BA1A-A514DE9B0282_2';
  'C79D3D28-F89A-4CDC-B9F9-191F0303C677_2';
  '72C12842-5610-4109-B83F-FA1BF84B1792_2';
  'DE0FBC43-2410-4952-BB87-54B4862C3A62_2';
  '390B6278-1DC1-4BB1-B436-58A97DDE3823_2';
  'D9B74ADF-EE6C-4D61-AFD7-86DF052E0E3E_2';
  '50673F55-1102-4107-9107-D8B4E92EBCB8_2';
  '7E9CFD63-0B19-47F2-BFB7-E2BF72657ADB_2';
  'EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D_2';
  'FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A_2';
  '56F0AC70-41CF-4E0C-A062-F82119A7D131_2';
  '1E65DB3B-912C-4B68-95BD-82D492A639CA_2';
  '68123FB1-6765-48D3-A887-D9B289341742_2';
  '7DBF72DB-A393-473E-9129-CEC8A4837974_2';
  '5B8BA0E0-8238-47CD-9BDD-1ABD29B1F781_2';
  '43813114-0278-4FC2-AFE6-5CCF5ADB4EE2_2';
  '8A9B545E-5178-4AD9-BA5B-8C3DE13D3095_2';
  'F233115A-AD02-4014-A14A-78C729557188_2';
  '93C320EE-8836-4DE1-970D-D7CA6B48FD18_2';
  '399C0FF8-94BA-44E3-AF50-DE952BF3882E_2';
  'A03B65CF-1CB8-49E2-8FB3-63D219A06053_2';
  '888ED214-932E-4985-B794-66A58E949BDB_2';
  '603C81D9-0F3C-4D83-944D-29BBEC9E15A4_2';
  '8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD_2';
  '37FB254C-4645-44FB-A204-58C89DDC2E96_2';
  '75310C86-60EF-4EB5-8C72-D953A37C2FBF_2';
  '1E951640-2834-4D9A-8D51-DB466667338A_2';
  '3A3184D3-857E-4FD2-B4E8-616A3DC5057B_2';
  '3262EE77-903B-4C03-9D6D-BEDD81AEF209_2';
  '320034FE-0BCA-4A3D-8318-A46110ACD35F_2';
  'EF5107A5-E853-4DD3-9C9D-1AA72CDB7743_2';
  'BF6066B6-D228-4556-BB32-F1B9812124C8_2';
  'CC20DD5F-0B77-4995-830E-B5BF4407C572_2';
  'FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6_2';
  'C573156A-1918-468C-A51E-83C371E91041_2';
  'AFE6063D-614B-4B97-B157-69B1925D1D37_2';
  'F3CE7130-514E-437D-A0D8-53E022F72381_2';
  'C76FCE51-54B0-4D6C-96F9-3E4339DF7F82_2';
  'C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A_2';
  '2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80_2';
  '9C70F7EE-BF61-48CC-ADF6-FDD77E60CF98_2';
  '6CD9BBA3-1E42-43A4-9655-1EE5495EF670_2';
  '285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8_2';
  '5007050B-8341-470F-9765-E938FB8EA2EA_2';
  'F0B17A75-7D58-4768-96B6-AEB8E7CC47F2_2';
  'DF470A7D-171D-4D94-A016-DDC24F0B244D_2';
  '3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA_2';
  'C3F39408-4381-49A9-98F5-DAA015EEB0A4_2';
  '8B0161AE-771C-419E-9089-49E18D0EDF68_2';
  '3821EAC6-0C4D-4022-A160-17B44C57D779_2';
  'B5E484FA-0150-4B63-A2FA-D6C7749F06AA_2';
  '391843CD-6BC8-401F-BF97-E41664775CA3_2';
  '1DA08843-3962-4D1D-8E26-C00E8404CC27_2';
  '33FCC28E-F779-4FED-A9CE-0A1169428AF7_2';
  'C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176_2';
  '9117D71B-E5A6-4F39-9CD4-D077DFB64982_2';
  '6B865782-07AA-4F0A-9FE8-CD4C26A7420D_2';
  '33BA00F1-B844-477E-A7A1-F3244B74E36C_2';
  '4030E86F-8A85-4F6A-9595-BB1D58897A72_2';
  '78B004B5-5E4D-484E-A971-22A06EBC062C_2';
  'F5999094-28E8-4602-AA9B-72496183E016_2';
  '2840486E-B531-48F8-8826-C64811A89917_2';
  'CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B_2';
  '607A1C9A-AAAA-4403-8862-3AC06EF0DF43_2';
  '8AD71218-592B-4D90-AE27-AE27F0282314_2';
  '72F4FBFE-7070-449E-B326-6C0226C543AF_2';
  '654996FD-0509-4C97-B9D5-91EBAB251F3D_2';
  'DE9EB1EE-97BF-4380-AC46-EBD299767CC8_2';
  '207E8970-FD66-4694-A1BC-E8BF2377FA78_2';
  'F6F32AEE-987A-44F5-82BE-85E520AA68D5_2';
  '4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50_2';
  '4EB0D076-8253-46DE-8AE7-E7D400C67194_2';
  '922B9779-D847-4D84-822C-23B14D102C15_2';
  'BE94E99C-12AE-4889-8F70-D4FD9AC72DDD_2';
  '9F005255-1526-4E12-8AC8-10FF37850F15_2';
  '65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197_2';
  'A0341375-8B94-4B49-BC46-69104A27817C_2';
  '5C95868A-4A17-4F3B-B718-B0089C4E9416_2';
  'B5EB9B75-351B-495D-9320-B9B013D2372D_2';
  '00DA1D5D-625B-4A4A-9497-F2DF1B0C9965_2';
  'F67EC7E4-CB9D-4557-8431-976C3553D9E1_2';
  '5B0D933A-2B7D-4936-B021-E425E33CEB07_2';
  '59B7DF35-9675-45C1-A6E1-5734C14327A8_2';
  '877AEF12-A69B-457C-B263-E7EFB9EF20B0_2';
  '4CAD5C7E-6A19-45D3-A057-A6FF853BBF23_2';
  'DB67AC08-CCF6-45F0-A484-E2CDF360C682_2';
  '6581C68D-D121-42B1-A16C-BE2F7EBCB34B_2';
  '7018A1BC-F04C-48AC-A99F-742777C3F0F6_2';
  '149C57F6-0FAD-4555-BC1D-4A6F24E7DF31_2';
  'C042A537-3C4A-40C1-B1A4-13E9BCB98F21_2';
  'CF611598-24BD-44F4-8415-F61C2769A529_2';
  'EBA88306-C36B-465D-B2CA-68A73FEBCF86_2';
  '05ED0DF5-556A-41C8-903E-2E2998131E0F_2';
  'A5214F02-ACFB-4B29-A915-0C5CAF0BB459_2';
  '835121ED-A226-419E-9526-DA2DCD2B5422_2';
  '14C58E52-02B8-4333-9690-826F603207FF_2';
  '5383499C-1399-445C-B6C7-6283EC247C78_2';
  '25C82786-B714-4A1A-8A0D-ACE435B95597_2';
  '27F52DC3-A9F5-42AD-8E14-15002F7EC7F4_2';
  '08CEFC02-8C85-4659-B57B-A08DBBC92703_2';
  '96490FAF-296A-47E0-AA55-A4560253A326_2';
  'D02B57F8-9BBC-4849-BD04-0DBAECD9BB54_2';
  'C534957D-2ECF-4288-B626-B733A2B3A56A_2';
  '69899630-BC54-40A7-A593-0E6876C5B0AE_2';
  '26D52B9A-81EE-4B96-95FA-79F79A3897DB_2';
  'D8CFF412-F333-4A0D-A5B4-AFF453BC39D1_2';
  'F64D2A42-17FA-4318-80A9-4CDAA389A7CD_2';
  '62B33E25-7121-4C97-87EA-164E9F5927BB_2';
  '97FA6701-074B-48DD-8D7C-4FD43FDD0179_2';
  '385A4041-8887-4B21-86A0-4CB2EDCC54F0_2';
  '41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D_2';
  '00C1C93B-5249-41FA-B0A6-98D1FA2800A6_2';
  '496F76B2-6150-411D-B780-6A061EA66A6C_2';
  'FD6C738C-78D7-408A-A36E-F986E95CD21F_2';
  '8F2C7D84-0532-48C7-BA25-0BBD2650FD1E_2';
  'ECAA1D01-93EC-4599-AF50-447111F41B56_2';
  '0D44303F-54EA-4C65-BD99-210DD2ED61DD_2';
  '459D9DEE-3386-4B09-900D-CC01FF4B9FDF_2';
  '5937AD39-380A-4C76-9E5B-75BB662C6573_2';
  'CCFF33A9-1571-402B-99CB-5C72A5BB03AA_2';
  '38057719-BE98-4D18-AFF0-FAC552DC8E3D_2';
  '17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7_2';
  '7CC5A450-CE65-4A62-A08B-89DC77DA1265_2';
  '80E224C3-2019-43F4-9B25-0864A4832E1F_2';
  '00430655-6CD2-4AF7-A842-9B1CDFECE3C3_2';
  '08A3A67A-19BF-4BBE-A427-6AA5B5D48EBA_2';
  'BCCA80EA-95DF-4EBF-ACFD-7960751471CE_2';
  '56906C61-71CC-4374-A123-3A62046891E2_2';
  'B65B36B0-6664-46BD-B0FD-83F10466C108_2';
  '347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11_2';
  'C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB_2';
  '64272160-0768-4B4A-BC0D-BDDE6F24E4B3_2';
  '93AA5912-D7AF-4CF6-8201-56F6FB052853_2';
  '58E53D36-4264-47BC-B94C-5562F8C9F665_2';
  'BF67933C-6A8C-48EE-9A29-F9101F855156_2';
  '96EED312-7D9F-4D82-BD8F-7A8879CDE849_2';
  'F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03_2';
  'C7C803D6-F224-4932-B514-B75788132FDA_2';
  '6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64_2';
  '38BDA867-96C2-468B-95D6-46853065B174_2';
  '580294AD-9968-4959-8ED7-911C7FC29107_2';
  '1FF27A71-8A32-4FEF-A79D-DAAC57C072BD_2';
  '72F00C9F-CEA2-4AA8-B861-8FE3B1B59783_2';
  'AFBAB092-AEA0-4158-A555-24C66DA93B46_2';
  'C6A9481E-380E-489C-B008-6E3213149956_2';
  '60211F4B-F231-471A-9DC3-40B48046EB6B_2';
  'AECA3143-A1FB-4121-B564-052690D62DAA_2';
  '4A54E028-DBD8-47D1-B0A8-16B35EB53C5C_2';
  '35D01C42-F440-4BE2-80B3-8FC0A6DAC6EB_2';
  'F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50_2';
  '572728C9-620C-4669-B18A-BE5D65EA8116_2';
  '30AE2E8F-55C8-46AA-9882-F11DD0B86A9B_2';
  '85EC49FD-A01F-438D-B6FE-0B7E75C43A3C_2';
  '0AABC028-BCD0-4C0A-B82E-A91287C27FE6_2';
  '53E5FA15-FE97-42FE-895A-1AF87DA30D91_2';
  'AB808D55-0E45-41EA-A38E-76311B33EC91_2';
  '7A337C28-BD22-415E-8A54-365D9827115A_2';
  'EBFEB9E9-1789-4881-A554-194FD9EC3E2E_2';
  '8B1A2BF9-7E23-422F-A4A7-FA1A389214DC_2';
  '51739744-0FFF-4B71-8A7E-4439DE258BAD_2';
  '6B87F709-E860-4C3D-AAA5-34E77B2B3292_2';
  'B350F959-F37E-4216-BF59-66DD1860D9BB_2';
  'EA5E1129-182E-493B-B081-A324C818F1E6_2';
  'CECF7877-0FED-4080-84E7-A795FF1D71D4_2';
  'E2388782-E677-4146-B018-3ACCF5C3271B_2';
  '50028236-3AD2-4059-B8FE-1E9616132290_2';
  'F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4_2';
  '2E9820F9-C2F4-4736-A518-702DE3FAACD5_2';
  '7F177180-C592-424B-9F3D-38E17E6D4088_2';
  'ABF0E794-3920-40A6-86EE-FEBECCF17071_2';
  '83401274-FA69-4AA5-8DFE-D0158523FBBA_2';
  '94AAB466-798C-40C7-B38D-13D39176FBA3_2';
  'C85D6D65-6E52-418F-BC1F-586990761B2B_2';
  '37EF7407-ED4B-4E5F-855B-2651BC5BE2C4_2';
  'A01E18B0-920E-4485-B5B3-BB02F10C8784_2';
  'BE0F229F-84EB-4D5B-99E3-7F015AF26490_2';
  '9DB608B3-BF26-478A-86A9-F08B8A151221_2';
  '053D4D39-AB28-4CB3-BC5C-E4F91C5EC7F1_2';
  'DA7D8F56-1C90-4C64-BBC1-8A62E5CDF0E6_2';
  'E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF_2';
  '614F07B9-E930-4DB6-B4B2-EC4D52B0B61A_2';
  '886C07C4-529D-41A6-91CE-5C674EEA32EF_2';
  'B6F7B162-D5AA-453B-A59F-D85B39153298_2';
  '3C5CD188-02BA-41C6-B831-F80F0F04E5E2_2';
  '39FF19E1-6942-410A-9E11-06C7CCC265CF_2';
  '6CD417D2-8B28-4898-B04C-6AF89856874B_2';
  '5886867D-CFBC-4D2A-B907-822740074F4F_2';
  '26A3F33F-6252-41DC-847B-9F6E1EB36875_2';
  '7D09AF92-9F02-4F9B-BEBF-B3EC12257B64_2';
  'D4B84CD3-772C-46A0-BD4B-DDA7729FAC14_2';
  'ABC850CB-24B9-44E9-B1EE-06A403325C48_2';
  'A9784392-2876-4D3E-84F1-5FF494D4E049_2';
  'CA49182C-4971-4513-BBE8-63A01B10F7FD_2';
  'B28A3640-5CFF-4357-88D2-DD6F4082BAB5_2';
  'D86EF3A1-3198-492B-8E53-C8396D2711F9_2';
  '5D6888BE-A3A9-4D4C-BA90-0F3997677DF9_2';
  '5C2E61F3-825A-4385-9127-7F8C06091160_2';
  '785D3685-F028-4C97-A359-EEC30B853DCD_2';
  '8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8_2';
  '83E78848-6148-4B25-8EB6-CBE662F48EAE_2';
  'F399A672-AECF-48A0-AF46-AE7B6DA77512_2';
  '7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC_2';
  '578A90A4-1269-46A3-97F8-143E5C162AB4_2';
  '66C80E63-5044-446B-94FA-434FB886F6DF_2';
  '537A39B9-454D-455A-B524-D9C2FFF9462F_2';
  'AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57_2';
  '21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24_2';
  '33AAFFD7-B481-4706-8A9B-B83679E79AC0_2';
  '17B9C5D1-5FF0-4526-A26B-721F97EF353A_2';
  '7FD9C32F-6417-4A33-A563-D9D00DBCDAB8_2';
  '8F6739F2-3B52-42B8-B98D-E9E0A14A42ED_2';
  '49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C_2';
  '068D96BA-513B-416C-B99A-62241941FFAA_2';
  '734FB716-D6A9-40D5-9B34-C2923EA2FEB1_2';
  'A3C53E52-6BEB-4419-A595-6D6C7A857E82_2';
  'E8EDED19-18DC-4305-9363-BBC8C06B943A_2';
  'B2C72848-261B-4FEC-BC54-FA1DFBCC534F_2';
  'B12C2962-47BA-4EC3-A3B6-47E7A5024499_2';
  'EC298D86-6022-445B-BCC6-E108D78ABECD_2';
  'FA57262B-3171-43E2-93CE-CD8282E35220_2';
  '68F8426F-6B6B-4A8E-8509-E1A98D4AD75F_2';
  '07103E74-C005-4909-BA90-09FB8A770353_2';
  'D7EEDDF1-E244-47EC-8E52-493D79B24B86_2';
  'A52987C3-552D-4E0A-95F0-E6676B5D965B_2';
  '613C71D5-1036-4707-A4AC-C50CFB6CAED2_2';
  'F5C78A9C-F467-4C86-9DC3-39A45907063C_2';
  '45F66292-2265-4DE3-A065-18D40D638296_2';
  '571F6560-A2C9-427B-86EF-63120957EBC2_2';
  '880B4E29-4B78-44B3-8015-218B66CE534E_2';
  'FC48ACA5-789D-4FE3-9551-6117172D6039_2';
  'C40B6AB4-DB9D-4E8D-B286-8B7317424AF1_2';
  '63639BB6-86A1-45C5-B79C-D3E4699DA5E9_2';
  '2CAD0861-262E-4E12-A547-1043AE6ABAA2_2';
  'CC31115B-23CC-4873-B685-67CE1143004E_2';
  '61D2D706-8F5A-4809-B237-DA4B7A68E2BF_2';
  '495B2107-223F-4403-A758-6B290F29C498_2';
  '0EA69147-12CE-4E54-BBE2-24607F83A7AF_2';
  '2F1FDA39-62FD-48D3-9CF9-FA44265223EC_2';
  '6489BBE7-D2A8-4A39-B75A-A6881DEB5880_2';
  'DA5665F3-1D38-4C52-B757-D7381F1ECA6B_2';
  '4642C04F-045F-45E6-9EB0-E8DFA4996B45_2';
  '3FB0BABB-5AB9-4E19-837B-0844A88F9998_2';
};
