C file: WECC240, Load Mult=1.020
$VINTAGE,0
C =============================================================================
C Swing Bus 3831 at 120
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14THEV_A   15992.842    60.000   -16.995                        -1.000  9999.000
14THEV_B   15992.842    60.000  -136.995                        -1.000  9999.000
14THEV_C   15992.842    60.000  -256.995                        -1.000  9999.000
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51THEV_ASBUS_A            17.E-50.0517
52THEV_BSBUS_B            17.E-50.0517
53THEV_CSBUS_C
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  SBUS_AB120_A    -1.000  9990.000                    MEASURING                1
  SBUS_BB120_B    -1.000  9990.000                    MEASURING                1
  SBUS_CB120_C    -1.000  9990.000                    MEASURING                1
/BRANCH
C =============================================================================
C transformer 1001_1002_0_1, 2 windings from 1001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             11.4311082.9X1___X142.E3
          11.431          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B1___A                  12.E-513.750288.68
 2B2___A                  60.E-66.5464199.19
  TRANSFORMER X1___X                  X1___Y
 1B1___B      
 2B2___B      
  TRANSFORMER X1___X                  X1___Z
 1B1___C      
 2B2___C      
C =============================================================================
C transformer 1001_1002_0_2, 2 windings from 1001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             11.4311082.9X2___X142.E3
          11.431          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B1___A                  12.E-513.750288.68
 2B2___A                  60.E-66.5464199.19
  TRANSFORMER X2___X                  X2___Y
 1B1___B      
 2B2___B      
  TRANSFORMER X2___X                  X2___Z
 1B1___C      
 2B2___C      
C =============================================================================
C transformer 1002_1003_0_1, 2 windings from 1002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             14.200747.21X3___X793.E2
          14.200          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B2___A                  0.16668.2127199.19
 2B3___A                  0.07413.6501132.79
  TRANSFORMER X3___X                  X3___Y
 1B2___B      
 2B3___B      
  TRANSFORMER X3___X                  X3___Z
 1B2___C      
 2B3___C      
C =============================================================================
C transformer 1002_1003_0_2, 2 windings from 1002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             14.200747.21X4___X793.E2
          14.200          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B2___A                  0.17268.2722199.19
 2B3___A                  0.07673.6765132.79
  TRANSFORMER X4___X                  X4___Y
 1B2___B      
 2B3___B      
  TRANSFORMER X4___X                  X4___Z
 1B2___C      
 2B3___C      
C =============================================================================
C transformer 1002_10321_0_1, 2 windings from 1002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.033747.21X5___X432.E2
          26.033          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B2___A                  0.13535.4102199.19
 2B244_AB244_B            0.00140.054520.000
  TRANSFORMER X5___X                  X5___Y
 1B2___B      
 2B244_BB244_C
  TRANSFORMER X5___X                  X5___Z
 1B2___C      
 2B244_CB244_A
  B244_A                  1000.0         1.0
  B244_B                  1000.0         1.0
  B244_C                  1000.0         1.0
C =============================================================================
C transformer 1002_10322_0_1, 2 windings from 1002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             15.383747.21X6___X732.E2
          15.383          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B2___A                  0.22899.1558199.19
 2B245_A                  77.E-50.030811.547
  TRANSFORMER X6___X                  X6___Y
 1B2___B      
 2B245_B      
  TRANSFORMER X6___X                  X6___Z
 1B2___C      
 2B245_C      
C =============================================================================
C transformer 1002_1032_0_1, 2 windings from 1002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             21.300747.21X7___X529.E2
          21.300          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B2___A                  0.16536.6125199.19
 2B5___AB5___B            0.00170.066720.000
  TRANSFORMER X7___X                  X7___Y
 1B2___B      
 2B5___BB5___C
  TRANSFORMER X7___X                  X7___Z
 1B2___C      
 2B5___CB5___A
  B5___A                  1000.0         1.0
  B5___B                  1000.0         1.0
  B5___C                  1000.0         1.0
C =============================================================================
C transformer 1004_10341_0_1, 2 windings from 1004
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             68.633747.21X8___X164.E2
          68.633          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B4___A                  0.05132.0522199.19
 2B246_AB246_B            52.E-50.020720.000
  TRANSFORMER X8___X                  X8___Y
 1B4___B      
 2B246_BB246_C
  TRANSFORMER X8___X                  X8___Z
 1B4___C      
 2B246_CB246_A
  B246_A                  1000.0         1.0
  B246_B                  1000.0         1.0
  B246_C                  1000.0         1.0
C =============================================================================
C transformer 1004_10342_0_1, 2 windings from 1004
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             40.233747.21X9___X280.E2
          40.233          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B4___A                  0.08753.5007199.19
 2B247_A                  29.E-50.011811.547
  TRANSFORMER X9___X                  X9___Y
 1B4___B      
 2B247_B      
  TRANSFORMER X9___X                  X9___Z
 1B4___C      
 2B247_C      
C =============================================================================
C transformer 1004_1034_0_1, 2 windings from 1004
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             49.700747.21X10__X226.E2
          49.700          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B4___A                  0.07082.8339199.19
 2B6___AB6___B            71.E-50.028620.000
  TRANSFORMER X10__X                  X10__Y
 1B4___B      
 2B6___BB6___C
  TRANSFORMER X10__X                  X10__Z
 1B4___C      
 2B6___CB6___A
  B6___A                  1000.0         1.0
  B6___B                  1000.0         1.0
  B6___C                  1000.0         1.0
C =============================================================================
C transformer 1101_1102_0_1, 2 windings from 1101
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             8.98151082.9X11__X181.E3
          8.9815          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B7___A                  12.E-518.250288.68
 2B8___A                  60.E-68.6888199.19
  TRANSFORMER X11__X                  X11__Y
 1B7___B      
 2B8___B      
  TRANSFORMER X11__X                  X11__Z
 1B7___C      
 2B8___C      
C =============================================================================
C transformer 1101_1102_0_2, 2 windings from 1101
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             8.98151082.9X12__X181.E3
          8.9815          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B7___A                  12.E-518.250288.68
 2B8___A                  60.E-68.6888199.19
  TRANSFORMER X12__X                  X12__Y
 1B7___B      
 2B8___B      
  TRANSFORMER X12__X                  X12__Z
 1B7___C      
 2B8___C      
C =============================================================================
C transformer 1101_11311_0_1, 2 windings from 1101
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             81.6501082.9X13__X200.E2
          81.650          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B7___A                  0.06252.5000288.68
 2B248_AB248_B            30.E-50.012020.000
  TRANSFORMER X13__X                  X13__Y
 1B7___B      
 2B248_BB248_C
  TRANSFORMER X13__X                  X13__Z
 1B7___C      
 2B248_CB248_A
  B248_A                  1000.0         1.0
  B248_B                  1000.0         1.0
  B248_C                  1000.0         1.0
C =============================================================================
C transformer 1101_1131_0_1, 2 windings from 1101
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             24.4951082.9X14__X666.E2
          24.495          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B7___A                  0.20838.3333288.68
 2B9___AB9___B            10.E-40.040020.000
  TRANSFORMER X14__X                  X14__Y
 1B7___B      
 2B9___BB9___C
  TRANSFORMER X14__X                  X14__Z
 1B7___C      
 2B9___CB9___A
  B9___A                  1000.0         1.0
  B9___B                  1000.0         1.0
  B9___C                  1000.0         1.0
C =============================================================================
C transformer 1202_12321_0_1, 2 windings from 1202
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             19.5961082.9X15__X833.E2
          19.596          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B11__A                  0.260410.417288.68
 2B249_AB249_B            0.00120.050020.000
  TRANSFORMER X15__X                  X15__Y
 1B11__B      
 2B249_BB249_C
  TRANSFORMER X15__X                  X15__Z
 1B11__C      
 2B249_CB249_A
  B249_A                  1000.0         1.0
  B249_B                  1000.0         1.0
  B249_C                  1000.0         1.0
C =============================================================================
C transformer 1202_1232_0_1, 2 windings from 1202
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             81.6501082.9X16__X200.E2
          81.650          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B11__A                  0.06252.5000288.68
 2B12__AB12__B            30.E-50.012020.000
  TRANSFORMER X16__X                  X16__Y
 1B11__B      
 2B12__BB12__C
  TRANSFORMER X16__X                  X16__Z
 1B11__C      
 2B12__CB12__A
  B12__A                  1000.0         1.0
  B12__B                  1000.0         1.0
  B12__C                  1000.0         1.0
C =============================================================================
C transformer 1301_13311_0_1, 2 windings from 1301
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             39.1921082.9X17__X416.E2
          39.192          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B13__A                  0.13025.2083288.68
 2B250_AB250_B            62.E-50.025020.000
  TRANSFORMER X17__X                  X17__Y
 1B13__B      
 2B250_BB250_C
  TRANSFORMER X17__X                  X17__Z
 1B13__C      
 2B250_CB250_A
  B250_A                  1000.0         1.0
  B250_B                  1000.0         1.0
  B250_C                  1000.0         1.0
C =============================================================================
C transformer 1301_1331_0_1, 2 windings from 1301
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             35.9261082.9X18__X454.E2
          35.926          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B13__A                  0.14205.6818288.68
 2B16__AB16__B            68.E-50.027320.000
  TRANSFORMER X18__X                  X18__Y
 1B13__B      
 2B16__BB16__C
  TRANSFORMER X18__X                  X18__Z
 1B13__C      
 2B16__CB16__A
  B16__A                  1000.0         1.0
  B16__B                  1000.0         1.0
  B16__C                  1000.0         1.0
C =============================================================================
C transformer 1302_1303_0_1, 2 windings from 1302
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             17.9631082.9X19__X909.E2
          17.963          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B14__A                  12.E-59.0000288.68
 2B15__A                  60.E-64.2849199.19
  TRANSFORMER X19__X                  X19__Y
 1B14__B      
 2B15__B      
  TRANSFORMER X19__X                  X19__Z
 1B14__C      
 2B15__C      
C =============================================================================
C transformer 1303_13331_0_1, 2 windings from 1303
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             168.03747.21X20__X6705.6
          168.03          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B15__A                  0.02100.8382199.19
 2B251_AB251_B            21.E-50.008520.000
  TRANSFORMER X20__X                  X20__Y
 1B15__B      
 2B251_BB251_C
  TRANSFORMER X20__X                  X20__Z
 1B15__C      
 2B251_CB251_A
  B251_A                  1000.0         1.0
  B251_B                  1000.0         1.0
  B251_C                  1000.0         1.0
C =============================================================================
C transformer 1303_13332_0_1, 2 windings from 1303
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             59.166747.21X21__X190.E2
          59.166          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B15__A                  0.05952.3805199.19
 2B252_A                  20.E-50.008011.547
  TRANSFORMER X21__X                  X21__Y
 1B15__B      
 2B252_B      
  TRANSFORMER X21__X                  X21__Z
 1B15__C      
 2B252_C      
C =============================================================================
C transformer 1303_1333_0_1, 2 windings from 1303
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.650747.21X22__X105.E3
          10.650          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B15__A                  0.330613.225199.19
 2B17__AB17__B            0.00330.133320.000
  TRANSFORMER X22__X                  X22__Y
 1B15__B      
 2B17__BB17__C
  TRANSFORMER X22__X                  X22__Z
 1B15__C      
 2B17__CB17__A
  B17__A                  1000.0         1.0
  B17__B                  1000.0         1.0
  B17__C                  1000.0         1.0
C =============================================================================
C transformer 1401_1403_0_1, 2 windings from 1401
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.79801082.9X23__X166.E3
          9.7980          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B18__A                  0.350017.250288.68
 2B20__A                  0.07413.6501132.79
  TRANSFORMER X23__X                  X23__Y
 1B18__B      
 2B20__B      
  TRANSFORMER X23__X                  X23__Z
 1B18__C      
 2B20__C      
C =============================================================================
C transformer 1401_14311_0_1, 2 windings from 1401
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             70.2191082.9X24__X232.E2
          70.219          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B18__A                  0.07272.9070288.68
 2B253_AB253_B            35.E-50.014020.000
  TRANSFORMER X24__X                  X24__Y
 1B18__B      
 2B253_BB253_C
  TRANSFORMER X24__X                  X24__Z
 1B18__C      
 2B253_CB253_A
  B253_A                  1000.0         1.0
  B253_B                  1000.0         1.0
  B253_C                  1000.0         1.0
C =============================================================================
C transformer 1401_14312_0_1, 2 windings from 1401
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             40.8251082.9X25__X400.E2
          40.825          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B18__A                  0.12505.0000288.68
 2B254_AB254_B            60.E-50.024020.000
  TRANSFORMER X25__X                  X25__Y
 1B18__B      
 2B254_BB254_C
  TRANSFORMER X25__X                  X25__Z
 1B18__C      
 2B254_CB254_A
  B254_A                  1000.0         1.0
  B254_B                  1000.0         1.0
  B254_C                  1000.0         1.0
C =============================================================================
C transformer 1401_1431_0_1, 2 windings from 1401
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             150.241082.9X26__X108.E2
          150.24          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B18__A                  0.03401.3587288.68
 2B21__AB21__B            16.E-50.006520.000
  TRANSFORMER X26__X                  X26__Y
 1B18__B      
 2B21__BB21__C
  TRANSFORMER X26__X                  X26__Z
 1B18__C      
 2B21__CB21__A
  B21__A                  1000.0         1.0
  B21__B                  1000.0         1.0
  B21__C                  1000.0         1.0
C =============================================================================
C transformer 2000_20301_0_1, 2 windings from 2000
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             78.100498.14X27__X9618.2
          78.100          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B22__A                  0.03011.2023132.79
 2B255_AB255_B            68.E-50.027320.000
  TRANSFORMER X27__X                  X27__Y
 1B22__B      
 2B255_BB255_C
  TRANSFORMER X27__X                  X27__Z
 1B22__C      
 2B255_CB255_A
  B255_A                  1000.0         1.0
  B255_B                  1000.0         1.0
  B255_C                  1000.0         1.0
C =============================================================================
C transformer 2000_2030_0_1, 2 windings from 2000
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             24.850498.14X28__X302.E2
          24.850          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B22__A                  0.09453.7786132.79
 2B23__AB23__B            0.00210.085720.000
  TRANSFORMER X28__X                  X28__Y
 1B22__B      
 2B23__BB23__C
  TRANSFORMER X28__X                  X28__Z
 1B22__C      
 2B23__CB23__A
  B23__A                  1000.0         1.0
  B23__B                  1000.0         1.0
  B23__C                  1000.0         1.0
C =============================================================================
C transformer 2100_21301_0_1, 2 windings from 2100
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             21.300498.14X29__X352.E2
          21.300          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B24__A                  0.11024.4083132.79
 2B256_A                  83.E-50.033311.547
  TRANSFORMER X29__X                  X29__Y
 1B24__B      
 2B256_B      
  TRANSFORMER X29__X                  X29__Z
 1B24__C      
 2B256_C      
C =============================================================================
C transformer 2100_21302_0_1, 2 windings from 2100
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             14.200498.14X30__X529.E2
          14.200          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B24__A                  0.16536.6125132.79
 2B257_AB257_B            0.00370.150020.000
  TRANSFORMER X30__X                  X30__Y
 1B24__B      
 2B257_BB257_C
  TRANSFORMER X30__X                  X30__Z
 1B24__C      
 2B257_CB257_A
  B257_A                  1000.0         1.0
  B257_B                  1000.0         1.0
  B257_C                  1000.0         1.0
C =============================================================================
C transformer 2100_21303_0_1, 2 windings from 2100
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             4.2600498.14X31__X176.E3
          4.2600          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B24__A                  0.551022.042132.79
 2B258_AB258_B            0.01250.500020.000
  TRANSFORMER X31__X                  X31__Y
 1B24__B      
 2B258_BB258_C
  TRANSFORMER X31__X                  X31__Z
 1B24__C      
 2B258_CB258_A
  B258_A                  1000.0         1.0
  B258_B                  1000.0         1.0
  B258_C                  1000.0         1.0
C =============================================================================
C transformer 2100_2130_0_1, 2 windings from 2100
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             31.950498.14X32__X235.E2
          31.950          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B24__A                  0.07352.9389132.79
 2B25__AB25__B            0.00170.066720.000
  TRANSFORMER X32__X                  X32__Y
 1B24__B      
 2B25__BB25__C
  TRANSFORMER X32__X                  X32__Z
 1B24__C      
 2B25__CB25__A
  B25__A                  1000.0         1.0
  B25__B                  1000.0         1.0
  B25__C                  1000.0         1.0
C =============================================================================
C transformer 2100_2400_0_1, 2 windings from 2100
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             21.300498.14X33__X352.E2
          21.300          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B24__A                  0.07413.6501132.79
 2B33__A                  0.350017.250288.68
  TRANSFORMER X33__X                  X33__Y
 1B24__B      
 2B33__B      
  TRANSFORMER X33__X                  X33__Z
 1B24__C      
 2B33__C      
C =============================================================================
C transformer 2201_2202_0_1, 2 windings from 2201
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.1281082.9X34__X625.E2
          26.128          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B26__A                  12.E-56.2500288.68
 2B27__A                  26.E-61.3225132.79
  TRANSFORMER X34__X                  X34__Y
 1B26__B      
 2B27__B      
  TRANSFORMER X34__X                  X34__Z
 1B26__C      
 2B27__C      
C =============================================================================
C transformer 2201_2202_0_2, 2 windings from 2201
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.1281082.9X35__X625.E2
          26.128          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B26__A                  12.E-56.2500288.68
 2B27__A                  26.E-61.3225132.79
  TRANSFORMER X35__X                  X35__Y
 1B26__B      
 2B27__B      
  TRANSFORMER X35__X                  X35__Z
 1B26__C      
 2B27__C      
C =============================================================================
C transformer 2203_22331_0_1, 2 windings from 2203
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             67.450498.14X36__X111.E2
          67.450          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B28__A                  0.03481.3921132.79
 2B259_AB259_B            79.E-50.031620.000
  TRANSFORMER X36__X                  X36__Y
 1B28__B      
 2B259_BB259_C
  TRANSFORMER X36__X                  X36__Z
 1B28__C      
 2B259_CB259_A
  B259_A                  1000.0         1.0
  B259_B                  1000.0         1.0
  B259_C                  1000.0         1.0
C =============================================================================
C transformer 2203_22332_0_1, 2 windings from 2203
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.625498.14X37__X282.E2
          26.625          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B28__A                  0.08823.5267132.79
 2B260_AB260_B            0.00200.080020.000
  TRANSFORMER X37__X                  X37__Y
 1B28__B      
 2B260_BB260_C
  TRANSFORMER X37__X                  X37__Z
 1B28__C      
 2B260_CB260_A
  B260_A                  1000.0         1.0
  B260_B                  1000.0         1.0
  B260_C                  1000.0         1.0
C =============================================================================
C transformer 2203_2233_0_1, 2 windings from 2203
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             39.050498.14X38__X192.E2
          39.050          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B28__A                  0.06012.4045132.79
 2B29__AB29__B            0.00140.054520.000
  TRANSFORMER X38__X                  X38__Y
 1B28__B      
 2B29__BB29__C
  TRANSFORMER X38__X                  X38__Z
 1B28__C      
 2B29__CB29__A
  B29__A                  1000.0         1.0
  B29__B                  1000.0         1.0
  B29__C                  1000.0         1.0
C =============================================================================
C transformer 2301_2302_0_1, 2 windings from 2301
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.1281082.9X39__X625.E2
          26.128          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B30__A                  12.E-56.2500288.68
 2B31__A                  26.E-61.3225132.79
  TRANSFORMER X39__X                  X39__Y
 1B30__B      
 2B31__B      
  TRANSFORMER X39__X                  X39__Z
 1B30__C      
 2B31__C      
C =============================================================================
C transformer 2301_2302_0_2, 2 windings from 2301
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.1281082.9X40__X625.E2
          26.128          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B30__A                  12.E-56.2500288.68
 2B31__A                  26.E-61.3225132.79
  TRANSFORMER X40__X                  X40__Y
 1B30__B      
 2B31__B      
  TRANSFORMER X40__X                  X40__Z
 1B30__C      
 2B31__C      
C =============================================================================
C transformer 2302_2332_0_1, 2 windings from 2302
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             53.250498.14X41__X141.E2
          53.250          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B31__A                  0.04411.7633132.79
 2B32__A                  33.E-50.013311.547
  TRANSFORMER X41__X                  X41__Y
 1B31__B      
 2B32__B      
  TRANSFORMER X41__X                  X41__Z
 1B31__C      
 2B32__C      
C =============================================================================
C transformer 2401_2431_0_1, 2 windings from 2401
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             29.3941082.9X42__X555.E2
          29.394          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B34__A                  0.17366.9444288.68
 2B45__A                  28.E-50.011111.547
  TRANSFORMER X42__X                  X42__Y
 1B34__B      
 2B45__B      
  TRANSFORMER X42__X                  X42__Z
 1B34__C      
 2B45__C      
C =============================================================================
C transformer 2402_2409_0_1, 2 windings from 2402
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.1281082.9X43__X625.E2
          26.128          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B35__A                  12.E-56.2500288.68
 2B42__A                  26.E-61.3225132.79
  TRANSFORMER X43__X                  X43__Y
 1B35__B      
 2B42__B      
  TRANSFORMER X43__X                  X43__Z
 1B35__C      
 2B42__C      
C =============================================================================
C transformer 2404_2411_0_1, 2 windings from 2404
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             11.4311082.9X44__X142.E3
          11.431          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B37__A                  12.E-514.363288.68
 2B44__A                  26.E-63.0391132.79
  TRANSFORMER X44__X                  X44__Y
 1B37__B      
 2B44__B      
  TRANSFORMER X44__X                  X44__Z
 1B37__C      
 2B44__C      
C =============================================================================
C transformer 2404_2411_0_2, 2 windings from 2404
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             11.4311082.9X45__X142.E3
          11.431          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B37__A                  12.E-514.363288.68
 2B44__A                  26.E-63.0391132.79
  TRANSFORMER X45__X                  X45__Y
 1B37__B      
 2B44__B      
  TRANSFORMER X45__X                  X45__Z
 1B37__C      
 2B44__C      
C =============================================================================
C transformer 2404_2411_0_3, 2 windings from 2404
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             11.4311082.9X46__X142.E3
          11.431          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B37__A                  12.E-514.363288.68
 2B44__A                  26.E-63.0391132.79
  TRANSFORMER X46__X                  X46__Y
 1B37__B      
 2B44__B      
  TRANSFORMER X46__X                  X46__Z
 1B37__C      
 2B44__C      
C =============================================================================
C transformer 2405_2619_0_1, 2 windings from 2405
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             248.50498.14X47__X3022.9
          248.50          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B38__A                  26.E-60.3042132.79
 2B72__A                  26.E-60.3042132.79
  TRANSFORMER X47__X                  X47__Y
 1B38__B      
 2B72__B      
  TRANSFORMER X47__X                  X47__Z
 1B38__C      
 2B72__C      
C =============================================================================
C transformer 2408_24381_0_1, 2 windings from 2408
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             3.5500498.14X48__X211.E3
          3.5500          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B41__A                  0.661326.450132.79
 2B261_A                  0.00500.200011.547
  TRANSFORMER X48__X                  X48__Y
 1B41__B      
 2B261_B      
  TRANSFORMER X48__X                  X48__Z
 1B41__C      
 2B261_C      
C =============================================================================
C transformer 2408_24382_0_1, 2 windings from 2408
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             195.25498.14X49__X3847.3
          195.25          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B41__A                  0.01200.4809132.79
 2B262_A                  91.E-60.003611.547
  TRANSFORMER X49__X                  X49__Y
 1B41__B      
 2B262_B      
  TRANSFORMER X49__X                  X49__Z
 1B41__C      
 2B262_C      
C =============================================================================
C transformer 2408_24383_0_1, 2 windings from 2408
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             42.600498.14X50__X176.E2
          42.600          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B41__A                  0.05512.2042132.79
 2B263_AB263_B            0.00120.050020.000
  TRANSFORMER X50__X                  X50__Y
 1B41__B      
 2B263_BB263_C
  TRANSFORMER X50__X                  X50__Z
 1B41__C      
 2B263_CB263_A
  B263_A                  1000.0         1.0
  B263_B                  1000.0         1.0
  B263_C                  1000.0         1.0
C =============================================================================
C transformer 2408_24384_0_1, 2 windings from 2408
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             149.10498.14X51__X5038.1
          149.10          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B41__A                  0.01570.6298132.79
 2B264_AB264_B            36.E-50.014320.000
  TRANSFORMER X51__X                  X51__Y
 1B41__B      
 2B264_BB264_C
  TRANSFORMER X51__X                  X51__Z
 1B41__C      
 2B264_CB264_A
  B264_A                  1000.0         1.0
  B264_B                  1000.0         1.0
  B264_C                  1000.0         1.0
C =============================================================================
C transformer 2408_24385_0_1, 2 windings from 2408
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             53.250498.14X52__X141.E2
          53.250          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B41__A                  0.04411.7633132.79
 2B265_AB265_B            10.E-40.040020.000
  TRANSFORMER X52__X                  X52__Y
 1B41__B      
 2B265_BB265_C
  TRANSFORMER X52__X                  X52__Z
 1B41__C      
 2B265_CB265_A
  B265_A                  1000.0         1.0
  B265_B                  1000.0         1.0
  B265_C                  1000.0         1.0
C =============================================================================
C transformer 2408_24386_0_1, 2 windings from 2408
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             117.15498.14X53__X6412.1
          117.15          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B41__A                  0.02000.8015132.79
 2B266_A                  15.E-50.006111.547
  TRANSFORMER X53__X                  X53__Y
 1B41__B      
 2B266_B      
  TRANSFORMER X53__X                  X53__Z
 1B41__C      
 2B266_C      
C =============================================================================
C transformer 2408_24387_0_1, 2 windings from 2408
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             209.45498.14X54__X3586.4
          209.45          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B41__A                  0.01120.4483132.79
 2B267_AB267_B            25.E-50.010220.000
  TRANSFORMER X54__X                  X54__Y
 1B41__B      
 2B267_BB267_C
  TRANSFORMER X54__X                  X54__Z
 1B41__C      
 2B267_CB267_A
  B267_A                  1000.0         1.0
  B267_B                  1000.0         1.0
  B267_C                  1000.0         1.0
C =============================================================================
C transformer 2408_2438_0_1, 2 windings from 2408
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             81.650498.14X55__X9200.0
          81.650          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B41__A                  0.02881.1500132.79
 2B47__AB47__B            65.E-50.026120.000
  TRANSFORMER X55__X                  X55__Y
 1B41__B      
 2B47__BB47__C
  TRANSFORMER X55__X                  X55__Z
 1B41__C      
 2B47__CB47__A
  B47__A                  1000.0         1.0
  B47__B                  1000.0         1.0
  B47__C                  1000.0         1.0
C =============================================================================
C transformer 2409_2439_0_1, 2 windings from 2409
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             63.900498.14X56__X117.E2
          63.900          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B42__A                  0.03671.4694132.79
 2B48__A                  28.E-50.011111.547
  TRANSFORMER X56__X                  X56__Y
 1B42__B      
 2B48__B      
  TRANSFORMER X56__X                  X56__Z
 1B42__C      
 2B48__C      
C =============================================================================
C transformer 2411_2434_0_1, 2 windings from 2411
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             56.800498.14X57__X132.E2
          56.800          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B44__A                  0.04131.6531132.79
 2B46__A                  31.E-50.012511.547
  TRANSFORMER X57__X                  X57__Y
 1B44__B      
 2B46__B      
  TRANSFORMER X57__X                  X57__Z
 1B44__C      
 2B46__C      
C =============================================================================
C transformer 2501_2502_0_1, 2 windings from 2501
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.1281082.9X58__X625.E2
          26.128          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B49__A                  12.E-56.2500288.68
 2B50__A                  26.E-61.3225132.79
  TRANSFORMER X58__X                  X58__Y
 1B49__B      
 2B50__B      
  TRANSFORMER X58__X                  X58__Z
 1B49__C      
 2B50__C      
C =============================================================================
C transformer 2501_2502_0_2, 2 windings from 2501
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.1281082.9X59__X625.E2
          26.128          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B49__A                  12.E-56.2500288.68
 2B50__A                  26.E-61.3225132.79
  TRANSFORMER X59__X                  X59__Y
 1B49__B      
 2B50__B      
  TRANSFORMER X59__X                  X59__Z
 1B49__C      
 2B50__C      
C =============================================================================
C transformer 2501_2502_0_3, 2 windings from 2501
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.1281082.9X60__X625.E2
          26.128          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B49__A                  12.E-56.2500288.68
 2B50__A                  26.E-61.3225132.79
  TRANSFORMER X60__X                  X60__Y
 1B49__B      
 2B50__B      
  TRANSFORMER X60__X                  X60__Z
 1B49__C      
 2B50__C      
C =============================================================================
C transformer 2503_2533_0_1, 2 windings from 2503
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             78.100498.14X61__X9618.2
          78.100          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B51__A                  0.03011.2023132.79
 2B52__A                  23.E-50.009111.547
  TRANSFORMER X61__X                  X61__Y
 1B51__B      
 2B52__B      
  TRANSFORMER X61__X                  X61__Z
 1B51__C      
 2B52__C      
C =============================================================================
C transformer 2601_2612_0_1, 2 windings from 2601
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.79801082.9X62__X166.E3
          9.7980          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B54__A                  0.325017.325288.68
 2B65__A                  0.06883.6660132.79
  TRANSFORMER X62__X                  X62__Y
 1B54__B      
 2B65__B      
  TRANSFORMER X62__X                  X62__Z
 1B54__C      
 2B65__C      
C =============================================================================
C transformer 2602_2615_0_1, 2 windings from 2602
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.79801082.9X63__X166.E3
          9.7980          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B55__A                  0.162517.325288.68
 2B68__A                  0.03443.6660132.79
  TRANSFORMER X63__X                  X63__Y
 1B55__B      
 2B68__B      
  TRANSFORMER X63__X                  X63__Z
 1B55__C      
 2B68__C      
C =============================================================================
C transformer 2602_2615_0_2, 2 windings from 2602
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.79801082.9X64__X166.E3
          9.7980          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B55__A                  0.162517.325288.68
 2B68__A                  0.03443.6660132.79
  TRANSFORMER X64__X                  X64__Y
 1B55__B      
 2B68__B      
  TRANSFORMER X64__X                  X64__Z
 1B55__C      
 2B68__C      
C =============================================================================
C transformer 2603_2607_0_1, 2 windings from 2603
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             5.71551082.9X65__X285.E3
          5.7155          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B56__A                  0.250029.225288.68
 2B60__A                  0.08249.6289165.70
  TRANSFORMER X65__X                  X65__Y
 1B56__B      
 2B60__B      
  TRANSFORMER X65__X                  X65__Z
 1B56__C      
 2B60__C      
C =============================================================================
C transformer 2604_2634_0_1, 2 windings from 2604
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             47.333747.21X66__X238.E2
          47.333          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B57__A                  0.07442.9756199.19
 2B77__AB77__B            75.E-50.030020.000
  TRANSFORMER X66__X                  X66__Y
 1B57__B      
 2B77__BB77__C
  TRANSFORMER X66__X                  X66__Z
 1B57__C      
 2B77__CB77__A
  B77__A                  1000.0         1.0
  B77__B                  1000.0         1.0
  B77__C                  1000.0         1.0
C =============================================================================
C transformer 2605_2621_0_1, 2 windings from 2605
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             15.647621.59X67__X599.E2
          15.647          621.59
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B58__A                  0.24306.1406165.70
 2B74__A                  0.05621.419779.674
  TRANSFORMER X67__X                  X67__Y
 1B58__B      
 2B74__B      
  TRANSFORMER X67__X                  X67__Z
 1B58__C      
 2B74__C      
C =============================================================================
C transformer 2606_2621_0_1, 2 windings from 2606
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             15.647621.59X68__X599.E2
          15.647          621.59
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B59__A                  0.24306.1406165.70
 2B74__A                  0.05621.419779.674
  TRANSFORMER X68__X                  X68__Y
 1B59__B      
 2B74__B      
  TRANSFORMER X68__X                  X68__Z
 1B59__C      
 2B74__C      
C =============================================================================
C transformer 2608_2638_0_1, 2 windings from 2608
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             15.975498.14X69__X470.E2
          15.975          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B61__A                  0.14695.8778132.79
 2B79__AB79__B            0.00330.133320.000
  TRANSFORMER X69__X                  X69__Y
 1B61__B      
 2B79__BB79__C
  TRANSFORMER X69__X                  X69__Z
 1B61__C      
 2B79__CB79__A
  B79__A                  1000.0         1.0
  B79__B                  1000.0         1.0
  B79__C                  1000.0         1.0
C =============================================================================
C transformer 2610_2630_0_1, 2 windings from 2610
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             170.40498.14X70__X4408.3
          170.40          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B63__A                  0.01380.5510132.79
 2B75__AB75__B            31.E-50.012520.000
  TRANSFORMER X70__X                  X70__Y
 1B63__B      
 2B75__BB75__C
  TRANSFORMER X70__X                  X70__Z
 1B63__C      
 2B75__CB75__A
  B75__A                  1000.0         1.0
  B75__B                  1000.0         1.0
  B75__C                  1000.0         1.0
C =============================================================================
C transformer 2611_2631_0_1, 2 windings from 2611
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             21.300498.14X71__X352.E2
          21.300          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B64__A                  0.11024.4083132.79
 2B76__A                  83.E-50.033311.547
  TRANSFORMER X71__X                  X71__Y
 1B64__B      
 2B76__B      
  TRANSFORMER X71__X                  X71__Z
 1B64__C      
 2B76__C      
C =============================================================================
C transformer 2612_2637_0_1, 2 windings from 2612
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             8.8750498.14X72__X846.E2
          8.8750          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B65__A                  0.264510.580132.79
 2B78__AB78__B            0.00600.240020.000
  TRANSFORMER X72__X                  X72__Y
 1B65__B      
 2B78__BB78__C
  TRANSFORMER X72__X                  X72__Z
 1B65__C      
 2B78__CB78__A
  B78__A                  1000.0         1.0
  B78__B                  1000.0         1.0
  B78__C                  1000.0         1.0
C =============================================================================
C transformer 2614_2621_0_1, 2 windings from 2614
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             21.300498.14X73__X352.E2
          21.300          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B67__A                  0.07933.5178132.79
 2B74__A                  0.02861.266479.674
  TRANSFORMER X73__X                  X73__Y
 1B67__B      
 2B74__B      
  TRANSFORMER X73__X                  X73__Z
 1B67__C      
 2B74__C      
C =============================================================================
C transformer 2614_2621_0_2, 2 windings from 2614
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             21.300498.14X74__X352.E2
          21.300          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B67__A                  0.07933.5443132.79
 2B74__A                  0.02861.275979.674
  TRANSFORMER X74__X                  X74__Y
 1B67__B      
 2B74__B      
  TRANSFORMER X74__X                  X74__Z
 1B67__C      
 2B74__C      
C =============================================================================
C transformer 3102_3104_0_1, 2 windings from 3102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             8.8750498.14X75__X846.E2
          8.8750          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B83__A                  0.23547.9085132.79
 2B85__A                  0.05891.977166.395
  TRANSFORMER X75__X                  X75__Y
 1B83__B      
 2B85__B      
  TRANSFORMER X75__X                  X75__Z
 1B83__C      
 2B85__C      
C =============================================================================
C transformer 3103_31331_0_1, 2 windings from 3103
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             21.300498.14X76__X352.E2
          21.300          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B84__A                  0.11024.4083132.79
 2B268_A                  83.E-50.033311.547
  TRANSFORMER X76__X                  X76__Y
 1B84__B      
 2B268_B      
  TRANSFORMER X76__X                  X76__Z
 1B84__C      
 2B268_C      
C =============================================================================
C transformer 3103_3133_0_1, 2 windings from 3103
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             3.5500498.14X77__X211.E3
          3.5500          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B84__A                  0.661326.450132.79
 2B87__AB87__B            0.01500.600020.000
  TRANSFORMER X77__X                  X77__Y
 1B84__B      
 2B87__BB87__C
  TRANSFORMER X77__X                  X77__Z
 1B84__C      
 2B87__CB87__A
  B87__A                  1000.0         1.0
  B87__B                  1000.0         1.0
  B87__C                  1000.0         1.0
C =============================================================================
C transformer 3105_31351_0_1, 2 windings from 3105
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             3.5500249.07X78__X105.E3
          3.5500          249.07
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B86__A                  0.330613.22566.395
 2B269_AB269_B            0.03001.200020.000
  TRANSFORMER X78__X                  X78__Y
 1B86__B      
 2B269_BB269_C
  TRANSFORMER X78__X                  X78__Z
 1B86__C      
 2B269_CB269_A
  B269_A                  1000.0         1.0
  B269_B                  1000.0         1.0
  B269_C                  1000.0         1.0
C =============================================================================
C transformer 3105_3135_0_1, 2 windings from 3105
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             42.600249.07X79__X8816.7
          42.600          249.07
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B86__A                  0.02761.102166.395
 2B88__AB88__B            0.00250.100020.000
  TRANSFORMER X79__X                  X79__Y
 1B86__B      
 2B88__BB88__C
  TRANSFORMER X79__X                  X79__Z
 1B86__C      
 2B88__CB88__A
  B88__A                  1000.0         1.0
  B88__B                  1000.0         1.0
  B88__C                  1000.0         1.0
C =============================================================================
C transformer 3204_32341_0_1, 2 windings from 3204
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             138.45498.14X80__X5425.6
          138.45          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B92__A                  0.01700.6782132.79
 2B270_AB270_B            38.E-50.015420.000
  TRANSFORMER X80__X                  X80__Y
 1B92__B      
 2B270_BB270_C
  TRANSFORMER X80__X                  X80__Z
 1B92__C      
 2B270_CB270_A
  B270_A                  1000.0         1.0
  B270_B                  1000.0         1.0
  B270_C                  1000.0         1.0
C =============================================================================
C transformer 3204_32342_0_1, 2 windings from 3204
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             39.050498.14X81__X192.E2
          39.050          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B92__A                  0.06012.4045132.79
 2B271_AB271_B            0.00140.054520.000
  TRANSFORMER X81__X                  X81__Y
 1B92__B      
 2B271_BB271_C
  TRANSFORMER X81__X                  X81__Z
 1B92__C      
 2B271_CB271_A
  B271_A                  1000.0         1.0
  B271_B                  1000.0         1.0
  B271_C                  1000.0         1.0
C =============================================================================
C transformer 3204_32343_0_1, 2 windings from 3204
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             63.900498.14X82__X117.E2
          63.900          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B92__A                  0.03671.4694132.79
 2B272_A                  28.E-50.011111.547
  TRANSFORMER X82__X                  X82__Y
 1B92__B      
 2B272_B      
  TRANSFORMER X82__X                  X82__Z
 1B92__C      
 2B272_C      
C =============================================================================
C transformer 3204_3234_0_1, 2 windings from 3204
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.1000498.14X83__X105.E3
          7.1000          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B92__A                  0.330613.225132.79
 2B94__AB94__B            0.00750.300020.000
  TRANSFORMER X83__X                  X83__Y
 1B92__B      
 2B94__BB94__C
  TRANSFORMER X83__X                  X83__Z
 1B92__C      
 2B94__CB94__A
  B94__A                  1000.0         1.0
  B94__B                  1000.0         1.0
  B94__C                  1000.0         1.0
C =============================================================================
C transformer 3301_3303_0_1, 2 windings from 3301
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.34851082.9X84__X222.E3
          7.3485          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B95__A                  0.375021.750288.68
 2B97__A                  0.07934.6023132.79
  TRANSFORMER X84__X                  X84__Y
 1B95__B      
 2B97__B      
  TRANSFORMER X84__X                  X84__Z
 1B95__C      
 2B97__C      
C =============================================================================
C transformer 3301_3303_0_2, 2 windings from 3301
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.34851082.9X85__X222.E3
          7.3485          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B95__A                  0.375021.750288.68
 2B97__A                  0.07934.6023132.79
  TRANSFORMER X85__X                  X85__Y
 1B95__B      
 2B97__B      
  TRANSFORMER X85__X                  X85__Z
 1B95__C      
 2B97__C      
C =============================================================================
C transformer 3301_3303_0_3, 2 windings from 3301
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.34851082.9X86__X222.E3
          7.3485          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B95__A                  0.375021.750288.68
 2B97__A                  0.07934.6023132.79
  TRANSFORMER X86__X                  X86__Y
 1B95__B      
 2B97__B      
  TRANSFORMER X86__X                  X86__Z
 1B95__C      
 2B97__C      
C =============================================================================
C transformer 3303_33331_0_1, 2 windings from 3303
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             12.425498.14X87__X604.E2
          12.425          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B97__A                  0.18897.5571132.79
 2B273_AB273_B            0.00430.171420.000
  TRANSFORMER X87__X                  X87__Y
 1B97__B      
 2B273_BB273_C
  TRANSFORMER X87__X                  X87__Z
 1B97__C      
 2B273_CB273_A
  B273_A                  1000.0         1.0
  B273_B                  1000.0         1.0
  B273_C                  1000.0         1.0
C =============================================================================
C transformer 3303_3333_0_1, 2 windings from 3303
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             39.050498.14X88__X192.E2
          39.050          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B97__A                  0.06012.4045132.79
 2B100_AB100_B            0.00140.054520.000
  TRANSFORMER X88__X                  X88__Y
 1B97__B      
 2B100_BB100_C
  TRANSFORMER X88__X                  X88__Z
 1B97__C      
 2B100_CB100_A
  B100_A                  1000.0         1.0
  B100_B                  1000.0         1.0
  B100_C                  1000.0         1.0
C =============================================================================
C transformer 3402_3432_0_1, 2 windings from 3402
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             142.00498.14X89__X5290.0
          142.00          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B102_A                  0.01650.6613132.79
 2B106_A                  12.E-50.005011.547
  TRANSFORMER X89__X                  X89__Y
 1B102_B      
 2B106_B      
  TRANSFORMER X89__X                  X89__Z
 1B102_C      
 2B106_C      
C =============================================================================
C transformer 3403_34331_0_1, 2 windings from 3403
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             53.250498.14X90__X141.E2
          53.250          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B103_A                  0.04411.7633132.79
 2B274_A                  33.E-50.013311.547
  TRANSFORMER X90__X                  X90__Y
 1B103_B      
 2B274_B      
  TRANSFORMER X90__X                  X90__Z
 1B103_C      
 2B274_C      
C =============================================================================
C transformer 3403_3433_0_1, 2 windings from 3403
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             35.500498.14X91__X211.E2
          35.500          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B103_A                  0.06612.6450132.79
 2B107_AB107_B            0.00150.060020.000
  TRANSFORMER X91__X                  X91__Y
 1B103_B      
 2B107_BB107_C
  TRANSFORMER X91__X                  X91__Z
 1B103_C      
 2B107_CB107_A
  B107_A                  1000.0         1.0
  B107_B                  1000.0         1.0
  B107_C                  1000.0         1.0
C =============================================================================
C transformer 3501_35311_0_1, 2 windings from 3501
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             21.300498.14X92__X352.E2
          21.300          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B108_A                  0.11024.4083132.79
 2B275_AB275_B            0.00250.100020.000
  TRANSFORMER X92__X                  X92__Y
 1B108_B      
 2B275_BB275_C
  TRANSFORMER X92__X                  X92__Z
 1B108_C      
 2B275_CB275_A
  B275_A                  1000.0         1.0
  B275_B                  1000.0         1.0
  B275_C                  1000.0         1.0
C =============================================================================
C transformer 3501_35312_0_1, 2 windings from 3501
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             1.0650498.14X93__X705.E3
          1.0650          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B108_A                  2.204288.167132.79
 2B276_AB276_B            0.05002.000020.000
  TRANSFORMER X93__X                  X93__Y
 1B108_B      
 2B276_BB276_C
  TRANSFORMER X93__X                  X93__Z
 1B108_C      
 2B276_CB276_A
  B276_A                  1000.0         1.0
  B276_B                  1000.0         1.0
  B276_C                  1000.0         1.0
C =============================================================================
C transformer 3501_3531_0_1, 2 windings from 3501
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             53.250498.14X94__X141.E2
          53.250          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B108_A                  0.04411.7633132.79
 2B109_AB109_B            10.E-40.040020.000
  TRANSFORMER X94__X                  X94__Y
 1B108_B      
 2B109_BB109_C
  TRANSFORMER X94__X                  X94__Z
 1B108_C      
 2B109_CB109_A
  B109_A                  1000.0         1.0
  B109_B                  1000.0         1.0
  B109_C                  1000.0         1.0
C =============================================================================
C transformer 3601_36311_0_1, 2 windings from 3601
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             17.750249.07X95__X211.E2
          17.750          249.07
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B110_A                  0.06612.645066.395
 2B277_AB277_B            0.00600.240020.000
  TRANSFORMER X95__X                  X95__Y
 1B110_B      
 2B277_BB277_C
  TRANSFORMER X95__X                  X95__Z
 1B110_C      
 2B277_CB277_A
  B277_A                  1000.0         1.0
  B277_B                  1000.0         1.0
  B277_C                  1000.0         1.0
C =============================================================================
C transformer 3601_3631_0_1, 2 windings from 3601
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.1000249.07X96__X529.E2
          7.1000          249.07
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B110_A                  0.16536.612566.395
 2B111_AB111_B            0.01500.600020.000
  TRANSFORMER X96__X                  X96__Y
 1B110_B      
 2B111_BB111_C
  TRANSFORMER X96__X                  X96__Z
 1B110_C      
 2B111_CB111_A
  B111_A                  1000.0         1.0
  B111_B                  1000.0         1.0
  B111_C                  1000.0         1.0
C =============================================================================
C transformer 3701_3731_0_1, 2 windings from 3701
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             31.950249.07X97__X117.E2
          31.950          249.07
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B112_A                  0.03671.469466.395
 2B113_AB113_B            0.00330.133320.000
  TRANSFORMER X97__X                  X97__Y
 1B112_B      
 2B113_BB113_C
  TRANSFORMER X97__X                  X97__Z
 1B112_C      
 2B113_CB113_A
  B113_A                  1000.0         1.0
  B113_B                  1000.0         1.0
  B113_C                  1000.0         1.0
C =============================================================================
C transformer 3701_6402_0_1, 2 windings from 3701
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             17.750249.07X98__X211.E2
          17.750          249.07
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B112_A                  0.05891.977166.395
 2B218_A                  0.05891.977166.395
  TRANSFORMER X98__X                  X98__Y
 1B112_B      
 2B218_B      
  TRANSFORMER X98__X                  X98__Z
 1B112_C      
 2B218_C      
C =============================================================================
C transformer 3701_6402_0_2, 2 windings from 3701
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             17.750249.07X99__X211.E2
          17.750          249.07
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B112_A                  0.05891.977166.395
 2B218_A                  0.05891.977166.395
  TRANSFORMER X99__X                  X99__Y
 1B112_B      
 2B218_B      
  TRANSFORMER X99__X                  X99__Z
 1B112_C      
 2B218_C      
C =============================================================================
C transformer 3801_3831_0_1, 2 windings from 3801
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             40.8251082.9X100_X400.E2
          40.825          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B114_A                  0.12505.0000288.68
 2B120_AB120_B            60.E-50.024020.000
  TRANSFORMER X100_X                  X100_Y
 1B114_B      
 2B120_BB120_C
  TRANSFORMER X100_X                  X100_Z
 1B114_C      
 2B120_CB120_A
  B120_A                  1000.0         1.0
  B120_B                  1000.0         1.0
  B120_C                  1000.0         1.0
C =============================================================================
C transformer 3802_3804_0_1, 2 windings from 3802
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.51181082.9X101_X217.E3
          7.5118          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B115_A                  0.375021.750288.68
 2B117_A                  0.07934.6023132.79
  TRANSFORMER X101_X                  X101_Y
 1B115_B      
 2B117_B      
  TRANSFORMER X101_X                  X101_Z
 1B115_C      
 2B117_C      
C =============================================================================
C transformer 3803_3805_0_1, 2 windings from 3803
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.51181082.9X102_X217.E3
          7.5118          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B116_A                  0.375021.750288.68
 2B118_A                  0.07934.6023132.79
  TRANSFORMER X102_X                  X102_Y
 1B116_B      
 2B118_B      
  TRANSFORMER X102_X                  X102_Z
 1B116_C      
 2B118_C      
C =============================================================================
C transformer 3803_3805_0_2, 2 windings from 3803
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.9411082.9X103_X149.E3
          10.941          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B116_A                  0.250014.875288.68
 2B118_A                  0.05293.1476132.79
  TRANSFORMER X103_X                  X103_Y
 1B116_B      
 2B118_B      
  TRANSFORMER X103_X                  X103_Z
 1B116_C      
 2B118_C      
C =============================================================================
C transformer 3805_38351_0_1, 2 windings from 3805
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             74.550498.14X104_X100.E2
          74.550          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B118_A                  0.03151.2595132.79
 2B278_A                  24.E-50.009511.547
  TRANSFORMER X104_X                  X104_Y
 1B118_B      
 2B278_B      
  TRANSFORMER X104_X                  X104_Z
 1B118_C      
 2B278_C      
C =============================================================================
C transformer 3805_38352_0_1, 2 windings from 3805
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             49.700498.14X105_X151.E2
          49.700          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B118_A                  0.04721.8893132.79
 2B279_AB279_B            0.00110.042920.000
  TRANSFORMER X105_X                  X105_Y
 1B118_B      
 2B279_BB279_C
  TRANSFORMER X105_X                  X105_Z
 1B118_C      
 2B279_CB279_A
  B279_A                  1000.0         1.0
  B279_B                  1000.0         1.0
  B279_C                  1000.0         1.0
C =============================================================================
C transformer 3805_3835_0_1, 2 windings from 3805
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             3.5500498.14X106_X211.E3
          3.5500          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B118_A                  0.661326.450132.79
 2B121_A                  0.00500.200011.547
  TRANSFORMER X106_X                  X106_Y
 1B118_B      
 2B121_B      
  TRANSFORMER X106_X                  X106_Z
 1B118_C      
 2B121_C      
C =============================================================================
C transformer 3806_3836_0_1, 2 windings from 3806
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             56.800498.14X107_X132.E2
          56.800          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B119_A                  0.04131.6531132.79
 2B122_AB122_B            94.E-50.037520.000
  TRANSFORMER X107_X                  X107_Y
 1B119_B      
 2B122_BB122_C
  TRANSFORMER X107_X                  X107_Z
 1B119_C      
 2B122_CB122_A
  B122_A                  1000.0         1.0
  B122_B                  1000.0         1.0
  B122_C                  1000.0         1.0
C =============================================================================
C transformer 3901_3917_0_1, 2 windings from 3901
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.51181082.9X108_X217.E3
          7.5118          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B130_A                  0.375021.750288.68
 2B146_A                  0.07934.6023132.79
  TRANSFORMER X108_X                  X108_Y
 1B130_B      
 2B146_B      
  TRANSFORMER X108_X                  X108_Z
 1B130_C      
 2B146_C      
C =============================================================================
C transformer 3902_3918_0_1, 2 windings from 3902
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.51181082.9X109_X217.E3
          7.5118          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B131_A                  0.375021.750288.68
 2B147_A                  0.07934.6023132.79
  TRANSFORMER X109_X                  X109_Y
 1B131_B      
 2B147_B      
  TRANSFORMER X109_X                  X109_Z
 1B131_C      
 2B147_C      
C =============================================================================
C transformer 3902_3932_0_1, 2 windings from 3902
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.1281082.9X110_X625.E2
          26.128          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B131_A                  0.19537.8125288.68
 2B157_A                  31.E-50.012511.547
  TRANSFORMER X110_X                  X110_Y
 1B131_B      
 2B157_B      
  TRANSFORMER X110_X                  X110_Z
 1B131_C      
 2B157_C      
C =============================================================================
C transformer 3903_3923_0_1, 2 windings from 3903
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.51181082.9X111_X217.E3
          7.5118          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B132_A                  0.375021.750288.68
 2B152_A                  0.07934.6023132.79
  TRANSFORMER X111_X                  X111_Y
 1B132_B      
 2B152_B      
  TRANSFORMER X111_X                  X111_Z
 1B132_C      
 2B152_C      
C =============================================================================
C transformer 3904_3924_0_1, 2 windings from 3904
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.4511082.9X112_X156.E3
          10.451          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B133_A                  0.250015.625288.68
 2B153_A                  0.05293.3062132.79
  TRANSFORMER X112_X                  X112_Y
 1B133_B      
 2B153_B      
  TRANSFORMER X112_X                  X112_Z
 1B133_C      
 2B153_C      
C =============================================================================
C transformer 3905_3922_0_1, 2 windings from 3905
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.51181082.9X113_X217.E3
          7.5118          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B134_A                  0.375021.750288.68
 2B151_A                  0.07934.6023132.79
  TRANSFORMER X113_X                  X113_Y
 1B134_B      
 2B151_B      
  TRANSFORMER X113_X                  X113_Z
 1B134_C      
 2B151_C      
C =============================================================================
C transformer 3906_3921_0_1, 2 windings from 3906
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.51181082.9X114_X217.E3
          7.5118          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B135_A                  0.125021.750288.68
 2B150_A                  0.02644.6023132.79
  TRANSFORMER X114_X                  X114_Y
 1B135_B      
 2B150_B      
  TRANSFORMER X114_X                  X114_Z
 1B135_C      
 2B150_C      
C =============================================================================
C transformer 3911_3925_0_1, 2 windings from 3911
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             8.8750498.14X115_X846.E2
          8.8750          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B140_A                  0.23547.9085132.79
 2B154_A                  0.05891.977166.395
  TRANSFORMER X115_X                  X115_Y
 1B140_B      
 2B154_B      
  TRANSFORMER X115_X                  X115_Z
 1B140_C      
 2B154_C      
C =============================================================================
C transformer 3920_3926_0_1, 2 windings from 3920
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             8.8750498.14X116_X846.E2
          8.8750          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B149_A                  0.23547.9085132.79
 2B155_A                  0.05891.977166.395
  TRANSFORMER X116_X                  X116_Y
 1B149_B      
 2B155_B      
  TRANSFORMER X116_X                  X116_Z
 1B149_C      
 2B155_C      
C =============================================================================
C transformer 3920_3926_0_2, 2 windings from 3920
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             8.8750498.14X117_X846.E2
          8.8750          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B149_A                  0.23547.9085132.79
 2B155_A                  0.05891.977166.395
  TRANSFORMER X117_X                  X117_Y
 1B149_B      
 2B155_B      
  TRANSFORMER X117_X                  X117_Z
 1B149_C      
 2B155_C      
C =============================================================================
C transformer 3921_39311_0_1, 2 windings from 3921
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             102.95498.14X118_X7296.6
          102.95          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B150_A                  0.02280.9121132.79
 2B280_AB280_B            52.E-50.020720.000
  TRANSFORMER X118_X                  X118_Y
 1B150_B      
 2B280_BB280_C
  TRANSFORMER X118_X                  X118_Z
 1B150_C      
 2B280_CB280_A
  B280_A                  1000.0         1.0
  B280_B                  1000.0         1.0
  B280_C                  1000.0         1.0
C =============================================================================
C transformer 3921_3931_0_1, 2 windings from 3921
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             21.300498.14X119_X352.E2
          21.300          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B150_A                  0.11024.4083132.79
 2B156_AB156_B            0.00250.100020.000
  TRANSFORMER X119_X                  X119_Y
 1B150_B      
 2B156_BB156_C
  TRANSFORMER X119_X                  X119_Z
 1B150_C      
 2B156_CB156_A
  B156_A                  1000.0         1.0
  B156_B                  1000.0         1.0
  B156_C                  1000.0         1.0
C =============================================================================
C transformer 3923_39331_0_1, 2 windings from 3923
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             12.425498.14X120_X604.E2
          12.425          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B152_A                  0.18897.5571132.79
 2B281_A                  0.00140.057111.547
  TRANSFORMER X120_X                  X120_Y
 1B152_B      
 2B281_B      
  TRANSFORMER X120_X                  X120_Z
 1B152_C      
 2B281_C      
C =============================================================================
C transformer 3923_39332_0_1, 2 windings from 3923
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             3.5500498.14X121_X211.E3
          3.5500          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B152_A                  0.661326.450132.79
 2B282_A                  0.00500.200011.547
  TRANSFORMER X121_X                  X121_Y
 1B152_B      
 2B282_B      
  TRANSFORMER X121_X                  X121_Z
 1B152_C      
 2B282_C      
C =============================================================================
C transformer 3923_39333_0_1, 2 windings from 3923
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             74.550498.14X122_X100.E2
          74.550          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B152_A                  0.03151.2595132.79
 2B283_AB283_B            71.E-50.028620.000
  TRANSFORMER X122_X                  X122_Y
 1B152_B      
 2B283_BB283_C
  TRANSFORMER X122_X                  X122_Z
 1B152_C      
 2B283_CB283_A
  B283_A                  1000.0         1.0
  B283_B                  1000.0         1.0
  B283_C                  1000.0         1.0
C =============================================================================
C transformer 3923_39334_0_1, 2 windings from 3923
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             99.400498.14X123_X7557.1
          99.400          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B152_A                  0.02360.9446132.79
 2B284_AB284_B            54.E-50.021420.000
  TRANSFORMER X123_X                  X123_Y
 1B152_B      
 2B284_BB284_C
  TRANSFORMER X123_X                  X123_Z
 1B152_C      
 2B284_CB284_A
  B284_A                  1000.0         1.0
  B284_B                  1000.0         1.0
  B284_C                  1000.0         1.0
C =============================================================================
C transformer 3923_39335_0_1, 2 windings from 3923
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.625498.14X124_X282.E2
          26.625          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B152_A                  0.08823.5267132.79
 2B285_AB285_B            0.00200.080020.000
  TRANSFORMER X124_X                  X124_Y
 1B152_B      
 2B285_BB285_C
  TRANSFORMER X124_X                  X124_Z
 1B152_C      
 2B285_CB285_A
  B285_A                  1000.0         1.0
  B285_B                  1000.0         1.0
  B285_C                  1000.0         1.0
C =============================================================================
C transformer 3923_39336_0_1, 2 windings from 3923
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             49.700498.14X125_X151.E2
          49.700          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B152_A                  0.04721.8893132.79
 2B286_AB286_B            0.00110.042920.000
  TRANSFORMER X125_X                  X125_Y
 1B152_B      
 2B286_BB286_C
  TRANSFORMER X125_X                  X125_Z
 1B152_C      
 2B286_CB286_A
  B286_A                  1000.0         1.0
  B286_B                  1000.0         1.0
  B286_C                  1000.0         1.0
C =============================================================================
C transformer 3923_3933_0_1, 2 windings from 3923
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             31.950498.14X126_X235.E2
          31.950          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B152_A                  0.07352.9389132.79
 2B158_A                  56.E-50.022211.547
  TRANSFORMER X126_X                  X126_Y
 1B152_B      
 2B158_B      
  TRANSFORMER X126_X                  X126_Z
 1B152_C      
 2B158_C      
C =============================================================================
C transformer 4001_4008_0_1, 2 windings from 4001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             17.9631082.9X127_X909.E2
          17.963          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B159_A                  12.E-59.0000288.68
 2B166_A                  60.E-64.2849199.19
  TRANSFORMER X127_X                  X127_Y
 1B159_B      
 2B166_B      
  TRANSFORMER X127_X                  X127_Z
 1B159_C      
 2B166_C      
C =============================================================================
C transformer 4001_40311_0_1, 2 windings from 4001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             16.3301082.9X128_X100.E3
          16.330          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B159_A                  0.312512.500288.68
 2B287_A                  50.E-50.020011.547
  TRANSFORMER X128_X                  X128_Y
 1B159_B      
 2B287_B      
  TRANSFORMER X128_X                  X128_Z
 1B159_C      
 2B287_C      
C =============================================================================
C transformer 4001_40312_0_1, 2 windings from 4001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.34851082.9X129_X222.E3
          7.3485          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B159_A                  0.694427.778288.68
 2B288_A                  0.00110.044411.547
  TRANSFORMER X129_X                  X129_Y
 1B159_B      
 2B288_B      
  TRANSFORMER X129_X                  X129_Z
 1B159_C      
 2B288_C      
C =============================================================================
C transformer 4001_40313_0_1, 2 windings from 4001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             11.4311082.9X130_X142.E3
          11.431          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B159_A                  0.446417.857288.68
 2B289_AB289_B            0.00210.085720.000
  TRANSFORMER X130_X                  X130_Y
 1B159_B      
 2B289_BB289_C
  TRANSFORMER X130_X                  X130_Z
 1B159_C      
 2B289_CB289_A
  B289_A                  1000.0         1.0
  B289_B                  1000.0         1.0
  B289_C                  1000.0         1.0
C =============================================================================
C transformer 4001_4031_0_1, 2 windings from 4001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             45.7241082.9X131_X357.E2
          45.724          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B159_A                  0.11164.4643288.68
 2B169_AB169_B            54.E-50.021420.000
  TRANSFORMER X131_X                  X131_Y
 1B159_B      
 2B169_BB169_C
  TRANSFORMER X131_X                  X131_Z
 1B159_C      
 2B169_CB169_A
  B169_A                  1000.0         1.0
  B169_B                  1000.0         1.0
  B169_C                  1000.0         1.0
C =============================================================================
C transformer 4005_40351_0_1, 2 windings from 4005
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             27.7611082.9X132_X588.E2
          27.761          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B163_A                  0.18387.3529288.68
 2B290_AB290_B            88.E-50.035320.000
  TRANSFORMER X132_X                  X132_Y
 1B163_B      
 2B290_BB290_C
  TRANSFORMER X132_X                  X132_Z
 1B163_C      
 2B290_CB290_A
  B290_A                  1000.0         1.0
  B290_B                  1000.0         1.0
  B290_C                  1000.0         1.0
C =============================================================================
C transformer 4005_40352_0_1, 2 windings from 4005
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             58.7881082.9X133_X277.E2
          58.788          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B163_A                  0.08683.4722288.68
 2B291_AB291_B            42.E-50.016720.000
  TRANSFORMER X133_X                  X133_Y
 1B163_B      
 2B291_BB291_C
  TRANSFORMER X133_X                  X133_Z
 1B163_C      
 2B291_CB291_A
  B291_A                  1000.0         1.0
  B291_B                  1000.0         1.0
  B291_C                  1000.0         1.0
C =============================================================================
C transformer 4005_40353_0_1, 2 windings from 4005
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             42.4581082.9X134_X384.E2
          42.458          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B163_A                  0.12024.8077288.68
 2B292_AB292_B            58.E-50.023120.000
  TRANSFORMER X134_X                  X134_Y
 1B163_B      
 2B292_BB292_C
  TRANSFORMER X134_X                  X134_Z
 1B163_C      
 2B292_CB292_A
  B292_A                  1000.0         1.0
  B292_B                  1000.0         1.0
  B292_C                  1000.0         1.0
C =============================================================================
C transformer 4005_4035_0_1, 2 windings from 4005
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.6141082.9X135_X153.E3
          10.614          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B163_A                  0.480819.231288.68
 2B170_A                  77.E-50.030811.547
  TRANSFORMER X135_X                  X135_Y
 1B163_B      
 2B170_B      
  TRANSFORMER X135_X                  X135_Z
 1B163_C      
 2B170_C      
C =============================================================================
C transformer 4006_4009_0_1, 2 windings from 4006
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.9411082.9X136_X149.E3
          10.941          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B164_A                  0.250014.762288.68
 2B167_A                  0.05293.1237132.79
  TRANSFORMER X136_X                  X136_Y
 1B164_B      
 2B167_B      
  TRANSFORMER X136_X                  X136_Z
 1B164_C      
 2B167_C      
C =============================================================================
C transformer 4006_4009_0_2, 2 windings from 4006
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             17.9631082.9X137_X909.E2
          17.963          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B164_A                  0.11259.1875288.68
 2B167_A                  0.02381.9441132.79
  TRANSFORMER X137_X                  X137_Y
 1B164_B      
 2B167_B      
  TRANSFORMER X137_X                  X137_Z
 1B164_C      
 2B167_C      
C =============================================================================
C transformer 4007_4010_0_1, 2 windings from 4007
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             58.7881082.9X138_X277.E2
          58.788          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B165_A                  12.E-52.7625288.68
 2B168_A                  26.E-60.5845132.79
  TRANSFORMER X138_X                  X138_Y
 1B165_B      
 2B168_B      
  TRANSFORMER X138_X                  X138_Z
 1B165_C      
 2B168_C      
C =============================================================================
C transformer 4009_40391_0_1, 2 windings from 4009
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             102.95498.14X139_X7296.6
          102.95          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B167_A                  0.02280.9121132.79
 2B293_AB293_B            52.E-50.020720.000
  TRANSFORMER X139_X                  X139_Y
 1B167_B      
 2B293_BB293_C
  TRANSFORMER X139_X                  X139_Z
 1B167_C      
 2B293_CB293_A
  B293_A                  1000.0         1.0
  B293_B                  1000.0         1.0
  B293_C                  1000.0         1.0
C =============================================================================
C transformer 4009_40392_0_1, 2 windings from 4009
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             46.150498.14X140_X162.E2
          46.150          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B167_A                  0.05092.0346132.79
 2B294_A                  38.E-50.015411.547
  TRANSFORMER X140_X                  X140_Y
 1B167_B      
 2B294_B      
  TRANSFORMER X140_X                  X140_Z
 1B167_C      
 2B294_C      
C =============================================================================
C transformer 4009_4039_0_1, 2 windings from 4009
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             5.3250498.14X141_X141.E3
          5.3250          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B167_A                  0.440817.633132.79
 2B171_AB171_B            0.01000.400020.000
  TRANSFORMER X141_X                  X141_Y
 1B167_B      
 2B171_BB171_C
  TRANSFORMER X141_X                  X141_Z
 1B167_C      
 2B171_CB171_A
  B171_A                  1000.0         1.0
  B171_B                  1000.0         1.0
  B171_C                  1000.0         1.0
C =============================================================================
C transformer 4101_41311_0_1, 2 windings from 4101
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             212.291082.9X142_X7692.3
          212.29          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B180_A                  0.02400.9615288.68
 2B295_AB295_B            12.E-50.004620.000
  TRANSFORMER X142_X                  X142_Y
 1B180_B      
 2B295_BB295_C
  TRANSFORMER X142_X                  X142_Z
 1B180_C      
 2B295_CB295_A
  B295_A                  1000.0         1.0
  B295_B                  1000.0         1.0
  B295_C                  1000.0         1.0
C =============================================================================
C transformer 4101_41312_0_1, 2 windings from 4101
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             13.0641082.9X143_X125.E3
          13.064          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B180_A                  0.390615.625288.68
 2B296_A                  62.E-50.025011.547
  TRANSFORMER X143_X                  X143_Y
 1B180_B      
 2B296_B      
  TRANSFORMER X143_X                  X143_Z
 1B180_C      
 2B296_C      
C =============================================================================
C transformer 4101_4131_0_1, 2 windings from 4101
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             12.2471082.9X144_X133.E3
          12.247          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B180_A                  0.416716.667288.68
 2B184_AB184_B            0.00200.080020.000
  TRANSFORMER X144_X                  X144_Y
 1B180_B      
 2B184_BB184_C
  TRANSFORMER X144_X                  X144_Z
 1B180_C      
 2B184_CB184_A
  B184_A                  1000.0         1.0
  B184_B                  1000.0         1.0
  B184_C                  1000.0         1.0
C =============================================================================
C transformer 4102_41321_0_1, 2 windings from 4102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             91.4481082.9X145_X178.E2
          91.448          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B181_A                  0.05582.2321288.68
 2B297_AB297_B            27.E-50.010720.000
  TRANSFORMER X145_X                  X145_Y
 1B181_B      
 2B297_BB297_C
  TRANSFORMER X145_X                  X145_Z
 1B181_C      
 2B297_CB297_A
  B297_A                  1000.0         1.0
  B297_B                  1000.0         1.0
  B297_C                  1000.0         1.0
C =============================================================================
C transformer 4102_41322_0_1, 2 windings from 4102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             19.5961082.9X146_X833.E2
          19.596          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B181_A                  0.260410.417288.68
 2B298_AB298_B            0.00120.050020.000
  TRANSFORMER X146_X                  X146_Y
 1B181_B      
 2B298_BB298_C
  TRANSFORMER X146_X                  X146_Z
 1B181_C      
 2B298_CB298_A
  B298_A                  1000.0         1.0
  B298_B                  1000.0         1.0
  B298_C                  1000.0         1.0
C =============================================================================
C transformer 4102_41323_0_1, 2 windings from 4102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             6.53201082.9X147_X250.E3
          6.5320          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B181_A                  0.781231.250288.68
 2B299_AB299_B            0.00370.150020.000
  TRANSFORMER X147_X                  X147_Y
 1B181_B      
 2B299_BB299_C
  TRANSFORMER X147_X                  X147_Z
 1B181_C      
 2B299_CB299_A
  B299_A                  1000.0         1.0
  B299_B                  1000.0         1.0
  B299_C                  1000.0         1.0
C =============================================================================
C transformer 4102_4132_0_1, 2 windings from 4102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             35.9261082.9X148_X454.E2
          35.926          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B181_A                  0.14205.6818288.68
 2B185_AB185_B            68.E-50.027320.000
  TRANSFORMER X148_X                  X148_Y
 1B181_B      
 2B185_BB185_C
  TRANSFORMER X148_X                  X148_Z
 1B181_C      
 2B185_CB185_A
  B185_A                  1000.0         1.0
  B185_B                  1000.0         1.0
  B185_C                  1000.0         1.0
C =============================================================================
C transformer 4103_4104_0_1, 2 windings from 4103
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             13.0641082.9X149_X125.E3
          13.064          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B182_A                  12.E-512.500288.68
 2B183_A                  26.E-62.6450132.79
  TRANSFORMER X149_X                  X149_Y
 1B182_B      
 2B183_B      
  TRANSFORMER X149_X                  X149_Z
 1B182_C      
 2B183_C      
C =============================================================================
C transformer 4201_42311_0_1, 2 windings from 4201
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             16.3301082.9X150_X100.E3
          16.330          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B186_A                  0.312512.500288.68
 2B300_AB300_B            0.00150.060020.000
  TRANSFORMER X150_X                  X150_Y
 1B186_B      
 2B300_BB300_C
  TRANSFORMER X150_X                  X150_Z
 1B186_C      
 2B300_CB300_A
  B300_A                  1000.0         1.0
  B300_B                  1000.0         1.0
  B300_C                  1000.0         1.0
C =============================================================================
C transformer 4201_42312_0_1, 2 windings from 4201
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             58.7881082.9X151_X277.E2
          58.788          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B186_A                  0.08683.4722288.68
 2B301_AB301_B            42.E-50.016720.000
  TRANSFORMER X151_X                  X151_Y
 1B186_B      
 2B301_BB301_C
  TRANSFORMER X151_X                  X151_Z
 1B186_C      
 2B301_CB301_A
  B301_A                  1000.0         1.0
  B301_B                  1000.0         1.0
  B301_C                  1000.0         1.0
C =============================================================================
C transformer 4201_4231_0_1, 2 windings from 4201
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             24.4951082.9X152_X666.E2
          24.495          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B186_A                  0.20838.3333288.68
 2B190_AB190_B            10.E-40.040020.000
  TRANSFORMER X152_X                  X152_Y
 1B186_B      
 2B190_BB190_C
  TRANSFORMER X152_X                  X152_Z
 1B186_C      
 2B190_CB190_A
  B190_A                  1000.0         1.0
  B190_B                  1000.0         1.0
  B190_C                  1000.0         1.0
C =============================================================================
C transformer 4202_42321_0_1, 2 windings from 4202
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.79801082.9X153_X166.E3
          9.7980          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B187_A                  0.520820.833288.68
 2B302_A                  83.E-50.033311.547
  TRANSFORMER X153_X                  X153_Y
 1B187_B      
 2B302_B      
  TRANSFORMER X153_X                  X153_Z
 1B187_C      
 2B302_C      
C =============================================================================
C transformer 4202_42322_0_1, 2 windings from 4202
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             11.4311082.9X154_X142.E3
          11.431          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B187_A                  0.446417.857288.68
 2B303_AB303_B            0.00210.085720.000
  TRANSFORMER X154_X                  X154_Y
 1B187_B      
 2B303_BB303_C
  TRANSFORMER X154_X                  X154_Z
 1B187_C      
 2B303_CB303_A
  B303_A                  1000.0         1.0
  B303_B                  1000.0         1.0
  B303_C                  1000.0         1.0
C =============================================================================
C transformer 4202_4232_0_1, 2 windings from 4202
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             14.6971082.9X155_X111.E3
          14.697          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B187_A                  0.347213.889288.68
 2B191_AB191_B            0.00170.066720.000
  TRANSFORMER X155_X                  X155_Y
 1B187_B      
 2B191_BB191_C
  TRANSFORMER X155_X                  X155_Z
 1B187_C      
 2B191_CB191_A
  B191_A                  1000.0         1.0
  B191_B                  1000.0         1.0
  B191_C                  1000.0         1.0
C =============================================================================
C transformer 5001_50311_0_1, 2 windings from 5001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             176.361082.9X156_X9259.3
          176.36          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B192_A                  0.02891.1574288.68
 2B304_AB304_B            14.E-50.005620.000
  TRANSFORMER X156_X                  X156_Y
 1B192_B      
 2B304_BB304_C
  TRANSFORMER X156_X                  X156_Z
 1B192_C      
 2B304_CB304_A
  B304_A                  1000.0         1.0
  B304_B                  1000.0         1.0
  B304_C                  1000.0         1.0
C =============================================================================
C transformer 5001_5031_0_1, 2 windings from 5001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             44.0911082.9X157_X370.E2
          44.091          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B192_A                  0.11574.6296288.68
 2B196_AB196_B            56.E-50.022220.000
  TRANSFORMER X157_X                  X157_Y
 1B192_B      
 2B196_BB196_C
  TRANSFORMER X157_X                  X157_Z
 1B192_C      
 2B196_CB196_A
  B196_A                  1000.0         1.0
  B196_B                  1000.0         1.0
  B196_C                  1000.0         1.0
C =============================================================================
C transformer 5002_5003_0_1, 2 windings from 5002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             13.0641082.9X158_X125.E3
          13.064          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B193_A                  12.E-512.500288.68
 2B194_A                  26.E-62.6450132.79
  TRANSFORMER X158_X                  X158_Y
 1B193_B      
 2B194_B      
  TRANSFORMER X158_X                  X158_Z
 1B193_C      
 2B194_C      
C =============================================================================
C transformer 5002_50321_0_1, 2 windings from 5002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             158.401082.9X159_X103.E2
          158.40          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B193_A                  0.03221.2887288.68
 2B305_AB305_B            15.E-50.006220.000
  TRANSFORMER X159_X                  X159_Y
 1B193_B      
 2B305_BB305_C
  TRANSFORMER X159_X                  X159_Z
 1B193_C      
 2B305_CB305_A
  B305_A                  1000.0         1.0
  B305_B                  1000.0         1.0
  B305_C                  1000.0         1.0
C =============================================================================
C transformer 5002_50322_0_1, 2 windings from 5002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             1.95961082.9X160_X833.E3
          1.9596          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B193_A                  2.6042104.17288.68
 2B306_AB306_B            0.01250.500020.000
  TRANSFORMER X160_X                  X160_Y
 1B193_B      
 2B306_BB306_C
  TRANSFORMER X160_X                  X160_Z
 1B193_C      
 2B306_CB306_A
  B306_A                  1000.0         1.0
  B306_B                  1000.0         1.0
  B306_C                  1000.0         1.0
C =============================================================================
C transformer 5002_50323_0_1, 2 windings from 5002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             73.4851082.9X161_X222.E2
          73.485          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B193_A                  0.06942.7778288.68
 2B307_AB307_B            33.E-50.013320.000
  TRANSFORMER X161_X                  X161_Y
 1B193_B      
 2B307_BB307_C
  TRANSFORMER X161_X                  X161_Z
 1B193_C      
 2B307_CB307_A
  B307_A                  1000.0         1.0
  B307_B                  1000.0         1.0
  B307_C                  1000.0         1.0
C =============================================================================
C transformer 5002_50324_0_1, 2 windings from 5002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.79801082.9X162_X166.E3
          9.7980          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B193_A                  0.520820.833288.68
 2B308_A                  83.E-50.033311.547
  TRANSFORMER X162_X                  X162_Y
 1B193_B      
 2B308_B      
  TRANSFORMER X162_X                  X162_Z
 1B193_C      
 2B308_C      
C =============================================================================
C transformer 5002_5032_0_1, 2 windings from 5002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             213.921082.9X163_X7633.6
          213.92          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B193_A                  0.02390.9542288.68
 2B197_A                  38.E-60.001511.547
  TRANSFORMER X163_X                  X163_Y
 1B193_B      
 2B197_B      
  TRANSFORMER X163_X                  X163_Z
 1B193_C      
 2B197_C      
C =============================================================================
C transformer 6101_6102_0_1, 2 windings from 6101
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             17.9631082.9X164_X909.E2
          17.963          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B198_A                  12.E-59.0000288.68
 2B199_A                  60.E-64.2849199.19
  TRANSFORMER X164_X                  X164_Y
 1B198_B      
 2B199_B      
  TRANSFORMER X164_X                  X164_Z
 1B198_C      
 2B199_C      
C =============================================================================
C transformer 6102_61321_0_1, 2 windings from 6102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             30.767747.21X165_X366.E2
          30.767          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B199_A                  0.11444.5779199.19
 2B309_AB309_B            0.00120.046220.000
  TRANSFORMER X165_X                  X165_Y
 1B199_B      
 2B309_BB309_C
  TRANSFORMER X165_X                  X165_Z
 1B199_C      
 2B309_CB309_A
  B309_A                  1000.0         1.0
  B309_B                  1000.0         1.0
  B309_C                  1000.0         1.0
C =============================================================================
C transformer 6102_61322_0_1, 2 windings from 6102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             61.533747.21X166_X183.E2
          61.533          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B199_A                  0.05722.2889199.19
 2B310_A                  19.E-50.007711.547
  TRANSFORMER X166_X                  X166_Y
 1B199_B      
 2B310_B      
  TRANSFORMER X166_X                  X166_Z
 1B199_C      
 2B310_C      
C =============================================================================
C transformer 6102_61323_0_1, 2 windings from 6102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.4666747.21X167_X119.E3
          9.4666          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B199_A                  0.372014.878199.19
 2B311_AB311_B            0.00370.150020.000
  TRANSFORMER X167_X                  X167_Y
 1B199_B      
 2B311_BB311_C
  TRANSFORMER X167_X                  X167_Z
 1B199_C      
 2B311_CB311_A
  B311_A                  1000.0         1.0
  B311_B                  1000.0         1.0
  B311_C                  1000.0         1.0
C =============================================================================
C transformer 6102_61324_0_1, 2 windings from 6102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             23.667747.21X168_X476.E2
          23.667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B199_A                  0.14885.9513199.19
 2B312_A                  50.E-50.020011.547
  TRANSFORMER X168_X                  X168_Y
 1B199_B      
 2B312_B      
  TRANSFORMER X168_X                  X168_Z
 1B199_C      
 2B312_C      
C =============================================================================
C transformer 6102_6132_0_1, 2 windings from 6102
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             3.0767747.21X169_X366.E3
          3.0767          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B199_A                  1.144545.779199.19
 2B202_AB202_B            0.01150.461520.000
  TRANSFORMER X169_X                  X169_Y
 1B199_B      
 2B202_BB202_C
  TRANSFORMER X169_X                  X169_Z
 1B199_C      
 2B202_CB202_A
  B202_A                  1000.0         1.0
  B202_B                  1000.0         1.0
  B202_C                  1000.0         1.0
C =============================================================================
C transformer 6103_6104_0_1, 2 windings from 6103
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.413747.21X170_X108.E3
          10.413          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B200_A                  0.178510.772199.19
 2B201_A                  0.07944.7875132.79
  TRANSFORMER X170_X                  X170_Y
 1B200_B      
 2B201_B      
  TRANSFORMER X170_X                  X170_Z
 1B200_C      
 2B201_C      
C =============================================================================
C transformer 6201_6203_0_1, 2 windings from 6201
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.18521082.9X171_X227.E3
          7.1852          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B203_A                  0.375022.625288.68
 2B205_A                  0.07944.7875132.79
  TRANSFORMER X171_X                  X171_Y
 1B203_B      
 2B205_B      
  TRANSFORMER X171_X                  X171_Z
 1B203_C      
 2B205_C      
C =============================================================================
C transformer 6201_62311_0_1, 2 windings from 6201
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             4.08251082.9X172_X400.E3
          4.0825          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B203_A                  1.250050.000288.68
 2B313_AB313_B            0.00600.240020.000
  TRANSFORMER X172_X                  X172_Y
 1B203_B      
 2B313_BB313_C
  TRANSFORMER X172_X                  X172_Z
 1B203_C      
 2B313_CB313_A
  B313_A                  1000.0         1.0
  B313_B                  1000.0         1.0
  B313_C                  1000.0         1.0
C =============================================================================
C transformer 6201_6231_0_1, 2 windings from 6201
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             40.8251082.9X173_X400.E2
          40.825          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B203_A                  0.12505.0000288.68
 2B208_AB208_B            60.E-50.024020.000
  TRANSFORMER X173_X                  X173_Y
 1B203_B      
 2B208_BB208_C
  TRANSFORMER X173_X                  X173_Z
 1B203_C      
 2B208_CB208_A
  B208_A                  1000.0         1.0
  B208_B                  1000.0         1.0
  B208_C                  1000.0         1.0
C =============================================================================
C transformer 6202_6204_0_1, 2 windings from 6202
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.18521082.9X174_X227.E3
          7.1852          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B204_A                  0.375022.625288.68
 2B206_A                  0.07944.7875132.79
  TRANSFORMER X174_X                  X174_Y
 1B204_B      
 2B206_B      
  TRANSFORMER X174_X                  X174_Z
 1B204_C      
 2B206_C      
C =============================================================================
C transformer 6205_62351_0_1, 2 windings from 6205
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             95.850498.14X175_X7837.0
          95.850          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B207_A                  0.02450.9796132.79
 2B314_A                  19.E-50.007411.547
  TRANSFORMER X175_X                  X175_Y
 1B207_B      
 2B314_B      
  TRANSFORMER X175_X                  X175_Z
 1B207_C      
 2B314_C      
C =============================================================================
C transformer 6205_62352_0_1, 2 windings from 6205
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.625498.14X176_X282.E2
          26.625          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B207_A                  0.08823.5267132.79
 2B315_AB315_B            0.00200.080020.000
  TRANSFORMER X176_X                  X176_Y
 1B207_B      
 2B315_BB315_C
  TRANSFORMER X176_X                  X176_Z
 1B207_C      
 2B315_CB315_A
  B315_A                  1000.0         1.0
  B315_B                  1000.0         1.0
  B315_C                  1000.0         1.0
C =============================================================================
C transformer 6205_6235_0_1, 2 windings from 6205
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             8.8750498.14X177_X846.E2
          8.8750          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B207_A                  0.264510.580132.79
 2B209_AB209_B            0.00600.240020.000
  TRANSFORMER X177_X                  X177_Y
 1B207_B      
 2B209_BB209_C
  TRANSFORMER X177_X                  X177_Z
 1B207_C      
 2B209_CB209_A
  B209_A                  1000.0         1.0
  B209_B                  1000.0         1.0
  B209_C                  1000.0         1.0
C =============================================================================
C transformer 6301_6303_0_1, 2 windings from 6301
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.413747.21X178_X108.E3
          10.413          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B210_A                  0.178510.772199.19
 2B212_A                  0.07944.7875132.79
  TRANSFORMER X178_X                  X178_Y
 1B210_B      
 2B212_B      
  TRANSFORMER X178_X                  X178_Z
 1B210_C      
 2B212_C      
C =============================================================================
C transformer 6302_6304_0_1, 2 windings from 6302
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.413747.21X179_X108.E3
          10.413          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B211_A                  0.178510.772189.23
 2B213_A                  0.07944.7875132.79
  TRANSFORMER X179_X                  X179_Y
 1B211_B      
 2B213_B      
  TRANSFORMER X179_X                  X179_Z
 1B211_C      
 2B213_C      
C =============================================================================
C transformer 6303_63331_0_1, 2 windings from 6303
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             53.250498.14X180_X141.E2
          53.250          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B212_A                  0.04411.7633132.79
 2B316_A                  33.E-50.013311.547
  TRANSFORMER X180_X                  X180_Y
 1B212_B      
 2B316_B      
  TRANSFORMER X180_X                  X180_Z
 1B212_C      
 2B316_C      
C =============================================================================
C transformer 6303_6333_0_1, 2 windings from 6303
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             163.30498.14X181_X4600.0
          163.30          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B212_A                  0.01440.5750132.79
 2B215_AB215_B            33.E-50.013020.000
  TRANSFORMER X181_X                  X181_Y
 1B212_B      
 2B215_BB215_C
  TRANSFORMER X181_X                  X181_Z
 1B212_C      
 2B215_CB215_A
  B215_A                  1000.0         1.0
  B215_B                  1000.0         1.0
  B215_C                  1000.0         1.0
C =============================================================================
C transformer 6305_63351_0_1, 2 windings from 6305
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             14.910498.14X182_X503.E2
          14.910          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B214_A                  0.15746.2976132.79
 2B317_AB317_B            0.00360.142920.000
  TRANSFORMER X182_X                  X182_Y
 1B214_B      
 2B317_BB317_C
  TRANSFORMER X182_X                  X182_Z
 1B214_C      
 2B317_CB317_A
  B317_A                  1000.0         1.0
  B317_B                  1000.0         1.0
  B317_C                  1000.0         1.0
C =============================================================================
C transformer 6305_63352_0_1, 2 windings from 6305
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             14.200498.14X183_X529.E2
          14.200          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B214_A                  0.16536.6125132.79
 2B318_AB318_B            0.00370.150020.000
  TRANSFORMER X183_X                  X183_Y
 1B214_B      
 2B318_BB318_C
  TRANSFORMER X183_X                  X183_Z
 1B214_C      
 2B318_CB318_A
  B318_A                  1000.0         1.0
  B318_B                  1000.0         1.0
  B318_C                  1000.0         1.0
C =============================================================================
C transformer 6305_6335_0_1, 2 windings from 6305
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             106.50498.14X184_X7053.3
          106.50          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B214_A                  0.02200.8817132.79
 2B216_AB216_B            50.E-50.020020.000
  TRANSFORMER X184_X                  X184_Y
 1B214_B      
 2B216_BB216_C
  TRANSFORMER X184_X                  X184_Z
 1B214_C      
 2B216_CB216_A
  B216_A                  1000.0         1.0
  B216_B                  1000.0         1.0
  B216_C                  1000.0         1.0
C =============================================================================
C transformer 6401_6402_0_1, 2 windings from 6401
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             5.9166747.21X185_X190.E3
          5.9166          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B217_A                  0.529717.794199.19
 2B218_A                  0.05891.977166.395
  TRANSFORMER X185_X                  X185_Y
 1B217_B      
 2B218_B      
  TRANSFORMER X185_X                  X185_Z
 1B217_C      
 2B218_C      
C =============================================================================
C transformer 6401_6402_0_2, 2 windings from 6401
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             5.9166747.21X186_X190.E3
          5.9166          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B217_A                  0.529717.794199.19
 2B218_A                  0.05891.977166.395
  TRANSFORMER X186_X                  X186_Y
 1B217_B      
 2B218_B      
  TRANSFORMER X186_X                  X186_Z
 1B217_C      
 2B218_C      
C =============================================================================
C transformer 6403_64331_0_1, 2 windings from 6403
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             18.933747.21X187_X595.E2
          18.933          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B219_A                  0.18607.4391199.19
 2B319_AB319_B            0.00190.075020.000
  TRANSFORMER X187_X                  X187_Y
 1B219_B      
 2B319_BB319_C
  TRANSFORMER X187_X                  X187_Z
 1B219_C      
 2B319_CB319_A
  B319_A                  1000.0         1.0
  B319_B                  1000.0         1.0
  B319_C                  1000.0         1.0
C =============================================================================
C transformer 6403_64332_0_1, 2 windings from 6403
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             33.133747.21X188_X340.E2
          33.133          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B219_A                  0.10634.2509199.19
 2B320_AB320_B            0.00110.042920.000
  TRANSFORMER X188_X                  X188_Y
 1B219_B      
 2B320_BB320_C
  TRANSFORMER X188_X                  X188_Z
 1B219_C      
 2B320_CB320_A
  B320_A                  1000.0         1.0
  B320_B                  1000.0         1.0
  B320_C                  1000.0         1.0
C =============================================================================
C transformer 6403_64333_0_1, 2 windings from 6403
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             3.7867747.21X189_X297.E3
          3.7867          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B219_A                  0.929937.195199.19
 2B321_A                  0.00310.125011.547
  TRANSFORMER X189_X                  X189_Y
 1B219_B      
 2B321_B      
  TRANSFORMER X189_X                  X189_Z
 1B219_C      
 2B321_C      
C =============================================================================
C transformer 6403_6433_0_1, 2 windings from 6403
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.4666747.21X190_X119.E3
          9.4666          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B219_A                  0.372014.878199.19
 2B221_AB221_B            0.00370.150020.000
  TRANSFORMER X190_X                  X190_Y
 1B219_B      
 2B221_BB221_C
  TRANSFORMER X190_X                  X190_Z
 1B219_C      
 2B221_CB221_A
  B221_A                  1000.0         1.0
  B221_B                  1000.0         1.0
  B221_C                  1000.0         1.0
C =============================================================================
C transformer 6501_6510_0_1, 2 windings from 6501
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.413747.21X191_X108.E3
          10.413          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B222_A                  0.178510.772189.23
 2B231_A                  0.07944.7875132.79
  TRANSFORMER X191_X                  X191_Y
 1B222_B      
 2B231_B      
  TRANSFORMER X191_X                  X191_Z
 1B222_C      
 2B231_C      
C =============================================================================
C transformer 6501_6510_0_2, 2 windings from 6501
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             10.413747.21X192_X108.E3
          10.413          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B222_A                  0.178510.772189.23
 2B231_A                  0.07944.7875132.79
  TRANSFORMER X192_X                  X192_Y
 1B222_B      
 2B231_B      
  TRANSFORMER X192_X                  X192_Z
 1B222_C      
 2B231_C      
C =============================================================================
C transformer 6503_65331_0_1, 2 windings from 6503
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             78.100747.21X193_X144.E2
          78.100          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B224_A                  0.04511.8034199.19
 2B322_A                  15.E-50.006111.547
  TRANSFORMER X193_X                  X193_Y
 1B224_B      
 2B322_B      
  TRANSFORMER X193_X                  X193_Z
 1B224_C      
 2B322_C      
C =============================================================================
C transformer 6503_65332_0_1, 2 windings from 6503
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.1000747.21X194_X158.E3
          7.1000          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B224_A                  0.495919.838199.19
 2B323_AB323_B            0.00500.200020.000
  TRANSFORMER X194_X                  X194_Y
 1B224_B      
 2B323_BB323_C
  TRANSFORMER X194_X                  X194_Z
 1B224_C      
 2B323_CB323_A
  B323_A                  1000.0         1.0
  B323_B                  1000.0         1.0
  B323_C                  1000.0         1.0
C =============================================================================
C transformer 6503_65333_0_1, 2 windings from 6503
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             34.317747.21X195_X328.E2
          34.317          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B224_A                  0.10264.1043199.19
 2B324_AB324_B            0.00100.041420.000
  TRANSFORMER X195_X                  X195_Y
 1B224_B      
 2B324_BB324_C
  TRANSFORMER X195_X                  X195_Z
 1B224_C      
 2B324_CB324_A
  B324_A                  1000.0         1.0
  B324_B                  1000.0         1.0
  B324_C                  1000.0         1.0
C =============================================================================
C transformer 6503_65334_0_1, 2 windings from 6503
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.4666747.21X196_X119.E3
          9.4666          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B224_A                  0.372014.878199.19
 2B325_AB325_B            0.00370.150020.000
  TRANSFORMER X196_X                  X196_Y
 1B224_B      
 2B325_BB325_C
  TRANSFORMER X196_X                  X196_Z
 1B224_C      
 2B325_CB325_A
  B325_A                  1000.0         1.0
  B325_B                  1000.0         1.0
  B325_C                  1000.0         1.0
C =============================================================================
C transformer 6503_6533_0_1, 2 windings from 6503
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             78.100747.21X197_X144.E2
          78.100          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B224_A                  0.04511.8034199.19
 2B232_A                  15.E-50.006111.547
  TRANSFORMER X197_X                  X197_Y
 1B224_B      
 2B232_B      
  TRANSFORMER X197_X                  X197_Z
 1B224_C      
 2B232_C      
C =============================================================================
C transformer 6505_6506_0_1, 2 windings from 6505
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             9.4666747.21X198_X119.E3
          9.4666          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B226_A                  60.E-611.605199.19
 2B227_A                  60.E-611.605199.19
  TRANSFORMER X198_X                  X198_Y
 1B226_B      
 2B227_B      
  TRANSFORMER X198_X                  X198_Z
 1B226_C      
 2B227_C      
C =============================================================================
C transformer 7001_70311_0_1, 2 windings from 7001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             151.47747.21X199_X7439.1
          151.47          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B233_A                  0.02320.9299199.19
 2B326_AB326_B            23.E-50.009420.000
  TRANSFORMER X199_X                  X199_Y
 1B233_B      
 2B326_BB326_C
  TRANSFORMER X199_X                  X199_Z
 1B233_C      
 2B326_CB326_A
  B326_A                  1000.0         1.0
  B326_B                  1000.0         1.0
  B326_C                  1000.0         1.0
C =============================================================================
C transformer 7001_70312_0_1, 2 windings from 7001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             13.017747.21X200_X865.E2
          13.017          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B233_A                  0.270510.820199.19
 2B327_A                  91.E-50.036411.547
  TRANSFORMER X200_X                  X200_Y
 1B233_B      
 2B327_B      
  TRANSFORMER X200_X                  X200_Z
 1B233_C      
 2B327_C      
C =============================================================================
C transformer 7001_70313_0_1, 2 windings from 7001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             26.033747.21X201_X432.E2
          26.033          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B233_A                  0.13535.4102199.19
 2B328_A                  45.E-50.018211.547
  TRANSFORMER X201_X                  X201_Y
 1B233_B      
 2B328_B      
  TRANSFORMER X201_X                  X201_Z
 1B233_C      
 2B328_C      
C =============================================================================
C transformer 7001_70314_0_1, 2 windings from 7001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             73.366747.21X202_X153.E2
          73.366          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B233_A                  0.04801.9198199.19
 2B329_AB329_B            48.E-50.019420.000
  TRANSFORMER X202_X                  X202_Y
 1B233_B      
 2B329_BB329_C
  TRANSFORMER X202_X                  X202_Z
 1B233_C      
 2B329_CB329_A
  B329_A                  1000.0         1.0
  B329_B                  1000.0         1.0
  B329_C                  1000.0         1.0
C =============================================================================
C transformer 7001_7031_0_1, 2 windings from 7001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             75.733747.21X203_X148.E2
          75.733          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B233_A                  0.04651.8598199.19
 2B235_AB235_B            47.E-50.018820.000
  TRANSFORMER X203_X                  X203_Y
 1B233_B      
 2B235_BB235_C
  TRANSFORMER X203_X                  X203_Z
 1B233_C      
 2B235_CB235_A
  B235_A                  1000.0         1.0
  B235_B                  1000.0         1.0
  B235_C                  1000.0         1.0
C =============================================================================
C transformer 7002_70321_0_1, 2 windings from 7002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             35.500747.21X204_X317.E2
          35.500          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B234_A                  0.09923.9675199.19
 2B330_A                  33.E-50.013311.547
  TRANSFORMER X204_X                  X204_Y
 1B234_B      
 2B330_B      
  TRANSFORMER X204_X                  X204_Z
 1B234_C      
 2B330_C      
C =============================================================================
C transformer 7002_70322_0_1, 2 windings from 7002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             16.567747.21X205_X680.E2
          16.567          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B234_A                  0.21258.5018199.19
 2B331_AB331_B            0.00210.085720.000
  TRANSFORMER X205_X                  X205_Y
 1B234_B      
 2B331_BB331_C
  TRANSFORMER X205_X                  X205_Z
 1B234_C      
 2B331_CB331_A
  B331_A                  1000.0         1.0
  B331_B                  1000.0         1.0
  B331_C                  1000.0         1.0
C =============================================================================
C transformer 7002_70323_0_1, 2 windings from 7002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             17.750747.21X206_X634.E2
          17.750          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B234_A                  0.19847.9350199.19
 2B332_AB332_B            0.00200.080020.000
  TRANSFORMER X206_X                  X206_Y
 1B234_B      
 2B332_BB332_C
  TRANSFORMER X206_X                  X206_Z
 1B234_C      
 2B332_CB332_A
  B332_A                  1000.0         1.0
  B332_B                  1000.0         1.0
  B332_C                  1000.0         1.0
C =============================================================================
C transformer 7002_7032_0_1, 2 windings from 7002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             44.966747.21X207_X250.E2
          44.966          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B234_A                  0.07833.1322199.19
 2B236_AB236_B            79.E-50.031620.000
  TRANSFORMER X207_X                  X207_Y
 1B234_B      
 2B236_BB236_C
  TRANSFORMER X207_X                  X207_Z
 1B234_C      
 2B236_CB236_A
  B236_A                  1000.0         1.0
  B236_B                  1000.0         1.0
  B236_C                  1000.0         1.0
C =============================================================================
C transformer 8001_8003_0_1, 2 windings from 8001
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.51181082.9X208_X217.E3
          7.5118          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B237_A                  0.125021.750288.68
 2B239_A                  0.02644.6023132.79
  TRANSFORMER X208_X                  X208_Y
 1B237_B      
 2B239_B      
  TRANSFORMER X208_X                  X208_Z
 1B237_C      
 2B239_C      
C =============================================================================
C transformer 8002_8005_0_1, 2 windings from 8002
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             7.51181082.9X209_X217.E3
          7.5118          1082.9
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B238_A                  0.375021.750288.68
 2B241_A                  0.07934.6023132.79
  TRANSFORMER X209_X                  X209_Y
 1B238_B      
 2B241_B      
  TRANSFORMER X209_X                  X209_Z
 1B238_C      
 2B241_C      
C =============================================================================
C transformer 8003_8033_0_1, 2 windings from 8003
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             56.800498.14X210_X132.E2
          56.800          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B239_A                  0.04131.6531132.79
 2B242_AB242_B            94.E-50.037520.000
  TRANSFORMER X210_X                  X210_Y
 1B239_B      
 2B242_BB242_C
  TRANSFORMER X210_X                  X210_Z
 1B239_C      
 2B242_CB242_A
  B242_A                  1000.0         1.0
  B242_B                  1000.0         1.0
  B242_C                  1000.0         1.0
C =============================================================================
C transformer 8004_80341_0_1, 2 windings from 8004
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             19.525498.14X211_X384.E2
          19.525          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B240_A                  0.12024.8091132.79
 2B333_AB333_B            0.00270.109120.000
  TRANSFORMER X211_X                  X211_Y
 1B240_B      
 2B333_BB333_C
  TRANSFORMER X211_X                  X211_Z
 1B240_C      
 2B333_CB333_A
  B333_A                  1000.0         1.0
  B333_B                  1000.0         1.0
  B333_C                  1000.0         1.0
C =============================================================================
C transformer 8004_8034_0_1, 2 windings from 8004
C TRANSFORMER             <Imag><Fmag><BusT><Rmag>
  TRANSFORMER             134.90498.14X212_X5568.4
          134.90          498.14
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B240_A                  0.01740.6961132.79
 2B243_AB243_B            39.E-50.015820.000
  TRANSFORMER X212_X                  X212_Y
 1B240_B      
 2B243_BB243_C
  TRANSFORMER X212_X                  X212_Z
 1B240_C      
 2B243_CB243_A
  B243_A                  1000.0         1.0
  B243_B                  1000.0         1.0
  B243_C                  1000.0         1.0
C =============================================================================
C line 1001_1201_1 from 1001 to 1201
C   per-instance sequence parameters for 250.01km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B1___AB10__A            3.539913e-025.441442e+021.158613e-032.500061e+02 2 0 0
-2B1___BB10__B            1.769957e-022.433487e+028.635790e-042.500061e+02 2 0 0
-3B1___CB10__C
$VINTAGE,0
C =============================================================================
C line 1001_1202_9 from 1001 to 1202
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B1___AB11__A            3.942930e-013.024789e+036.346911e-041.369540e+02 2 0 0
-2B1___BB11__B            1.971465e-011.352727e+034.730708e-041.369540e+02 2 0 0
-3B1___CB11__C
$VINTAGE,0
C =============================================================================
C line 1002_1004_1 from 1002 to 1004
C   per-instance sequence parameters for 16.60km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B2___AB4___A                7.935000e-01    1.051388e+01    1.703536e-01
2 B2___BB4___B                1.983750e-01    4.205550e+00   -2.620825e-02
                              7.935000e-01    1.051388e+01    1.703536e-01
3 B2___CB4___C                1.983750e-01    4.205550e+00   -2.620825e-02
                              1.983750e-01    4.205550e+00   -2.620825e-02
                              7.935000e-01    1.051388e+01    1.703536e-01
$VINTAGE,0
C =============================================================================
C line 1002_1102_1 from 1002 to 1102
C   per-instance sequence parameters for 173.78km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B2___AB8___A            2.452012e-022.338075e+028.053529e-041.737795e+02 2 0 0
-2B2___BB8___B            1.226006e-021.045619e+026.002746e-041.737795e+02 2 0 0
-3B2___CB8___C
$VINTAGE,0
C =============================================================================
C line 1002_1102_2 from 1002 to 1102
C   per-instance sequence parameters for 173.78km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B2___AB8___A            2.452012e-022.338075e+028.053529e-041.737795e+02 2 0 0
-2B2___BB8___B            1.226006e-021.045619e+026.002746e-041.737795e+02 2 0 0
-3B2___CB8___C
$VINTAGE,0
C =============================================================================
C line 1002_6506_1 from 1002 to 6506
C   per-instance sequence parameters for 134.90km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B2___AB227_A            8.470196e-026.605583e+026.251780e-041.349012e+02 2 0 0
-2B2___BB227_B            4.235098e-022.954107e+024.659801e-041.349012e+02 2 0 0
-3B2___CB227_C
$VINTAGE,0
C =============================================================================
C line 1004_7001_1 from 1004 to 7001
C   per-instance sequence parameters for 443.35km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B4___AB233_A            4.354499e-026.310929e+022.054653e-034.433542e+02 2 0 0
-2B4___BB233_B            2.177250e-022.822333e+021.531448e-034.433542e+02 2 0 0
-3B4___CB233_C
$VINTAGE,0
C =============================================================================
C line 1004_7002_1 from 1004 to 7002
C   per-instance sequence parameters for 360.19km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B4___AB234_A            6.457047e-026.241724e+021.669231e-033.601876e+02 2 0 0
-2B4___BB234_B            3.228524e-022.791384e+021.244171e-033.601876e+02 2 0 0
-3B4___CB234_C
$VINTAGE,0
C =============================================================================
C line 1101_1401_1 from 1101 to 1401
C   per-instance sequence parameters for 112.62km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B7___AB18__A            1.243074e-018.042553e+025.219377e-041.126240e+02 2 0 0
-2B7___BB18__B            6.215371e-023.596739e+023.890294e-041.126240e+02 2 0 0
-3B7___CB18__C
$VINTAGE,0
C =============================================================================
C line 1101_1401_2 from 1101 to 1401
C   per-instance sequence parameters for 112.62km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B7___AB18__A            1.243074e-018.042553e+025.219377e-041.126240e+02 2 0 0
-2B7___BB18__B            6.215371e-023.596739e+023.890294e-041.126240e+02 2 0 0
-3B7___CB18__C
$VINTAGE,0
C =============================================================================
C line 1201_1202_1 from 1201 to 1202
C   per-instance sequence parameters for 66.48km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB11__A            5.790847e-023.460896e+023.081104e-046.648423e+01 2 0 0
-2B10__BB11__B            2.895423e-021.547760e+022.296519e-046.648423e+01 2 0 0
-3B10__CB11__C
$VINTAGE,0
C =============================================================================
C line 1201_1402_1 from 1201 to 1402
C   per-instance sequence parameters for 227.71km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB19__A            3.930496e-024.886544e+021.055269e-032.277066e+02 2 0 0
-2B10__BB19__B            1.965248e-022.185329e+027.865514e-042.277066e+02 2 0 0
-3B10__CB19__C
$VINTAGE,0
C =============================================================================
C line 1201_2901_1 from 1201 to 2901
C   per-instance sequence parameters for 178.61km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B10__AB80__A            5.794750e-023.290336e+028.277389e-041.786100e+02 2 0 0
-2B10__BB80__B            2.897375e-021.471483e+026.169601e-041.786100e+02 2 0 0
-3B10__CB80__C
$VINTAGE,0
C =============================================================================
C line 1202_1302_1 from 1202 to 1302
C   per-instance sequence parameters for 112.62km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B11__AB14__A            1.243074e-018.042553e+025.219377e-041.126240e+02 2 0 0
-2B11__BB14__B            6.215371e-023.596739e+023.890294e-041.126240e+02 2 0 0
-3B11__CB14__C
$VINTAGE,0
C =============================================================================
C line 1202_1402_1 from 1202 to 1402
C   per-instance sequence parameters for 316.40km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B11__AB19__A            3.808473e-024.733772e+021.466303e-033.163998e+02 2 0 0
-2B11__BB19__B            1.904237e-022.117007e+021.092918e-033.163998e+02 2 0 0
-3B11__CB19__C
$VINTAGE,0
C =============================================================================
C line 1301_1302_1 from 1301 to 1302
C   per-instance sequence parameters for 112.62km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B13__AB14__A            1.243074e-018.042553e+025.219377e-041.126240e+02 2 0 0
-2B13__BB14__B            6.215371e-023.596739e+023.890294e-041.126240e+02 2 0 0
-3B13__CB14__C
$VINTAGE,0
C =============================================================================
C line 1301_1402_1 from 1301 to 1402
C   per-instance sequence parameters for 112.62km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B13__AB19__A            1.243074e-018.042553e+025.219377e-041.126240e+02 2 0 0
-2B13__BB19__B            6.215371e-023.596739e+023.890294e-041.126240e+02 2 0 0
-3B13__CB19__C
$VINTAGE,0
C =============================================================================
C line 1301_1402_2 from 1301 to 1402
C   per-instance sequence parameters for 210.42km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B13__AB19__A            1.473270e-011.373025e+039.751399e-042.104162e+02 2 0 0
-2B13__BB19__B            7.366352e-026.140352e+027.268264e-042.104162e+02 2 0 0
-3B13__CB19__C
$VINTAGE,0
C =============================================================================
C line 1301_2603_1 from 1301 to 2603
C   per-instance sequence parameters for 89.27km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B13__AB56__A            1.002530e-011.213686e+034.137265e-048.927413e+01 2 0 0
-2B13__BB56__B            5.012650e-025.427767e+023.083735e-048.927413e+01 2 0 0
-3B13__CB56__C
$VINTAGE,0
C =============================================================================
C line 1301_2901_1 from 1301 to 2901
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B13__AB80__A            3.942930e-013.024789e+036.346911e-041.369540e+02 2 0 0
-2B13__BB80__B            1.971465e-011.352727e+034.730708e-041.369540e+02 2 0 0
-3B13__CB80__C
$VINTAGE,0
C =============================================================================
C line 1303_6507_1 from 1303 to 6507
C   per-instance sequence parameters for 300.11km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B15__AB228_A            6.433031e-029.323322e+021.390789e-033.001051e+02 2 0 0
-2B15__BB228_B            3.216515e-024.169516e+021.036633e-033.001051e+02 2 0 0
-3B15__CB228_C
$VINTAGE,0
C =============================================================================
C line 1401_1402_1 from 1401 to 1402
C   per-instance sequence parameters for 71.53km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B18__AB19__A            2.796023e-025.761353e+023.314950e-047.153017e+01 2 0 0
-2B18__BB19__B            1.398012e-022.576555e+022.470817e-047.153017e+01 2 0 0
-3B18__CB19__C
$VINTAGE,0
C =============================================================================
C line 1401_1402_2 from 1401 to 1402
C   per-instance sequence parameters for 71.53km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B18__AB19__A            2.796023e-025.761353e+023.314950e-047.153017e+01 2 0 0
-2B18__BB19__B            1.398012e-022.576555e+022.470817e-047.153017e+01 2 0 0
-3B18__CB19__C
$VINTAGE,0
C =============================================================================
C line 1401_2301_1 from 1401 to 2301
C   per-instance sequence parameters for 194.09km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B18__AB30__A            6.672238e-026.562386e+028.994684e-041.940878e+02 2 0 0
-2B18__BB30__B            3.336119e-022.934788e+026.704242e-041.940878e+02 2 0 0
-3B18__CB30__C
$VINTAGE,0
C =============================================================================
C line 1401_2400_1 from 1401 to 2400
C   per-instance sequence parameters for 194.09km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B18__AB33__A            6.672238e-026.562386e+028.994684e-041.940878e+02 2 0 0
-2B18__BB33__B            3.336119e-022.934788e+026.704242e-041.940878e+02 2 0 0
-3B18__CB33__C
$VINTAGE,0
C =============================================================================
C line 1403_2100_1 from 1403 to 2100
C   per-instance sequence parameters for 81.35km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B20__AB24__A            1.098978e-017.854292e+023.769998e-048.134923e+01 2 0 0
-2B20__BB24__B            5.494889e-023.512546e+022.809991e-048.134923e+01 2 0 0
-3B20__CB24__C
$VINTAGE,0
C =============================================================================
C line 2000_2202_1 from 2000 to 2202
C   per-instance sequence parameters for 69.68km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B22__AB27__A            2.095208e-027.037752e+023.229425e-046.968471e+01 2 0 0
-2B22__BB27__B            1.047604e-023.147378e+022.407071e-046.968471e+01 2 0 0
-3B22__CB27__C
$VINTAGE,0
C =============================================================================
C line 2000_2302_1 from 2000 to 2302
C   per-instance sequence parameters for 69.68km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B22__AB31__A            2.095208e-027.037752e+023.229425e-046.968471e+01 2 0 0
-2B22__BB31__B            1.047604e-023.147378e+022.407071e-046.968471e+01 2 0 0
-3B22__CB31__C
$VINTAGE,0
C =============================================================================
C line 2100_2302_1 from 2100 to 2302
C   per-instance sequence parameters for 81.35km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B24__AB31__A            1.098978e-017.854292e+023.769998e-048.134923e+01 2 0 0
-2B24__BB31__B            5.494889e-023.512546e+022.809991e-048.134923e+01 2 0 0
-3B24__CB31__C
$VINTAGE,0
C =============================================================================
C line 2201_2301_1 from 2201 to 2301
C   per-instance sequence parameters for 179.01km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B26__AB30__A            4.999642e-026.052679e+028.296059e-041.790128e+02 2 0 0
-2B26__BB30__B            2.499821e-022.706841e+026.183517e-041.790128e+02 2 0 0
-3B26__CB30__C
$VINTAGE,0
C =============================================================================
C line 2202_2203_1 from 2202 to 2203
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B27__AB28__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B27__BB28__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B27__CB28__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2202_2203_2 from 2202 to 2203
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B27__AB28__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B27__BB28__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B27__CB28__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2202_2503_1 from 2202 to 2503
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B27__AB51__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B27__BB51__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B27__CB51__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2203_2503_1 from 2203 to 2503
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B28__AB51__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B28__BB51__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B28__CB51__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2203_2503_2 from 2203 to 2503
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B28__AB51__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B28__BB51__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B28__CB51__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2400_2403_1 from 2400 to 2403
C   per-instance sequence parameters for 59.70km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B33__AB36__A            3.517295e-026.506997e+022.766930e-045.970497e+01 2 0 0
-2B33__BB36__B            1.758648e-022.910017e+022.062348e-045.970497e+01 2 0 0
-3B33__CB36__C
$VINTAGE,0
C =============================================================================
C line 2401_2402_1 from 2401 to 2402
C   per-instance sequence parameters for 47.93km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B34__AB35__A                9.333333e-01    3.137500e+01    4.757445e-01
2 B34__BB35__B                2.333333e-01    1.255000e+01   -7.319147e-02
                              9.333333e-01    3.137500e+01    4.757445e-01
3 B34__CB35__C                2.333333e-01    1.255000e+01   -7.319147e-02
                              2.333333e-01    1.255000e+01   -7.319147e-02
                              9.333333e-01    3.137500e+01    4.757445e-01
$VINTAGE,0
C =============================================================================
C line 2401_2402_2 from 2401 to 2402
C   per-instance sequence parameters for 49.48km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B34__AB35__A                1.166667e+00    3.125000e+01    5.090695e-01
2 B34__BB35__B                2.916667e-01    1.250000e+01   -7.831838e-02
                              1.166667e+00    3.125000e+01    5.090695e-01
3 B34__CB35__C                2.916667e-01    1.250000e+01   -7.831838e-02
                              2.916667e-01    1.250000e+01   -7.831838e-02
                              1.166667e+00    3.125000e+01    5.090695e-01
$VINTAGE,0
C =============================================================================
C line 2401_2404_1 from 2401 to 2404
C   per-instance sequence parameters for 74.17km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B34__AB37__A            2.966192e-026.511359e+023.437249e-047.416916e+01 2 0 0
-2B34__BB37__B            1.483096e-022.911968e+022.561974e-047.416916e+01 2 0 0
-3B34__CB37__C
$VINTAGE,0
C =============================================================================
C line 2401_2404_2 from 2401 to 2404
C   per-instance sequence parameters for 74.17km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B34__AB37__A            2.966192e-026.511359e+023.437249e-047.416916e+01 2 0 0
-2B34__BB37__B            1.483096e-022.911968e+022.561974e-047.416916e+01 2 0 0
-3B34__CB37__C
$VINTAGE,0
C =============================================================================
C line 2401_2501_1 from 2401 to 2501
C   per-instance sequence parameters for 84.51km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B34__AB49__A            3.549828e-026.501874e+023.916531e-048.451113e+01 2 0 0
-2B34__BB49__B            1.774914e-022.907726e+022.919210e-048.451113e+01 2 0 0
-3B34__CB49__C
$VINTAGE,0
C =============================================================================
C line 2401_2603_1 from 2401 to 2603
C   per-instance sequence parameters for 26.76km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B34__AB56__A                6.666667e-01    1.708333e+01    2.723742e-01
2 B34__BB56__B                1.666667e-01    6.833333e+00   -4.190373e-02
                              6.666667e-01    1.708333e+01    2.723742e-01
3 B34__CB56__C                1.666667e-01    6.833333e+00   -4.190373e-02
                              1.666667e-01    6.833333e+00   -4.190373e-02
                              6.666667e-01    1.708333e+01    2.723742e-01
$VINTAGE,0
C =============================================================================
C line 2401_2901_1 from 2401 to 2901
C   per-instance sequence parameters for 276.68km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B34__AB80__A            3.487798e-024.311765e+021.282223e-032.766788e+02 2 0 0
-2B34__BB80__B            1.743899e-021.928280e+029.557128e-042.766788e+02 2 0 0
-3B34__CB80__C
$VINTAGE,0
C =============================================================================
C line 2401_2902_1 from 2401 to 2902
C   per-instance sequence parameters for 275.11km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B34__AB81__A            3.453144e-024.837213e+021.274960e-032.751116e+02 2 0 0
-2B34__BB81__B            1.726572e-022.163267e+029.502993e-042.751116e+02 2 0 0
-3B34__CB81__C
$VINTAGE,0
C =============================================================================
C line 2402_2501_1 from 2402 to 2501
C   per-instance sequence parameters for 29.52km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B35__AB49__A                7.000000e-01    1.904167e+01    2.973495e-01
2 B35__BB49__B                1.750000e-01    7.616667e+00   -4.574608e-02
                              7.000000e-01    1.904167e+01    2.973495e-01
3 B35__CB49__C                1.750000e-01    7.616667e+00   -4.574608e-02
                              1.750000e-01    7.616667e+00   -4.574608e-02
                              7.000000e-01    1.904167e+01    2.973495e-01
$VINTAGE,0
C =============================================================================
C line 2403_2501_1 from 2403 to 2501
C   per-instance sequence parameters for 61.32km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B36__AB49__A            3.261637e-026.510751e+022.841725e-046.131890e+01 2 0 0
-2B36__BB49__B            1.630819e-022.911696e+022.118097e-046.131890e+01 2 0 0
-3B36__CB49__C
$VINTAGE,0
C =============================================================================
C line 2405_2406_1 from 2405 to 2406
C   per-instance sequence parameters for 39.85km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B38__AB39__A                9.874667e-01    2.327600e+01    4.432671e-01
2 B38__BB39__B                2.468667e-01    9.310400e+00   -6.819493e-02
                              9.874667e-01    2.327600e+01    4.432671e-01
3 B38__CB39__C                2.468667e-01    9.310400e+00   -6.819493e-02
                              2.468667e-01    9.310400e+00   -6.819493e-02
                              9.874667e-01    2.327600e+01    4.432671e-01
$VINTAGE,0
C =============================================================================
C line 2405_2410_1 from 2405 to 2410
C   per-instance sequence parameters for 18.08km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B38__AB43__A                4.584667e-01    1.046538e+01    2.030337e-01
2 B38__BB43__B                1.146167e-01    4.186153e+00   -3.123595e-02
                              4.584667e-01    1.046538e+01    2.030337e-01
3 B38__CB43__C                1.146167e-01    4.186153e+00   -3.123595e-02
                              1.146167e-01    4.186153e+00   -3.123595e-02
                              4.584667e-01    1.046538e+01    2.030337e-01
$VINTAGE,0
C =============================================================================
C line 2405_2410_2 from 2405 to 2410
C   per-instance sequence parameters for 18.08km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B38__AB43__A                4.584667e-01    1.046538e+01    2.030337e-01
2 B38__BB43__B                1.146167e-01    4.186153e+00   -3.123595e-02
                              4.584667e-01    1.046538e+01    2.030337e-01
3 B38__CB43__C                1.146167e-01    4.186153e+00   -3.123595e-02
                              1.146167e-01    4.186153e+00   -3.123595e-02
                              4.584667e-01    1.046538e+01    2.030337e-01
$VINTAGE,0
C =============================================================================
C line 2406_2408_1 from 2406 to 2408
C   per-instance sequence parameters for 38.69km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B39__AB41__A                1.340133e+00    2.274700e+01    4.276224e-01
2 B39__BB41__B                3.350333e-01    9.098800e+00   -6.578805e-02
                              1.340133e+00    2.274700e+01    4.276224e-01
3 B39__CB41__C                3.350333e-01    9.098800e+00   -6.578805e-02
                              3.350333e-01    9.098800e+00   -6.578805e-02
                              1.340133e+00    2.274700e+01    4.276224e-01
$VINTAGE,0
C =============================================================================
C line 2406_2410_1 from 2406 to 2410
C   per-instance sequence parameters for 81.35km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B39__AB43__A            1.098978e-017.854292e+023.769998e-048.134923e+01 2 0 0
-2B39__BB43__B            5.494889e-023.512546e+022.809991e-048.134923e+01 2 0 0
-3B39__CB43__C
$VINTAGE,0
C =============================================================================
C line 2407_2408_1 from 2407 to 2408
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B40__AB41__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B40__BB41__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B40__CB41__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 2408_2409_1 from 2408 to 2409
C   per-instance sequence parameters for 69.68km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B41__AB42__A            2.095208e-027.037752e+023.229425e-046.968471e+01 2 0 0
-2B41__BB42__B            1.047604e-023.147378e+022.407071e-046.968471e+01 2 0 0
-3B41__CB42__C
$VINTAGE,0
C =============================================================================
C line 2408_2409_2 from 2408 to 2409
C   per-instance sequence parameters for 69.68km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B41__AB42__A            2.095208e-027.037752e+023.229425e-046.968471e+01 2 0 0
-2B41__BB42__B            1.047604e-023.147378e+022.407071e-046.968471e+01 2 0 0
-3B41__CB42__C
$VINTAGE,0
C =============================================================================
C line 2408_2411_1 from 2408 to 2411
C   per-instance sequence parameters for 57.92km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B41__AB44__A            5.845725e-026.195238e+022.684015e-045.791582e+01 2 0 0
-2B41__BB44__B            2.922863e-022.770595e+022.000547e-045.791582e+01 2 0 0
-3B41__CB44__C
$VINTAGE,0
C =============================================================================
C line 2408_2502_1 from 2408 to 2502
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B41__AB50__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B41__BB50__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B41__CB50__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2409_2502_1 from 2409 to 2502
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B42__AB50__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B42__BB50__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B42__CB50__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2409_2503_1 from 2409 to 2503
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B42__AB51__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B42__BB51__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B42__CB51__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2410_2411_1 from 2410 to 2411
C   per-instance sequence parameters for 52.19km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B43__AB44__A                2.010200e+00    3.217202e+01    5.499988e-01
2 B43__BB44__B                5.025500e-01    1.286881e+01   -8.461521e-02
                              2.010200e+00    3.217202e+01    5.499988e-01
3 B43__CB44__C                5.025500e-01    1.286881e+01   -8.461521e-02
                              5.025500e-01    1.286881e+01   -8.461521e-02
                              2.010200e+00    3.217202e+01    5.499988e-01
$VINTAGE,0
C =============================================================================
C line 2410_2411_2 from 2410 to 2411
C   per-instance sequence parameters for 47.49km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B43__AB44__A                9.733600e-01    2.996785e+01    4.889844e-01
2 B43__BB44__B                2.433400e-01    1.198714e+01   -7.522837e-02
                              9.733600e-01    2.996785e+01    4.889844e-01
3 B43__CB44__C                2.433400e-01    1.198714e+01   -7.522837e-02
                              2.433400e-01    1.198714e+01   -7.522837e-02
                              9.733600e-01    2.996785e+01    4.889844e-01
$VINTAGE,0
C =============================================================================
C line 2502_2503_1 from 2502 to 2503
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B50__AB51__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B50__BB51__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B50__CB51__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2502_2503_2 from 2502 to 2503
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B50__AB51__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B50__BB51__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B50__CB51__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 2600_2601_1 from 2600 to 2601
C   per-instance sequence parameters for 124.07km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B53__AB54__A            2.982208e-026.439099e+025.749783e-041.240691e+02 2 0 0
-2B53__BB54__B            1.491104e-022.879653e+024.285635e-041.240691e+02 2 0 0
-3B53__CB54__C
$VINTAGE,0
C =============================================================================
C line 2600_2602_1 from 2600 to 2602
C   per-instance sequence parameters for 108.10km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B53__AB55__A            3.792770e-026.623860e+025.009738e-041.081004e+02 2 0 0
-2B53__BB55__B            1.896385e-022.962280e+023.734038e-041.081004e+02 2 0 0
-3B53__CB55__C
$VINTAGE,0
C =============================================================================
C line 2600_2603_1 from 2600 to 2603
C   per-instance sequence parameters for 10.61km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B53__AB56__A                3.333333e-04    6.625000e+00    1.103658e-01
2 B53__BB56__B                8.333333e-05    2.650000e+00   -1.697936e-02
                              3.333333e-04    6.625000e+00    1.103658e-01
3 B53__CB56__C                8.333333e-05    2.650000e+00   -1.697936e-02
                              8.333333e-05    2.650000e+00   -1.697936e-02
                              3.333333e-04    6.625000e+00    1.103658e-01
$VINTAGE,0
C =============================================================================
C line 2600_2603_2 from 2600 to 2603
C   per-instance sequence parameters for 10.61km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B53__AB56__A                3.333333e-04    6.625000e+00    1.103658e-01
2 B53__BB56__B                8.333333e-05    2.650000e+00   -1.697936e-02
                              3.333333e-04    6.625000e+00    1.103658e-01
3 B53__CB56__C                8.333333e-05    2.650000e+00   -1.697936e-02
                              8.333333e-05    2.650000e+00   -1.697936e-02
                              3.333333e-04    6.625000e+00    1.103658e-01
$VINTAGE,0
C =============================================================================
C line 2601_2603_1 from 2601 to 2603
C   per-instance sequence parameters for 136.08km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B54__AB56__A            3.049749e-025.943460e+026.306257e-041.360768e+02 2 0 0
-2B54__BB56__B            1.524874e-022.657996e+024.700407e-041.360768e+02 2 0 0
-3B54__CB56__C
$VINTAGE,0
C =============================================================================
C line 2603_2901_1 from 2603 to 2901
C   per-instance sequence parameters for 89.27km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B56__AB80__A            1.002530e-011.213686e+034.137265e-048.927413e+01 2 0 0
-2B56__BB80__B            5.012650e-025.427767e+023.083735e-048.927413e+01 2 0 0
-3B56__CB80__C
$VINTAGE,0
C =============================================================================
C line 2604_6404_1 from 2604 to 6404
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B57__AB220_A            1.877229e-011.440102e+036.346911e-041.369540e+02 2 0 0
-2B57__BB220_B            9.386145e-026.440332e+024.730708e-041.369540e+02 2 0 0
-3B57__CB220_C
$VINTAGE,0
C =============================================================================
C line 2604_6504_1 from 2604 to 6504
C   per-instance sequence parameters for 79.66km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B57__AB225_A            5.379093e-026.286010e+023.691640e-047.965841e+01 2 0 0
-2B57__BB225_B            2.689546e-022.811189e+022.751586e-047.965841e+01 2 0 0
-3B57__CB225_C
$VINTAGE,0
C =============================================================================
C line 2604_6504_2 from 2604 to 6504
C   per-instance sequence parameters for 79.66km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B57__AB225_A            5.379093e-026.286010e+023.691640e-047.965841e+01 2 0 0
-2B57__BB225_B            2.689546e-022.811189e+022.751586e-047.965841e+01 2 0 0
-3B57__CB225_C
$VINTAGE,0
C =============================================================================
C line 2605_2607_1 from 2605 to 2607
C   per-instance sequence parameters for 130.74km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B58__AB60__A            1.348198e-018.551539e+026.059148e-041.307446e+02 2 0 0
-2B58__BB60__B            6.740991e-023.824364e+024.516222e-041.307446e+02 2 0 0
-3B58__CB60__C
$VINTAGE,0
C =============================================================================
C line 2606_2607_1 from 2606 to 2607
C   per-instance sequence parameters for 130.74km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B59__AB60__A            1.348198e-018.551539e+026.059148e-041.307446e+02 2 0 0
-2B59__BB60__B            6.740991e-023.824364e+024.516222e-041.307446e+02 2 0 0
-3B59__CB60__C
$VINTAGE,0
C =============================================================================
C line 2608_2611_1 from 2608 to 2611
C   per-instance sequence parameters for 38.05km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B61__AB64__A                1.558787e+00    2.950057e+01    3.188915e-01
2 B61__BB64__B                3.896967e-01    1.180023e+01   -4.906024e-02
                              1.558787e+00    2.950057e+01    3.188915e-01
3 B61__CB64__C                3.896967e-01    1.180023e+01   -4.906024e-02
                              3.896967e-01    1.180023e+01   -4.906024e-02
                              1.558787e+00    2.950057e+01    3.188915e-01
$VINTAGE,0
C =============================================================================
C line 2608_2612_1 from 2608 to 2612
C   per-instance sequence parameters for 42.97km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B61__AB65__A                2.045467e+00    3.350333e+01    3.580903e-01
2 B61__BB65__B                5.113667e-01    1.340133e+01   -5.509081e-02
                              2.045467e+00    3.350333e+01    3.580903e-01
3 B61__CB65__C                5.113667e-01    1.340133e+01   -5.509081e-02
                              5.113667e-01    1.340133e+01   -5.509081e-02
                              2.045467e+00    3.350333e+01    3.580903e-01
$VINTAGE,0
C =============================================================================
C line 2608_2618_1 from 2608 to 2618
C   per-instance sequence parameters for 52.73km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B61__AB71__A                2.179480e+00    4.123555e+01    4.380522e-01
2 B61__BB71__B                5.448700e-01    1.649422e+01   -6.739264e-02
                              2.179480e+00    4.123555e+01    4.380522e-01
3 B61__CB71__C                5.448700e-01    1.649422e+01   -6.739264e-02
                              5.448700e-01    1.649422e+01   -6.739264e-02
                              2.179480e+00    4.123555e+01    4.380522e-01
$VINTAGE,0
C =============================================================================
C line 2608_2619_1 from 2608 to 2619
C   per-instance sequence parameters for 38.92km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B61__AB72__A                1.594053e+00    3.017063e+01    3.261924e-01
2 B61__BB72__B                3.985133e-01    1.206825e+01   -5.018345e-02
                              1.594053e+00    3.017063e+01    3.261924e-01
3 B61__CB72__C                3.985133e-01    1.206825e+01   -5.018345e-02
                              3.985133e-01    1.206825e+01   -5.018345e-02
                              1.594053e+00    3.017063e+01    3.261924e-01
$VINTAGE,0
C =============================================================================
C line 2609_2615_1 from 2609 to 2615
C   per-instance sequence parameters for 8.32km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B62__AB68__A                3.315067e-01    6.374450e+00    7.057507e-02
2 B62__BB68__B                8.287667e-02    2.549780e+00   -1.085770e-02
                              3.315067e-01    6.374450e+00    7.057507e-02
3 B62__CB68__C                8.287667e-02    2.549780e+00   -1.085770e-02
                              8.287667e-02    2.549780e+00   -1.085770e-02
                              3.315067e-01    6.374450e+00    7.057507e-02
$VINTAGE,0
C =============================================================================
C line 2609_2617_1 from 2609 to 2617
C   per-instance sequence parameters for 6.17km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B62__AB70__A                2.468667e-01    4.725733e+00    5.232290e-02
2 B62__BB70__B                6.171667e-02    1.890293e+00   -8.049677e-03
                              2.468667e-01    4.725733e+00    5.232290e-02
3 B62__CB70__C                6.171667e-02    1.890293e+00   -8.049677e-03
                              6.171667e-02    1.890293e+00   -8.049677e-03
                              2.468667e-01    4.725733e+00    5.232290e-02
$VINTAGE,0
C =============================================================================
C line 2610_2613_1 from 2610 to 2613
C   per-instance sequence parameters for 39.46km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B63__AB66__A                1.551733e+00    3.017063e+01    3.353185e-01
2 B63__BB66__B                3.879333e-01    1.206825e+01   -5.158746e-02
                              1.551733e+00    3.017063e+01    3.353185e-01
3 B63__CB66__C                3.879333e-01    1.206825e+01   -5.158746e-02
                              3.879333e-01    1.206825e+01   -5.158746e-02
                              1.551733e+00    3.017063e+01    3.353185e-01
$VINTAGE,0
C =============================================================================
C line 2610_2613_2 from 2610 to 2613
C   per-instance sequence parameters for 42.34km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B63__AB66__A                1.678693e+00    3.234835e+01    3.600024e-01
2 B63__BB66__B                4.196733e-01    1.293934e+01   -5.538498e-02
                              1.678693e+00    3.234835e+01    3.600024e-01
3 B63__CB66__C                4.196733e-01    1.293934e+01   -5.538498e-02
                              4.196733e-01    1.293934e+01   -5.538498e-02
                              1.678693e+00    3.234835e+01    3.600024e-01
$VINTAGE,0
C =============================================================================
C line 2610_2616_1 from 2610 to 2616
C   per-instance sequence parameters for 35.33km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B63__AB69__A                1.417720e+00    2.710243e+01    2.992487e-01
2 B63__BB69__B                3.544300e-01    1.084097e+01   -4.603827e-02
                              1.417720e+00    2.710243e+01    2.992487e-01
3 B63__CB69__C                3.544300e-01    1.084097e+01   -4.603827e-02
                              3.544300e-01    1.084097e+01   -4.603827e-02
                              1.417720e+00    2.710243e+01    2.992487e-01
$VINTAGE,0
C =============================================================================
C line 2610_2617_1 from 2610 to 2617
C   per-instance sequence parameters for 49.44km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B63__AB70__A                1.981987e+00    3.787640e+01    4.192785e-01
2 B63__BB70__B                4.954967e-01    1.515056e+01   -6.450439e-02
                              1.981987e+00    3.787640e+01    4.192785e-01
3 B63__CB70__C                4.954967e-01    1.515056e+01   -6.450439e-02
                              4.954967e-01    1.515056e+01   -6.450439e-02
                              1.981987e+00    3.787640e+01    4.192785e-01
$VINTAGE,0
C =============================================================================
C line 2611_2612_1 from 2611 to 2612
C   per-instance sequence parameters for 4.93km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B64__AB65__A                2.045467e-01    3.826433e+00    4.128468e-02
2 B64__BB65__B                5.113667e-02    1.530573e+00   -6.351489e-03
                              2.045467e-01    3.826433e+00    4.128468e-02
3 B64__CB65__C                5.113667e-02    1.530573e+00   -6.351489e-03
                              5.113667e-02    1.530573e+00   -6.351489e-03
                              2.045467e-01    3.826433e+00    4.128468e-02
$VINTAGE,0
C =============================================================================
C line 2612_2615_1 from 2612 to 2615
C   per-instance sequence parameters for 16.90km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB68__A                1.615213e+00    1.395678e+01    1.329801e-01
2 B65__BB68__B                4.038033e-01    5.582713e+00   -2.045848e-02
                              1.615213e+00    1.395678e+01    1.329801e-01
3 B65__CB68__C                4.038033e-01    5.582713e+00   -2.045848e-02
                              4.038033e-01    5.582713e+00   -2.045848e-02
                              1.615213e+00    1.395678e+01    1.329801e-01
$VINTAGE,0
C =============================================================================
C line 2612_2615_2 from 2612 to 2615
C   per-instance sequence parameters for 16.90km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB68__A                1.615213e+00    1.395678e+01    1.329801e-01
2 B65__BB68__B                4.038033e-01    5.582713e+00   -2.045848e-02
                              1.615213e+00    1.395678e+01    1.329801e-01
3 B65__CB68__C                4.038033e-01    5.582713e+00   -2.045848e-02
                              4.038033e-01    5.582713e+00   -2.045848e-02
                              1.615213e+00    1.395678e+01    1.329801e-01
$VINTAGE,0
C =============================================================================
C line 2612_2618_1 from 2612 to 2618
C   per-instance sequence parameters for 10.52km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB71__A                9.945200e-01    8.525717e+00    8.430766e-02
2 B65__BB71__B                2.486300e-01    3.410287e+00   -1.297041e-02
                              9.945200e-01    8.525717e+00    8.430766e-02
3 B65__CB71__C                2.486300e-01    3.410287e+00   -1.297041e-02
                              2.486300e-01    3.410287e+00   -1.297041e-02
                              9.945200e-01    8.525717e+00    8.430766e-02
$VINTAGE,0
C =============================================================================
C line 2612_2618_2 from 2612 to 2618
C   per-instance sequence parameters for 10.52km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB71__A                9.945200e-01    8.525717e+00    8.430766e-02
2 B65__BB71__B                2.486300e-01    3.410287e+00   -1.297041e-02
                              9.945200e-01    8.525717e+00    8.430766e-02
3 B65__CB71__C                2.486300e-01    3.410287e+00   -1.297041e-02
                              2.486300e-01    3.410287e+00   -1.297041e-02
                              9.945200e-01    8.525717e+00    8.430766e-02
$VINTAGE,0
C =============================================================================
C line 2612_2618_3 from 2612 to 2618
C   per-instance sequence parameters for 10.51km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB71__A                1.135587e+00    8.560983e+00    8.378617e-02
2 B65__BB71__B                2.838967e-01    3.424393e+00   -1.289018e-02
                              1.135587e+00    8.560983e+00    8.378617e-02
3 B65__CB71__C                2.838967e-01    3.424393e+00   -1.289018e-02
                              2.838967e-01    3.424393e+00   -1.289018e-02
                              1.135587e+00    8.560983e+00    8.378617e-02
$VINTAGE,0
C =============================================================================
C line 2612_2618_4 from 2612 to 2618
C   per-instance sequence parameters for 10.51km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB71__A                1.135587e+00    8.560983e+00    8.378617e-02
2 B65__BB71__B                2.838967e-01    3.424393e+00   -1.289018e-02
                              1.135587e+00    8.560983e+00    8.378617e-02
3 B65__CB71__C                2.838967e-01    3.424393e+00   -1.289018e-02
                              2.838967e-01    3.424393e+00   -1.289018e-02
                              1.135587e+00    8.560983e+00    8.378617e-02
$VINTAGE,0
C =============================================================================
C line 2612_2619_1 from 2612 to 2619
C   per-instance sequence parameters for 4.61km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB72__A                1.904400e-01    3.464950e+00    3.989404e-02
2 B65__BB72__B                4.761000e-02    1.385980e+00   -6.137544e-03
                              1.904400e-01    3.464950e+00    3.989404e-02
3 B65__CB72__C                4.761000e-02    1.385980e+00   -6.137544e-03
                              4.761000e-02    1.385980e+00   -6.137544e-03
                              1.904400e-01    3.464950e+00    3.989404e-02
$VINTAGE,0
C =============================================================================
C line 2612_2619_2 from 2612 to 2619
C   per-instance sequence parameters for 4.61km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB72__A                1.904400e-01    3.464950e+00    3.989404e-02
2 B65__BB72__B                4.761000e-02    1.385980e+00   -6.137544e-03
                              1.904400e-01    3.464950e+00    3.989404e-02
3 B65__CB72__C                4.761000e-02    1.385980e+00   -6.137544e-03
                              4.761000e-02    1.385980e+00   -6.137544e-03
                              1.904400e-01    3.464950e+00    3.989404e-02
$VINTAGE,0
C =============================================================================
C line 2612_2619_3 from 2612 to 2619
C   per-instance sequence parameters for 4.61km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB72__A                1.904400e-01    3.464950e+00    3.989404e-02
2 B65__BB72__B                4.761000e-02    1.385980e+00   -6.137544e-03
                              1.904400e-01    3.464950e+00    3.989404e-02
3 B65__CB72__C                4.761000e-02    1.385980e+00   -6.137544e-03
                              4.761000e-02    1.385980e+00   -6.137544e-03
                              1.904400e-01    3.464950e+00    3.989404e-02
$VINTAGE,0
C =============================================================================
C line 2612_2620_1 from 2612 to 2620
C   per-instance sequence parameters for 12.75km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB73__A                9.733600e-01    9.839400e+00    1.073402e-01
2 B65__BB73__B                2.433400e-01    3.935760e+00   -1.651387e-02
                              9.733600e-01    9.839400e+00    1.073402e-01
3 B65__CB73__C                2.433400e-01    3.935760e+00   -1.651387e-02
                              2.433400e-01    3.935760e+00   -1.651387e-02
                              9.733600e-01    9.839400e+00    1.073402e-01
$VINTAGE,0
C =============================================================================
C line 2612_2620_2 from 2612 to 2620
C   per-instance sequence parameters for 12.75km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B65__AB73__A                9.733600e-01    9.839400e+00    1.073402e-01
2 B65__BB73__B                2.433400e-01    3.935760e+00   -1.651387e-02
                              9.733600e-01    9.839400e+00    1.073402e-01
3 B65__CB73__C                2.433400e-01    3.935760e+00   -1.651387e-02
                              2.433400e-01    3.935760e+00   -1.651387e-02
                              9.733600e-01    9.839400e+00    1.073402e-01
$VINTAGE,0
C =============================================================================
C line 2613_2616_1 from 2613 to 2616
C   per-instance sequence parameters for 4.23km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B66__AB69__A                2.609733e-01    3.226900e+00    3.606977e-02
2 B66__BB69__B                6.524333e-02    1.290760e+00   -5.549196e-03
                              2.609733e-01    3.226900e+00    3.606977e-02
3 B66__CB69__C                6.524333e-02    1.290760e+00   -5.549196e-03
                              6.524333e-02    1.290760e+00   -5.549196e-03
                              2.609733e-01    3.226900e+00    3.606977e-02
$VINTAGE,0
C =============================================================================
C line 2613_2617_1 from 2613 to 2617
C   per-instance sequence parameters for 6.56km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B66__AB70__A                3.879333e-01    5.166567e+00    5.414812e-02
2 B66__BB70__B                9.698333e-02    2.066627e+00   -8.330479e-03
                              3.879333e-01    5.166567e+00    5.414812e-02
3 B66__CB70__C                9.698333e-02    2.066627e+00   -8.330479e-03
                              9.698333e-02    2.066627e+00   -8.330479e-03
                              3.879333e-01    5.166567e+00    5.414812e-02
$VINTAGE,0
C =============================================================================
C line 2614_2616_1 from 2614 to 2616
C   per-instance sequence parameters for 12.43km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B67__AB69__A                5.148933e-01    9.037083e+00    1.111644e-01
2 B67__BB69__B                1.287233e-01    3.614833e+00   -1.710222e-02
                              5.148933e-01    9.037083e+00    1.111644e-01
3 B67__CB69__C                1.287233e-01    3.614833e+00   -1.710222e-02
                              1.287233e-01    3.614833e+00   -1.710222e-02
                              5.148933e-01    9.037083e+00    1.111644e-01
$VINTAGE,0
C =============================================================================
C line 2614_2616_2 from 2614 to 2616
C   per-instance sequence parameters for 12.43km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B67__AB69__A                5.148933e-01    9.037083e+00    1.111644e-01
2 B67__BB69__B                1.287233e-01    3.614833e+00   -1.710222e-02
                              5.148933e-01    9.037083e+00    1.111644e-01
3 B67__CB69__C                1.287233e-01    3.614833e+00   -1.710222e-02
                              1.287233e-01    3.614833e+00   -1.710222e-02
                              5.148933e-01    9.037083e+00    1.111644e-01
$VINTAGE,0
C =============================================================================
C line 2615_2617_1 from 2615 to 2617
C   per-instance sequence parameters for 14.33km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B68__AB70__A                8.393467e-01    1.096793e+01    1.215942e-01
2 B68__BB70__B                2.098367e-01    4.387173e+00   -1.870681e-02
                              8.393467e-01    1.096793e+01    1.215942e-01
3 B68__CB70__C                2.098367e-01    4.387173e+00   -1.870681e-02
                              2.098367e-01    4.387173e+00   -1.870681e-02
                              8.393467e-01    1.096793e+01    1.215942e-01
$VINTAGE,0
C =============================================================================
C line 2615_2617_2 from 2615 to 2617
C   per-instance sequence parameters for 14.33km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B68__AB70__A                8.393467e-01    1.096793e+01    1.215942e-01
2 B68__BB70__B                2.098367e-01    4.387173e+00   -1.870681e-02
                              8.393467e-01    1.096793e+01    1.215942e-01
3 B68__CB70__C                2.098367e-01    4.387173e+00   -1.870681e-02
                              2.098367e-01    4.387173e+00   -1.870681e-02
                              8.393467e-01    1.096793e+01    1.215942e-01
$VINTAGE,0
C =============================================================================
C line 2615_2620_1 from 2615 to 2620
C   per-instance sequence parameters for 11.06km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B68__AB73__A                9.028267e-01    8.631517e+00    9.213002e-02
2 B68__BB73__B                2.257067e-01    3.452607e+00   -1.417385e-02
                              9.028267e-01    8.631517e+00    9.213002e-02
3 B68__CB73__C                2.257067e-01    3.452607e+00   -1.417385e-02
                              2.257067e-01    3.452607e+00   -1.417385e-02
                              9.028267e-01    8.631517e+00    9.213002e-02
$VINTAGE,0
C =============================================================================
C line 2616_2617_1 from 2616 to 2617
C   per-instance sequence parameters for 13.28km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B69__AB70__A                7.758667e-01    1.048302e+01    1.092523e-01
2 B69__BB70__B                1.939667e-01    4.193207e+00   -1.680805e-02
                              7.758667e-01    1.048302e+01    1.092523e-01
3 B69__CB70__C                1.939667e-01    4.193207e+00   -1.680805e-02
                              1.939667e-01    4.193207e+00   -1.680805e-02
                              7.758667e-01    1.048302e+01    1.092523e-01
$VINTAGE,0
C =============================================================================
C line 2901_2902_1 from 2901 to 2902
C   per-instance sequence parameters for 93.29km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B80__AB81__A            3.001519e-026.511513e+024.323194e-049.328611e+01 2 0 0
-2B80__BB81__B            1.500759e-022.912037e+023.222318e-049.328611e+01 2 0 0
-3B80__CB81__C
$VINTAGE,0
C =============================================================================
C line 3101_3102_1 from 3101 to 3102
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B82__AB83__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B82__BB83__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B82__CB83__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3101_3102_2 from 3101 to 3102
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B82__AB83__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B82__BB83__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B82__CB83__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3102_3103_1 from 3102 to 3103
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B83__AB84__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B83__BB84__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B83__CB84__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3102_3103_2 from 3102 to 3103
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B83__AB84__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B83__BB84__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B83__CB84__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3102_3103_3 from 3102 to 3103
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B83__AB84__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B83__BB84__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B83__CB84__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3102_3302_1 from 3102 to 3302
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B83__AB96__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B83__BB96__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B83__CB96__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3103_3204_1 from 3103 to 3204
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B84__AB92__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B84__BB92__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B84__CB92__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3103_3204_2 from 3103 to 3204
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B84__AB92__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B84__BB92__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B84__CB92__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3103_3305_1 from 3103 to 3305
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B84__AB99__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B84__BB99__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B84__CB99__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3103_3305_2 from 3103 to 3305
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B84__AB99__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B84__BB99__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B84__CB99__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3104_3105_1 from 3104 to 3105
C   per-instance sequence parameters for 30.71km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B85__AB86__A                4.126200e-01    3.816735e+00    3.059145e+00
2 B85__BB86__B                0.000000e+00    0.000000e+00    0.000000e+00
                              4.126200e-01    3.816735e+00    3.059145e+00
3 B85__CB86__C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              4.126200e-01    3.816735e+00    3.059145e+00
$VINTAGE,0
C =============================================================================
C line 3201_3202_1 from 3201 to 3202
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B89__AB90__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B89__BB90__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B89__CB90__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3201_3202_2 from 3201 to 3202
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B89__AB90__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B89__BB90__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B89__CB90__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3201_3203_1 from 3201 to 3203
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B89__AB91__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B89__BB91__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B89__CB91__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3201_3203_2 from 3201 to 3203
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B89__AB91__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B89__BB91__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B89__CB91__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3201_3923_1 from 3201 to 3923
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B89__AB152_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B89__BB152_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B89__CB152_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3201_3923_2 from 3201 to 3923
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B89__AB152_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B89__BB152_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B89__CB152_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3201_3924_1 from 3201 to 3924
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B89__AB153_A                7.758667e-01    1.119717e+01    2.085963e-01
2 B89__BB153_B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B89__CB153_C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3201_3924_2 from 3201 to 3924
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B89__AB153_A                7.758667e-01    1.119717e+01    2.085963e-01
2 B89__BB153_B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B89__CB153_C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3202_3203_1 from 3202 to 3203
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B90__AB91__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B90__BB91__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B90__CB91__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3202_3203_9 from 3202 to 3203
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B90__AB91__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B90__BB91__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B90__CB91__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3202_3204_1 from 3202 to 3204
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B90__AB92__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B90__BB92__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B90__CB92__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3202_3205_1 from 3202 to 3205
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B90__AB93__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B90__BB93__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B90__CB93__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3202_3924_1 from 3202 to 3924
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B90__AB153_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B90__BB153_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B90__CB153_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3202_3924_2 from 3202 to 3924
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B90__AB153_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B90__BB153_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B90__CB153_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3203_3204_1 from 3203 to 3204
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B91__AB92__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B91__BB92__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B91__CB92__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3203_3303_1 from 3203 to 3303
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B91__AB97__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B91__BB97__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B91__CB97__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3203_3303_9 from 3203 to 3303
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B91__AB97__A                2.200640e+00    2.544490e+01    6.628147e-01
2 B91__BB97__B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B91__CB97__C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3203_3305_1 from 3203 to 3305
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B91__AB99__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B91__BB99__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B91__CB99__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3203_3923_1 from 3203 to 3923
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B91__AB152_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B91__BB152_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B91__CB152_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3203_3923_2 from 3203 to 3923
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B91__AB152_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B91__BB152_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B91__CB152_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3204_3205_1 from 3204 to 3205
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B92__AB93__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B92__BB93__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B92__CB93__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3204_3205_2 from 3204 to 3205
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B92__AB93__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B92__BB93__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B92__CB93__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3204_3923_1 from 3204 to 3923
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B92__AB152_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B92__BB152_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B92__CB152_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3204_3923_2 from 3204 to 3923
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B92__AB152_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B92__BB152_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B92__CB152_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3205_3914_1 from 3205 to 3914
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B93__AB143_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B93__BB143_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B93__CB143_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3205_3915_1 from 3205 to 3915
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B93__AB144_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B93__BB144_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B93__CB144_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3301_3902_1 from 3301 to 3902
C   per-instance sequence parameters for 62.25km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B95__AB131_A            4.257047e-028.944272e+022.884863e-046.224973e+01 2 0 0
-2B95__BB131_B            2.128523e-024.000000e+022.150250e-046.224973e+01 2 0 0
-3B95__CB131_C
$VINTAGE,0
C =============================================================================
C line 3301_3903_1 from 3301 to 3903
C   per-instance sequence parameters for 55.77km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B95__AB132_A                1.666667e+00    3.670833e+01    5.506153e-01
2 B95__BB132_B                4.166667e-01    1.468333e+01   -8.471004e-02
                              1.666667e+00    3.670833e+01    5.506153e-01
3 B95__CB132_C                4.166667e-01    1.468333e+01   -8.471004e-02
                              4.166667e-01    1.468333e+01   -8.471004e-02
                              1.666667e+00    3.670833e+01    5.506153e-01
$VINTAGE,0
C =============================================================================
C line 3302_3304_1 from 3302 to 3304
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B96__AB98__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B96__BB98__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B96__CB98__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3302_3304_2 from 3302 to 3304
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B96__AB98__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B96__BB98__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B96__CB98__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3303_3304_1 from 3303 to 3304
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B97__AB98__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B97__BB98__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B97__CB98__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3303_3304_2 from 3303 to 3304
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B97__AB98__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B97__BB98__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B97__CB98__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3303_3304_3 from 3303 to 3304
C   per-instance sequence parameters for 18.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B97__AB98__A                7.758667e-01    1.119717e+01    2.085963e-01
2 B97__BB98__B                1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
3 B97__CB98__C                1.939667e-01    4.478867e+00   -3.209173e-02
                              1.939667e-01    4.478867e+00   -3.209173e-02
                              7.758667e-01    1.119717e+01    2.085963e-01
$VINTAGE,0
C =============================================================================
C line 3303_3918_1 from 3303 to 3918
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B97__AB147_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B97__BB147_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B97__CB147_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3303_3918_2 from 3303 to 3918
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B97__AB147_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B97__BB147_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B97__CB147_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3305_3923_1 from 3305 to 3923
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B99__AB152_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B99__BB152_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B99__CB152_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3401_3402_1 from 3401 to 3402
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B101_AB102_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B101_BB102_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B101_CB102_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3401_3402_2 from 3401 to 3402
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B101_AB102_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B101_BB102_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B101_CB102_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3401_3404_1 from 3401 to 3404
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B101_AB104_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B101_BB104_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B101_CB104_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3401_3405_1 from 3401 to 3405
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B101_AB105_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B101_BB105_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B101_CB105_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3401_3405_2 from 3401 to 3405
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B101_AB105_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B101_BB105_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B101_CB105_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3401_3804_1 from 3401 to 3804
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B101_AB117_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B101_BB117_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B101_CB117_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3403_3404_1 from 3403 to 3404
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B103_AB104_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B103_BB104_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B103_CB104_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3403_3804_1 from 3403 to 3804
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B103_AB117_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B103_BB117_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B103_CB117_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3404_3804_1 from 3404 to 3804
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B104_AB117_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B104_BB117_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B104_CB117_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3404_3804_2 from 3404 to 3804
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B104_AB117_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B104_BB117_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B104_CB117_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3404_3917_1 from 3404 to 3917
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B104_AB146_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B104_BB146_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B104_CB146_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3404_3918_1 from 3404 to 3918
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B104_AB147_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B104_BB147_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B104_CB147_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3405_3907_1 from 3405 to 3907
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B105_AB136_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B105_BB136_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B105_CB136_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3405_3907_2 from 3405 to 3907
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B105_AB136_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B105_BB136_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B105_CB136_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3501_3914_1 from 3501 to 3914
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B108_AB143_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B108_BB143_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B108_CB143_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3501_3915_1 from 3501 to 3915
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B108_AB144_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B108_BB144_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B108_CB144_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3601_3925_1 from 3601 to 3925
C   per-instance sequence parameters for 30.71km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B110_AB154_A                4.126200e-01    3.816735e+00    3.059145e+00
2 B110_BB154_B                0.000000e+00    0.000000e+00    0.000000e+00
                              4.126200e-01    3.816735e+00    3.059145e+00
3 B110_CB154_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              4.126200e-01    3.816735e+00    3.059145e+00
$VINTAGE,0
C =============================================================================
C line 3701_3926_1 from 3701 to 3926
C   per-instance sequence parameters for 30.71km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B112_AB155_A                4.126200e-01    3.816735e+00    3.059145e+00
2 B112_BB155_B                0.000000e+00    0.000000e+00    0.000000e+00
                              4.126200e-01    3.816735e+00    3.059145e+00
3 B112_CB155_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              4.126200e-01    3.816735e+00    3.059145e+00
$VINTAGE,0
C =============================================================================
C line 3701_3926_2 from 3701 to 3926
C   per-instance sequence parameters for 30.71km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B112_AB155_A                4.126200e-01    3.816735e+00    3.059145e+00
2 B112_BB155_B                0.000000e+00    0.000000e+00    0.000000e+00
                              4.126200e-01    3.816735e+00    3.059145e+00
3 B112_CB155_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              4.126200e-01    3.816735e+00    3.059145e+00
$VINTAGE,0
C =============================================================================
C line 3801_3802_1 from 3801 to 3802
C   per-instance sequence parameters for 123.19km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B114_AB115_A            3.206521e-026.750082e+025.708877e-041.231865e+02 2 0 0
-2B114_BB115_B            1.603260e-023.018728e+024.255146e-041.231865e+02 2 0 0
-3B114_CB115_C
$VINTAGE,0
C =============================================================================
C line 3801_3803_1 from 3801 to 3803
C   per-instance sequence parameters for 133.91km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B114_AB116_A            3.248373e-026.690238e+026.205990e-041.339132e+02 2 0 0
-2B114_BB116_B            1.624187e-022.991965e+024.625671e-041.339132e+02 2 0 0
-3B114_CB116_C
$VINTAGE,0
C =============================================================================
C line 3801_3803_2 from 3801 to 3803
C   per-instance sequence parameters for 133.91km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B114_AB116_A            3.248373e-026.690238e+026.205990e-041.339132e+02 2 0 0
-2B114_BB116_B            1.624187e-022.991965e+024.625671e-041.339132e+02 2 0 0
-3B114_CB116_C
$VINTAGE,0
C =============================================================================
C line 3802_3891_1 from 3802 to 3891
C   per-instance sequence parameters for 101.31km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B115_AB123_A            3.553289e-026.779388e+024.695260e-041.013146e+02 2 0 0
-2B115_BB123_B            1.776645e-023.031835e+023.499640e-041.013146e+02 2 0 0
-3B115_CB123_C
$VINTAGE,0
C =============================================================================
C line 3802_3901_1 from 3802 to 3901
C   per-instance sequence parameters for 95.27km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B115_AB130_A            4.356023e-028.944272e+024.415152e-049.527040e+01 2 0 0
-2B115_BB130_B            2.178011e-024.000000e+023.290860e-049.527040e+01 2 0 0
-3B115_CB130_C
$VINTAGE,0
C =============================================================================
C line 3803_3901_1 from 3803 to 3901
C   per-instance sequence parameters for 70.55km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B116_AB130_A            1.084293e-018.944272e+023.269659e-047.055289e+01 2 0 0
-2B116_BB130_B            5.421465e-024.000000e+022.437060e-047.055289e+01 2 0 0
-3B116_CB130_C
$VINTAGE,0
C =============================================================================
C line 3804_3806_1 from 3804 to 3806
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B117_AB119_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B117_BB119_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B117_CB119_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3805_3806_1 from 3805 to 3806
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B118_AB119_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B118_BB119_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B118_CB119_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3892_3893_1 from 3892 to 3893
C   per-instance sequence parameters for 176.51km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B124_AB125_A            3.484154e-026.466705e+028.180228e-041.765134e+02 2 0 0
-2B124_BB125_B            1.742077e-022.891998e+026.097182e-041.765134e+02 2 0 0
-3B124_CB125_C
$VINTAGE,0
C =============================================================================
C line 3894_3895_1 from 3894 to 3895
C   per-instance sequence parameters for 176.69km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B126_AB127_A            3.480632e-026.467456e+028.188507e-041.766921e+02 2 0 0
-2B126_BB127_B            1.740316e-022.892334e+026.103353e-041.766921e+02 2 0 0
-3B126_CB127_C
$VINTAGE,0
C =============================================================================
C line 3896_3897_1 from 3896 to 3897
C   per-instance sequence parameters for 165.07km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B128_AB129_A            3.392417e-026.545560e+027.650090e-041.650741e+02 2 0 0
-2B128_BB129_B            1.696208e-022.927264e+025.702040e-041.650741e+02 2 0 0
-3B128_CB129_C
$VINTAGE,0
C =============================================================================
C line 3901_3902_1 from 3901 to 3902
C   per-instance sequence parameters for 62.25km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B130_AB131_A            4.257047e-028.944272e+022.884863e-046.224973e+01 2 0 0
-2B130_BB131_B            2.128523e-024.000000e+022.150250e-046.224973e+01 2 0 0
-3B130_CB131_C
$VINTAGE,0
C =============================================================================
C line 3901_3903_1 from 3901 to 3903
C   per-instance sequence parameters for 172.80km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B130_AB132_A            2.691021e-029.052842e+028.007991e-041.727969e+02 2 0 0
-2B130_BB132_B            1.345510e-024.048554e+025.968804e-041.727969e+02 2 0 0
-3B130_CB132_C
$VINTAGE,0
C =============================================================================
C line 3901_8002_1 from 3901 to 8002
C   per-instance sequence parameters for 103.73km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B130_AB238_A            3.277632e-026.559231e+024.807358e-041.037334e+02 2 0 0
-2B130_BB238_B            1.638816e-022.933377e+023.583193e-041.037334e+02 2 0 0
-3B130_CB238_C
$VINTAGE,0
C =============================================================================
C line 3903_3904_1 from 3903 to 3904
C   per-instance sequence parameters for 45.51km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B132_AB133_A                3.333333e-02    1.495833e+01    8.994419e-01
2 B132_BB133_B                8.333333e-03    5.983333e+00   -1.383757e-01
                              3.333333e-02    1.495833e+01    8.994419e-01
3 B132_CB133_C                8.333333e-03    5.983333e+00   -1.383757e-01
                              8.333333e-03    5.983333e+00   -1.383757e-01
                              3.333333e-02    1.495833e+01    8.994419e-01
$VINTAGE,0
C =============================================================================
C line 3903_3905_9 from 3903 to 3905
C   per-instance sequence parameters for 49.67km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B132_AB134_A                3.266667e+00    4.312500e+01    3.717760e-01
2 B132_BB134_B                8.166667e-01    1.725000e+01   -5.719631e-02
                              3.266667e+00    4.312500e+01    3.717760e-01
3 B132_CB134_C                8.166667e-01    1.725000e+01   -5.719631e-02
                              8.166667e-01    1.725000e+01   -5.719631e-02
                              3.266667e+00    4.312500e+01    3.717760e-01
$VINTAGE,0
C =============================================================================
C line 3903_8002_1 from 3903 to 8002
C   per-instance sequence parameters for 289.05km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B132_AB238_A            2.854160e-028.493506e+021.339563e-032.890517e+02 2 0 0
-2B132_BB238_B            1.427080e-023.798411e+029.984516e-042.890517e+02 2 0 0
-3B132_CB238_C
$VINTAGE,0
C =============================================================================
C line 3904_3905_9 from 3904 to 3905
C   per-instance sequence parameters for 58.99km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B133_AB134_A            1.356253e-018.944272e+022.733613e-045.898605e+01 2 0 0
-2B133_BB134_B            6.781264e-024.000000e+022.037515e-045.898605e+01 2 0 0
-3B133_CB134_C
$VINTAGE,0
C =============================================================================
C line 3905_3906_9 from 3905 to 3906
C   per-instance sequence parameters for 16.61km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B134_AB135_A                2.400000e+00    1.441667e+01    1.242845e-01
2 B134_BB135_B                6.000000e-01    5.766667e+00   -1.912070e-02
                              2.400000e+00    1.441667e+01    1.242845e-01
3 B134_CB135_C                6.000000e-01    5.766667e+00   -1.912070e-02
                              6.000000e-01    5.766667e+00   -1.912070e-02
                              2.400000e+00    1.441667e+01    1.242845e-01
$VINTAGE,0
C =============================================================================
C line 3906_4001_1 from 3906 to 4001
C   per-instance sequence parameters for 45.31km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B135_AB159_A                1.766667e+00    1.900000e+01    7.020855e-01
2 B135_BB159_B                4.416667e-01    7.600000e+00   -1.080132e-01
                              1.766667e+00    1.900000e+01    7.020855e-01
3 B135_CB159_C                4.416667e-01    7.600000e+00   -1.080132e-01
                              4.416667e-01    7.600000e+00   -1.080132e-01
                              1.766667e+00    1.900000e+01    7.020855e-01
$VINTAGE,0
C =============================================================================
C line 3906_4001_2 from 3906 to 4001
C   per-instance sequence parameters for 45.31km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B135_AB159_A                1.766667e+00    1.900000e+01    7.020855e-01
2 B135_BB159_B                4.416667e-01    7.600000e+00   -1.080132e-01
                              1.766667e+00    1.900000e+01    7.020855e-01
3 B135_CB159_C                4.416667e-01    7.600000e+00   -1.080132e-01
                              4.416667e-01    7.600000e+00   -1.080132e-01
                              1.766667e+00    1.900000e+01    7.020855e-01
$VINTAGE,0
C =============================================================================
C line 3907_3908_1 from 3907 to 3908
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B136_AB137_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B136_BB137_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B136_CB137_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3907_3923_1 from 3907 to 3923
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B136_AB152_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B136_BB152_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B136_CB152_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3907_8004_1 from 3907 to 8004
C   per-instance sequence parameters for 77.75km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B136_AB240_A            1.880640e-011.082820e+033.603095e-047.774779e+01 2 0 0
-2B136_BB240_B            9.403200e-024.842517e+022.685588e-047.774779e+01 2 0 0
-3B136_CB240_C
$VINTAGE,0
C =============================================================================
C line 3908_3920_1 from 3908 to 3920
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B137_AB149_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B137_BB149_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B137_CB149_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3909_3919_1 from 3909 to 3919
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B138_AB148_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B138_BB148_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B138_CB148_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3909_3920_1 from 3909 to 3920
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B138_AB149_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B138_BB149_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B138_CB149_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3910_3911_1 from 3910 to 3911
C   per-instance sequence parameters for 142.16km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B139_AB140_A            1.847224e-011.082312e+036.588031e-041.421569e+02 2 0 0
-2B139_BB140_B            9.236119e-024.840245e+024.910428e-041.421569e+02 2 0 0
-3B139_CB140_C
$VINTAGE,0
C =============================================================================
C line 3910_3924_1 from 3910 to 3924
C   per-instance sequence parameters for 84.78km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B139_AB153_A            1.846997e-011.082284e+033.928882e-048.477763e+01 2 0 0
-2B139_BB153_B            9.234983e-024.840121e+022.928416e-048.477763e+01 2 0 0
-3B139_CB153_C
$VINTAGE,0
C =============================================================================
C line 3911_3912_1 from 3911 to 3912
C   per-instance sequence parameters for 77.75km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B140_AB141_A            1.880640e-011.082820e+033.603095e-047.774779e+01 2 0 0
-2B140_BB141_B            9.403200e-024.842517e+022.685588e-047.774779e+01 2 0 0
-3B140_CB141_C
$VINTAGE,0
C =============================================================================
C line 3911_3916_1 from 3911 to 3916
C   per-instance sequence parameters for 95.57km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B140_AB145_A            1.846617e-011.081767e+034.428866e-049.556631e+01 2 0 0
-2B140_BB145_B            9.233087e-024.837809e+023.301081e-049.556631e+01 2 0 0
-3B140_CB145_C
$VINTAGE,0
C =============================================================================
C line 3911_3921_1 from 3911 to 3921
C   per-instance sequence parameters for 53.57km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B140_AB150_A                7.850360e+00    5.887770e+01    3.166318e-01
2 B140_BB150_B                1.962590e+00    2.355108e+01   -4.871258e-02
                              7.850360e+00    5.887770e+01    3.166318e-01
3 B140_CB150_C                1.962590e+00    2.355108e+01   -4.871258e-02
                              1.962590e+00    2.355108e+01   -4.871258e-02
                              7.850360e+00    5.887770e+01    3.166318e-01
$VINTAGE,0
C =============================================================================
C line 3911_3921_2 from 3911 to 3921
C   per-instance sequence parameters for 51.44km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B140_AB150_A                7.406000e+00    5.766100e+01    2.981188e-01
2 B140_BB150_B                1.851500e+00    2.306440e+01   -4.586444e-02
                              7.406000e+00    5.766100e+01    2.981188e-01
3 B140_CB150_C                1.851500e+00    2.306440e+01   -4.586444e-02
                              1.851500e+00    2.306440e+01   -4.586444e-02
                              7.406000e+00    5.766100e+01    2.981188e-01
$VINTAGE,0
C =============================================================================
C line 3911_3921_3 from 3911 to 3921
C   per-instance sequence parameters for 52.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B140_AB150_A                7.793933e+00    5.856030e+01    3.111561e-01
2 B140_BB150_B                1.948483e+00    2.342412e+01   -4.787017e-02
                              7.793933e+00    5.856030e+01    3.111561e-01
3 B140_CB150_C                1.948483e+00    2.342412e+01   -4.787017e-02
                              1.948483e+00    2.342412e+01   -4.787017e-02
                              7.793933e+00    5.856030e+01    3.111561e-01
$VINTAGE,0
C =============================================================================
C line 3911_3924_1 from 3911 to 3924
C   per-instance sequence parameters for 224.08km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B140_AB153_A            1.842821e-011.110849e+031.038458e-032.240790e+02 2 0 0
-2B140_BB153_B            9.214104e-024.967869e+027.740206e-042.240790e+02 2 0 0
-3B140_CB153_C
$VINTAGE,0
C =============================================================================
C line 3911_8003_1 from 3911 to 8003
C   per-instance sequence parameters for 77.75km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B140_AB239_A            1.880640e-011.082820e+033.603095e-047.774779e+01 2 0 0
-2B140_BB239_B            9.403200e-024.842517e+022.685588e-047.774779e+01 2 0 0
-3B140_CB239_C
$VINTAGE,0
C =============================================================================
C line 3911_8003_2 from 3911 to 8003
C   per-instance sequence parameters for 77.75km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B140_AB239_A            1.880640e-011.082820e+033.603095e-047.774779e+01 2 0 0
-2B140_BB239_B            9.403200e-024.842517e+022.685588e-047.774779e+01 2 0 0
-3B140_CB239_C
$VINTAGE,0
C =============================================================================
C line 3912_3924_1 from 3912 to 3924
C   per-instance sequence parameters for 171.83km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B141_AB153_A            1.882861e-011.081580e+037.963293e-041.718324e+02 2 0 0
-2B141_BB153_B            9.414303e-024.836974e+025.935488e-041.718324e+02 2 0 0
-3B141_CB153_C
$VINTAGE,0
C =============================================================================
C line 3913_3920_1 from 3913 to 3920
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B142_AB149_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B142_BB149_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B142_CB149_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3913_3920_2 from 3913 to 3920
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B142_AB149_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B142_BB149_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B142_CB149_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3913_3923_1 from 3913 to 3923
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B142_AB152_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B142_BB152_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B142_CB152_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3913_8004_1 from 3913 to 8004
C   per-instance sequence parameters for 77.75km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B142_AB240_A            1.880640e-011.082820e+033.603095e-047.774779e+01 2 0 0
-2B142_BB240_B            9.403200e-024.842517e+022.685588e-047.774779e+01 2 0 0
-3B142_CB240_C
$VINTAGE,0
C =============================================================================
C line 3915_3924_1 from 3915 to 3924
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B144_AB153_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B144_BB153_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B144_CB153_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3916_3924_1 from 3916 to 3924
C   per-instance sequence parameters for 131.99km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B145_AB153_A            1.791548e-011.108437e+036.116772e-041.319881e+02 2 0 0
-2B145_BB153_B            8.957742e-024.957083e+024.559173e-041.319881e+02 2 0 0
-3B145_CB153_C
$VINTAGE,0
C =============================================================================
C line 3919_3922_1 from 3919 to 3922
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B148_AB151_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B148_BB151_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B148_CB151_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3920_3922_1 from 3920 to 3922
C   per-instance sequence parameters for 50.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B149_AB151_A                2.200640e+00    2.544490e+01    6.628147e-01
2 B149_BB151_B                5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
3 B149_CB151_C                5.501600e-01    1.017796e+01   -1.019715e-01
                              5.501600e-01    1.017796e+01   -1.019715e-01
                              2.200640e+00    2.544490e+01    6.628147e-01
$VINTAGE,0
C =============================================================================
C line 3923_8005_1 from 3923 to 8005
C   per-instance sequence parameters for 77.75km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B152_AB241_A            1.880640e-011.082820e+033.603095e-047.774779e+01 2 0 0
-2B152_BB241_B            9.403200e-024.842517e+022.685588e-047.774779e+01 2 0 0
-3B152_CB241_C
$VINTAGE,0
C =============================================================================
C line 3923_8005_2 from 3923 to 8005
C   per-instance sequence parameters for 77.75km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B152_AB241_A            1.880640e-011.082820e+033.603095e-047.774779e+01 2 0 0
-2B152_BB241_B            9.403200e-024.842517e+022.685588e-047.774779e+01 2 0 0
-3B152_CB241_C
$VINTAGE,0
C =============================================================================
C line 4001_4090_1 from 4001 to 4090
C   per-instance sequence parameters for 101.96km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B159_AB172_A            3.530639e-025.818370e+024.725381e-041.019645e+02 2 0 0
-2B159_BB172_B            1.765320e-022.602054e+023.522091e-041.019645e+02 2 0 0
-3B159_CB172_C
$VINTAGE,0
C =============================================================================
C line 4001_4094_1 from 4001 to 4094
C   per-instance sequence parameters for 100.40km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B159_AB176_A            3.884382e-026.421992e+024.652971e-041.004021e+02 2 0 0
-2B159_BB176_B            1.942191e-022.872002e+023.468120e-041.004021e+02 2 0 0
-3B159_CB176_C
$VINTAGE,0
C =============================================================================
C line 4001_4097_1 from 4001 to 4097
C   per-instance sequence parameters for 94.26km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B159_AB179_A            3.925232e-026.434995e+024.368417e-049.426194e+01 2 0 0
-2B159_BB179_B            1.962616e-022.877817e+023.256026e-049.426194e+01 2 0 0
-3B159_CB179_C
$VINTAGE,0
C =============================================================================
C line 4001_4204_1 from 4001 to 4204
C   per-instance sequence parameters for 40.05km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B159_AB189_A                2.600000e+00    9.958333e+00    1.046553e+00
2 B159_BB189_B                6.500000e-01    3.983333e+00   -1.610082e-01
                              2.600000e+00    9.958333e+00    1.046553e+00
3 B159_CB189_C                6.500000e-01    3.983333e+00   -1.610082e-01
                              6.500000e-01    3.983333e+00   -1.610082e-01
                              2.600000e+00    9.958333e+00    1.046553e+00
$VINTAGE,0
C =============================================================================
C line 4001_8001_1 from 4001 to 8001
C   per-instance sequence parameters for 62.06km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B159_AB237_A            8.540433e-028.944272e+022.875966e-046.205775e+01 2 0 0
-2B159_BB237_B            4.270216e-024.000000e+022.143618e-046.205775e+01 2 0 0
-3B159_CB237_C
$VINTAGE,0
C =============================================================================
C line 4002_4003_1 from 4002 to 4003
C   per-instance sequence parameters for 175.74km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B160_AB161_A            3.470983e-025.796460e+028.144511e-041.757427e+02 2 0 0
-2B160_BB161_B            1.735492e-022.592256e+026.070560e-041.757427e+02 2 0 0
-3B160_CB161_C
$VINTAGE,0
C =============================================================================
C line 4002_4090_1 from 4002 to 4090
C   per-instance sequence parameters for 17.54km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B160_AB172_A                4.000000e-01    9.916667e+00    2.016231e-01
2 B160_BB172_B                1.000000e-01    3.966667e+00   -3.101894e-02
                              4.000000e-01    9.916667e+00    2.016231e-01
3 B160_CB172_C                1.000000e-01    3.966667e+00   -3.101894e-02
                              1.000000e-01    3.966667e+00   -3.101894e-02
                              4.000000e-01    9.916667e+00    2.016231e-01
$VINTAGE,0
C =============================================================================
C line 4002_4091_1 from 4002 to 4091
C   per-instance sequence parameters for 78.73km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B160_AB173_A            3.810527e-025.648928e+023.648580e-047.872926e+01 2 0 0
-2B160_BB173_B            1.905264e-022.526277e+022.719491e-047.872926e+01 2 0 0
-3B160_CB173_C
$VINTAGE,0
C =============================================================================
C line 4003_6101_1 from 4003 to 6101
C   per-instance sequence parameters for 289.65km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B161_AB198_A            4.557285e-023.985341e+021.342318e-032.896462e+02 2 0 0
-2B161_BB198_B            2.278642e-021.782299e+021.000505e-032.896462e+02 2 0 0
-3B161_CB198_C
$VINTAGE,0
C =============================================================================
C line 4004_4005_1 from 4004 to 4005
C   per-instance sequence parameters for 95.60km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B162_AB163_A            3.295047e-026.340569e+024.430336e-049.559803e+01 2 0 0
-2B162_BB163_B            1.647524e-022.835589e+023.302177e-049.559803e+01 2 0 0
-3B162_CB163_C
$VINTAGE,0
C =============================================================================
C line 4004_4005_2 from 4004 to 4005
C   per-instance sequence parameters for 148.62km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B162_AB163_A            3.667136e-026.955517e+026.887430e-041.486174e+02 2 0 0
-2B162_BB163_B            1.833568e-023.110602e+025.133587e-041.486174e+02 2 0 0
-3B162_CB163_C
$VINTAGE,0
C =============================================================================
C line 4004_4005_3 from 4004 to 4005
C   per-instance sequence parameters for 148.56km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B162_AB163_A            3.635006e-026.961304e+026.884563e-041.485555e+02 2 0 0
-2B162_BB163_B            1.817503e-023.113190e+025.131450e-041.485555e+02 2 0 0
-3B162_CB163_C
$VINTAGE,0
C =============================================================================
C line 4004_4091_1 from 4004 to 4091
C   per-instance sequence parameters for 56.21km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B162_AB173_A                1.366667e+00    3.070833e+01    6.684663e-01
2 B162_BB173_B                3.416667e-01    1.228333e+01   -1.028410e-01
                              1.366667e+00    3.070833e+01    6.684663e-01
3 B162_CB173_C                3.416667e-01    1.228333e+01   -1.028410e-01
                              3.416667e-01    1.228333e+01   -1.028410e-01
                              1.366667e+00    3.070833e+01    6.684663e-01
$VINTAGE,0
C =============================================================================
C line 4004_4092_1 from 4004 to 4092
C   per-instance sequence parameters for 84.65km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B162_AB174_A            3.898507e-026.420377e+023.922865e-048.464779e+01 2 0 0
-2B162_BB174_B            1.949253e-022.871280e+022.923931e-048.464779e+01 2 0 0
-3B162_CB174_C
$VINTAGE,0
C =============================================================================
C line 4004_4095_1 from 4004 to 4095
C   per-instance sequence parameters for 84.65km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B162_AB177_A            3.898507e-026.420377e+023.922865e-048.464779e+01 2 0 0
-2B162_BB177_B            1.949253e-022.871280e+022.923931e-048.464779e+01 2 0 0
-3B162_CB177_C
$VINTAGE,0
C =============================================================================
C line 4005_4006_1 from 4005 to 4006
C   per-instance sequence parameters for 29.77km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B163_AB164_A                7.666667e-01    1.879167e+01    3.063980e-01
2 B163_BB164_B                1.916667e-01    7.516667e+00   -4.713816e-02
                              7.666667e-01    1.879167e+01    3.063980e-01
3 B163_CB164_C                1.916667e-01    7.516667e+00   -4.713816e-02
                              1.916667e-01    7.516667e+00   -4.713816e-02
                              7.666667e-01    1.879167e+01    3.063980e-01
$VINTAGE,0
C =============================================================================
C line 4005_4006_2 from 4005 to 4006
C   per-instance sequence parameters for 28.32km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B163_AB164_A                6.666667e-01    1.858333e+01    2.804664e-01
2 B163_BB164_B                1.666667e-01    7.433333e+00   -4.314867e-02
                              6.666667e-01    1.858333e+01    2.804664e-01
3 B163_CB164_C                1.666667e-01    7.433333e+00   -4.314867e-02
                              1.666667e-01    7.433333e+00   -4.314867e-02
                              6.666667e-01    1.858333e+01    2.804664e-01
$VINTAGE,0
C =============================================================================
C line 4005_4102_1 from 4005 to 4102
C   per-instance sequence parameters for 153.05km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B163_AB181_A            3.920190e-026.495864e+027.093030e-041.530538e+02 2 0 0
-2B163_BB181_B            1.960095e-022.905039e+025.286832e-041.530538e+02 2 0 0
-3B163_CB181_C
$VINTAGE,0
C =============================================================================
C line 4005_4102_2 from 4005 to 4102
C   per-instance sequence parameters for 206.06km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B163_AB181_A            7.279601e-034.166667e+029.549297e-042.060553e+02 2 0 0
-2B163_BB181_B            3.639800e-031.863390e+027.117625e-042.060553e+02 2 0 0
-3B163_CB181_C
$VINTAGE,0
C =============================================================================
C line 4005_4202_1 from 4005 to 4202
C   per-instance sequence parameters for 79.29km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B163_AB187_A            1.261258e-024.439768e+023.674377e-047.928592e+01 2 0 0
-2B163_BB187_B            6.306290e-031.985525e+022.738719e-047.928592e+01 2 0 0
-3B163_CB187_C
$VINTAGE,0
C =============================================================================
C line 4005_6202_1 from 4005 to 6202
C   per-instance sequence parameters for 191.39km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B163_AB204_A            5.120468e-027.410817e+028.869601e-041.913887e+02 2 0 0
-2B163_BB204_B            2.560234e-023.314218e+026.611010e-041.913887e+02 2 0 0
-3B163_CB204_C
$VINTAGE,0
C =============================================================================
C line 4006_4007_1 from 4006 to 4007
C   per-instance sequence parameters for 1.59km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B164_AB165_A                3.333333e-02    1.250000e+00    1.318652e-02
2 B164_BB165_B                8.333333e-03    5.000000e-01   -2.028695e-03
                              3.333333e-02    1.250000e+00    1.318652e-02
3 B164_CB165_C                8.333333e-03    5.000000e-01   -2.028695e-03
                              8.333333e-03    5.000000e-01   -2.028695e-03
                              3.333333e-02    1.250000e+00    1.318652e-02
$VINTAGE,0
C =============================================================================
C line 4006_4007_2 from 4006 to 4007
C   per-instance sequence parameters for 1.81km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B164_AB165_A                3.333333e-02    1.250000e+00    1.695672e-02
2 B164_BB165_B                8.333333e-03    5.000000e-01   -2.608726e-03
                              3.333333e-02    1.250000e+00    1.695672e-02
3 B164_CB165_C                8.333333e-03    5.000000e-01   -2.608726e-03
                              8.333333e-03    5.000000e-01   -2.608726e-03
                              3.333333e-02    1.250000e+00    1.695672e-02
$VINTAGE,0
C =============================================================================
C line 4006_4202_1 from 4006 to 4202
C   per-instance sequence parameters for 79.29km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B164_AB187_A            1.261258e-024.439768e+023.674377e-047.928592e+01 2 0 0
-2B164_BB187_B            6.306290e-031.985525e+022.738719e-047.928592e+01 2 0 0
-3B164_CB187_C
$VINTAGE,0
C =============================================================================
C line 4008_6401_1 from 4008 to 6401
C   per-instance sequence parameters for 210.42km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B166_AB217_A            7.014240e-026.536970e+029.751399e-042.104162e+02 2 0 0
-2B166_BB217_B            3.507120e-022.923422e+027.268264e-042.104162e+02 2 0 0
-3B166_CB217_C
$VINTAGE,0
C =============================================================================
C line 4009_4010_1 from 4009 to 4010
C   per-instance sequence parameters for 1.71km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B167_AB168_A                4.232000e-02    1.154983e+00    1.642696e-02
2 B167_BB168_B                1.058000e-02    4.619933e-01   -2.527224e-03
                              4.232000e-02    1.154983e+00    1.642696e-02
3 B167_CB168_C                1.058000e-02    4.619933e-01   -2.527224e-03
                              1.058000e-02    4.619933e-01   -2.527224e-03
                              4.232000e-02    1.154983e+00    1.642696e-02
$VINTAGE,0
C =============================================================================
C line 4009_4010_2 from 4009 to 4010
C   per-instance sequence parameters for 1.51km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B167_AB168_A                4.232000e-02    1.022733e+00    1.442791e-02
2 B167_BB168_B                1.058000e-02    4.090933e-01   -2.219678e-03
                              4.232000e-02    1.022733e+00    1.442791e-02
3 B167_CB168_C                1.058000e-02    4.090933e-01   -2.219678e-03
                              1.058000e-02    4.090933e-01   -2.219678e-03
                              4.232000e-02    1.022733e+00    1.442791e-02
$VINTAGE,0
C =============================================================================
C line 4009_4104_1 from 4009 to 4104
C   per-instance sequence parameters for 85.13km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B167_AB183_A            1.242742e-028.364224e+013.355281e-048.513430e+01 2 0 0
-2B167_BB183_B            1.242742e-028.364224e+013.355281e-048.513430e+01 2 0 0
-3B167_CB183_C
$VINTAGE,0
C =============================================================================
C line 4092_4093_1 from 4092 to 4093
C   per-instance sequence parameters for 7.92km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B174_AB175_A                3.333333e-04    6.875000e+00    5.926864e-02
2 B174_BB175_B                8.333333e-05    2.750000e+00   -9.118252e-03
                              3.333333e-04    6.875000e+00    5.926864e-02
3 B174_CB175_C                8.333333e-05    2.750000e+00   -9.118252e-03
                              8.333333e-05    2.750000e+00   -9.118252e-03
                              3.333333e-04    6.875000e+00    5.926864e-02
$VINTAGE,0
C =============================================================================
C line 4095_4096_1 from 4095 to 4096
C   per-instance sequence parameters for 7.92km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B177_AB178_A                3.333333e-04    6.875000e+00    5.926864e-02
2 B177_BB178_B                8.333333e-05    2.750000e+00   -9.118252e-03
                              3.333333e-04    6.875000e+00    5.926864e-02
3 B177_CB178_C                8.333333e-05    2.750000e+00   -9.118252e-03
                              8.333333e-05    2.750000e+00   -9.118252e-03
                              3.333333e-04    6.875000e+00    5.926864e-02
$VINTAGE,0
C =============================================================================
C line 4101_4102_1 from 4101 to 4102
C   per-instance sequence parameters for 150.45km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B180_AB181_A            3.755332e-025.903409e+026.972488e-041.504527e+02 2 0 0
-2B180_BB181_B            1.877666e-022.640085e+025.196986e-041.504527e+02 2 0 0
-3B180_CB181_C
$VINTAGE,0
C =============================================================================
C line 4101_4102_2 from 4101 to 4102
C   per-instance sequence parameters for 150.45km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B180_AB181_A            3.755332e-025.903409e+026.972488e-041.504527e+02 2 0 0
-2B180_BB181_B            1.877666e-022.640085e+025.196986e-041.504527e+02 2 0 0
-3B180_CB181_C
$VINTAGE,0
C =============================================================================
C line 4101_4103_1 from 4101 to 4103
C   per-instance sequence parameters for 461.00km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B180_AB182_A            7.592246e-036.890907e+022.136414e-034.609967e+02 2 0 0
-2B180_BB182_B            3.796123e-033.081707e+021.592389e-034.609967e+02 2 0 0
-3B180_CB182_C
$VINTAGE,0
C =============================================================================
C line 4101_4103_2 from 4101 to 4103
C   per-instance sequence parameters for 97.14km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B180_AB182_A            1.029491e-018.838835e+024.501582e-049.713538e+01 2 0 0
-2B180_BB182_B            5.147455e-023.952847e+023.355281e-049.713538e+01 2 0 0
-3B180_CB182_C
$VINTAGE,0
C =============================================================================
C line 4101_4201_1 from 4101 to 4201
C   per-instance sequence parameters for 79.29km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B180_AB186_A            1.261258e-024.439768e+023.674377e-047.928592e+01 2 0 0
-2B180_BB186_B            6.306290e-031.985525e+022.738719e-047.928592e+01 2 0 0
-3B180_CB186_C
$VINTAGE,0
C =============================================================================
C line 4101_4201_2 from 4101 to 4201
C   per-instance sequence parameters for 79.29km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B180_AB186_A            1.261258e-024.439768e+023.674377e-047.928592e+01 2 0 0
-2B180_BB186_B            6.306290e-031.985525e+022.738719e-047.928592e+01 2 0 0
-3B180_CB186_C
$VINTAGE,0
C =============================================================================
C line 4102_4201_1 from 4102 to 4201
C   per-instance sequence parameters for 79.29km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B181_AB186_A            1.261258e-024.439768e+023.674377e-047.928592e+01 2 0 0
-2B181_BB186_B            6.306290e-031.985525e+022.738719e-047.928592e+01 2 0 0
-3B181_CB186_C
$VINTAGE,0
C =============================================================================
C line 4102_4201_2 from 4102 to 4201
C   per-instance sequence parameters for 79.29km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B181_AB186_A            1.261258e-024.439768e+023.674377e-047.928592e+01 2 0 0
-2B181_BB186_B            6.306290e-031.985525e+022.738719e-047.928592e+01 2 0 0
-3B181_CB186_C
$VINTAGE,0
C =============================================================================
C line 4102_4202_1 from 4102 to 4202
C   per-instance sequence parameters for 79.29km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B181_AB187_A            1.261258e-024.439768e+023.674377e-047.928592e+01 2 0 0
-2B181_BB187_B            6.306290e-031.985525e+022.738719e-047.928592e+01 2 0 0
-3B181_CB187_C
$VINTAGE,0
C =============================================================================
C line 4102_4202_2 from 4102 to 4202
C   per-instance sequence parameters for 79.29km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B181_AB187_A            1.261258e-024.439768e+023.674377e-047.928592e+01 2 0 0
-2B181_BB187_B            6.306290e-031.985525e+022.738719e-047.928592e+01 2 0 0
-3B181_CB187_C
$VINTAGE,0
C =============================================================================
C line 4102_6202_1 from 4102 to 6202
C   per-instance sequence parameters for 158.22km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B181_AB204_A            4.487454e-026.126438e+027.332398e-041.582189e+02 2 0 0
-2B181_BB204_B            2.243727e-022.739826e+025.465247e-041.582189e+02 2 0 0
-3B181_CB204_C
$VINTAGE,0
C =============================================================================
C line 4103_6202_1 from 4103 to 6202
C   per-instance sequence parameters for 461.00km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B182_AB204_A            7.592246e-036.890907e+022.136414e-034.609967e+02 2 0 0
-2B182_BB204_B            3.796123e-033.081707e+021.592389e-034.609967e+02 2 0 0
-3B182_CB204_C
$VINTAGE,0
C =============================================================================
C line 4104_5004_1 from 4104 to 5004
C   per-instance sequence parameters for 194.27km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B183_AB195_A            1.089201e-023.740595e+029.003163e-041.942708e+02 2 0 0
-2B183_BB195_B            5.446007e-031.672845e+026.710562e-041.942708e+02 2 0 0
-3B183_CB195_C
$VINTAGE,0
C =============================================================================
C line 4201_4202_1 from 4201 to 4202
C   per-instance sequence parameters for 148.62km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B186_AB187_A            3.667136e-026.955517e+026.887430e-041.486174e+02 2 0 0
-2B186_BB187_B            1.833568e-023.110602e+025.133587e-041.486174e+02 2 0 0
-3B186_CB187_C
$VINTAGE,0
C =============================================================================
C line 4201_5001_1 from 4201 to 5001
C   per-instance sequence parameters for 197.28km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B186_AB192_A            2.103578e-024.351941e+029.142755e-041.972829e+02 2 0 0
-2B186_BB192_B            1.051789e-021.946247e+026.814608e-041.972829e+02 2 0 0
-3B186_CB192_C
$VINTAGE,0
C =============================================================================
C line 4202_4203_1 from 4202 to 4203
C   per-instance sequence parameters for 30.56km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B187_AB188_A                2.200000e+00    6.875000e+00    8.825587e-01
2 B187_BB188_B                5.500000e-01    2.750000e+00   -1.357783e-01
                              2.200000e+00    6.875000e+00    8.825587e-01
3 B187_CB188_C                5.500000e-01    2.750000e+00   -1.357783e-01
                              5.500000e-01    2.750000e+00   -1.357783e-01
                              2.200000e+00    6.875000e+00    8.825587e-01
$VINTAGE,0
C =============================================================================
C line 4203_4204_1 from 4203 to 4204
C   per-instance sequence parameters for 89.89km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B188_AB189_A            4.116363e-026.046278e+024.165583e-048.988517e+01 2 0 0
-2B188_BB189_B            2.058181e-022.703978e+023.104842e-048.988517e+01 2 0 0
-3B188_CB189_C
$VINTAGE,0
C =============================================================================
C line 5001_5002_1 from 5001 to 5002
C   per-instance sequence parameters for 140.82km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B192_AB193_A            6.213712e-029.746015e+014.762992e-041.408176e+02 2 0 0
-2B192_BB193_B            6.213712e-029.746015e+014.762992e-041.408176e+02 2 0 0
-3B192_CB193_C
$VINTAGE,0
C =============================================================================
C line 5003_5004_1 from 5003 to 5004
C   per-instance sequence parameters for 194.27km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B194_AB195_A            1.089201e-023.740595e+029.003163e-041.942708e+02 2 0 0
-2B194_BB195_B            5.446007e-031.672845e+026.710562e-041.942708e+02 2 0 0
-3B194_CB195_C
$VINTAGE,0
C =============================================================================
C line 6102_6103_1 from 6102 to 6103
C   per-instance sequence parameters for 22.18km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B199_AB200_A                1.428300e+00    2.756619e+00    3.822482e+00
2 B199_BB200_B                0.000000e+00    0.000000e+00    0.000000e+00
                              1.428300e+00    2.756619e+00    3.822482e+00
3 B199_CB200_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              1.428300e+00    2.756619e+00    3.822482e+00
$VINTAGE,0
C =============================================================================
C line 6102_6301_1 from 6102 to 6301
C   per-instance sequence parameters for 28.53km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B199_AB210_A                1.587000e-04    9.125250e+00    5.794341e-01
2 B199_BB210_B                3.967500e-05    3.650100e+00   -8.914371e-02
                              1.587000e-04    9.125250e+00    5.794341e-01
3 B199_CB210_C                3.967500e-05    3.650100e+00   -8.914371e-02
                              3.967500e-05    3.650100e+00   -8.914371e-02
                              1.587000e-04    9.125250e+00    5.794341e-01
$VINTAGE,0
C =============================================================================
C line 6102_6403_1 from 6102 to 6403
C   per-instance sequence parameters for 210.42km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B199_AB219_A            7.014240e-026.536970e+029.751399e-042.104162e+02 2 0 0
-2B199_BB219_B            3.507120e-022.923422e+027.268264e-042.104162e+02 2 0 0
-3B199_CB219_C
$VINTAGE,0
C =============================================================================
C line 6103_6301_1 from 6103 to 6301
C   per-instance sequence parameters for 10.51km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B200_AB210_A                1.587000e-04    9.125250e+00    7.866780e-02
2 B200_BB210_B                3.967500e-05    3.650100e+00   -1.210274e-02
                              1.587000e-04    9.125250e+00    7.866780e-02
3 B200_CB210_C                3.967500e-05    3.650100e+00   -1.210274e-02
                              3.967500e-05    3.650100e+00   -1.210274e-02
                              1.587000e-04    9.125250e+00    7.866780e-02
$VINTAGE,0
C =============================================================================
C line 6103_6301_2 from 6103 to 6301
C   per-instance sequence parameters for 10.51km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B200_AB210_A                1.587000e-04    9.125250e+00    7.866780e-02
2 B200_BB210_B                3.967500e-05    3.650100e+00   -1.210274e-02
                              1.587000e-04    9.125250e+00    7.866780e-02
3 B200_CB210_C                3.967500e-05    3.650100e+00   -1.210274e-02
                              3.967500e-05    3.650100e+00   -1.210274e-02
                              1.587000e-04    9.125250e+00    7.866780e-02
$VINTAGE,0
C =============================================================================
C line 6103_6501_1 from 6103 to 6501
C   per-instance sequence parameters for 210.42km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B200_AB222_A            7.014240e-026.536970e+029.751399e-042.104162e+02 2 0 0
-2B200_BB222_B            3.507120e-022.923422e+027.268264e-042.104162e+02 2 0 0
-3B200_CB222_C
$VINTAGE,0
C =============================================================================
C line 6103_6501_2 from 6103 to 6501
C   per-instance sequence parameters for 210.42km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B200_AB222_A            7.014240e-026.536970e+029.751399e-042.104162e+02 2 0 0
-2B200_BB222_B            3.507120e-022.923422e+027.268264e-042.104162e+02 2 0 0
-3B200_CB222_C
$VINTAGE,0
C =============================================================================
C line 6104_6204_1 from 6104 to 6204
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B201_AB206_A            8.343240e-026.400453e+026.346911e-041.369540e+02 2 0 0
-2B201_BB206_B            4.171620e-022.862370e+024.730708e-041.369540e+02 2 0 0
-3B201_CB206_C
$VINTAGE,0
C =============================================================================
C line 6104_6305_1 from 6104 to 6305
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B201_AB214_A            8.343240e-026.400453e+026.346911e-041.369540e+02 2 0 0
-2B201_BB214_B            4.171620e-022.862370e+024.730708e-041.369540e+02 2 0 0
-3B201_CB214_C
$VINTAGE,0
C =============================================================================
C line 6201_6202_1 from 6201 to 6202
C   per-instance sequence parameters for 174.61km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B203_AB204_A            5.125586e-023.454135e+028.092211e-041.746142e+02 2 0 0
-2B203_BB204_B            2.562793e-021.544736e+026.031578e-041.746142e+02 2 0 0
-3B203_CB204_C
$VINTAGE,0
C =============================================================================
C line 6203_6205_1 from 6203 to 6205
C   per-instance sequence parameters for 145.88km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B205_AB207_A            5.076613e-034.607657e+026.760789e-041.458847e+02 2 0 0
-2B205_BB207_B            2.538306e-032.060607e+025.039194e-041.458847e+02 2 0 0
-3B205_CB207_C
$VINTAGE,0
C =============================================================================
C line 6203_6303_1 from 6203 to 6303
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B205_AB212_A            8.343240e-026.400453e+026.346911e-041.369540e+02 2 0 0
-2B205_BB212_B            4.171620e-022.862370e+024.730708e-041.369540e+02 2 0 0
-3B205_CB212_C
$VINTAGE,0
C =============================================================================
C line 6203_6303_2 from 6203 to 6303
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B205_AB212_A            8.343240e-026.400453e+026.346911e-041.369540e+02 2 0 0
-2B205_BB212_B            4.171620e-022.862370e+024.730708e-041.369540e+02 2 0 0
-3B205_CB212_C
$VINTAGE,0
C =============================================================================
C line 6203_6304_1 from 6203 to 6304
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B205_AB213_A            8.343240e-026.400453e+026.346911e-041.369540e+02 2 0 0
-2B205_BB213_B            4.171620e-022.862370e+024.730708e-041.369540e+02 2 0 0
-3B205_CB213_C
$VINTAGE,0
C =============================================================================
C line 6204_6205_1 from 6204 to 6205
C   per-instance sequence parameters for 84.73km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B206_AB207_A            8.740409e-032.680070e+023.926808e-048.473287e+01 2 0 0
-2B206_BB207_B            4.370205e-031.198564e+022.926870e-048.473287e+01 2 0 0
-3B206_CB207_C
$VINTAGE,0
C =============================================================================
C line 6302_7001_1 from 6302 to 7001
C   per-instance sequence parameters for 10.51km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B211_AB233_A                1.587000e-04    9.125250e+00    7.866780e-02
2 B211_BB233_B                3.967500e-05    3.650100e+00   -1.210274e-02
                              1.587000e-04    9.125250e+00    7.866780e-02
3 B211_CB233_C                3.967500e-05    3.650100e+00   -1.210274e-02
                              3.967500e-05    3.650100e+00   -1.210274e-02
                              1.587000e-04    9.125250e+00    7.866780e-02
$VINTAGE,0
C =============================================================================
C line 6303_6304_1 from 6303 to 6304
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B212_AB213_A            8.343240e-026.400453e+026.346911e-041.369540e+02 2 0 0
-2B212_BB213_B            4.171620e-022.862370e+024.730708e-041.369540e+02 2 0 0
-3B212_CB213_C
$VINTAGE,0
C =============================================================================
C line 6303_6305_1 from 6303 to 6305
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B212_AB214_A            8.343240e-026.400453e+026.346911e-041.369540e+02 2 0 0
-2B212_BB214_B            4.171620e-022.862370e+024.730708e-041.369540e+02 2 0 0
-3B212_CB214_C
$VINTAGE,0
C =============================================================================
C line 6303_6305_2 from 6303 to 6305
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B212_AB214_A            8.343240e-026.400453e+026.346911e-041.369540e+02 2 0 0
-2B212_BB214_B            4.171620e-022.862370e+024.730708e-041.369540e+02 2 0 0
-3B212_CB214_C
$VINTAGE,0
C =============================================================================
C line 6305_6510_1 from 6305 to 6510
C   per-instance sequence parameters for 96.84km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B214_AB231_A            5.986962e-024.525804e+024.487944e-049.684110e+01 2 0 0
-2B214_BB231_B            2.993481e-022.024001e+023.345116e-049.684110e+01 2 0 0
-3B214_CB231_C
$VINTAGE,0
C =============================================================================
C line 6305_6510_2 from 6305 to 6510
C   per-instance sequence parameters for 96.84km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B214_AB231_A            5.899561e-024.525804e+024.487944e-049.684110e+01 2 0 0
-2B214_BB231_B            2.949781e-022.024001e+023.345116e-049.684110e+01 2 0 0
-3B214_CB231_C
$VINTAGE,0
C =============================================================================
C line 6401_6403_1 from 6401 to 6403
C   per-instance sequence parameters for 210.42km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B217_AB219_A            7.014240e-026.536970e+029.751399e-042.104162e+02 2 0 0
-2B217_BB219_B            3.507120e-022.923422e+027.268264e-042.104162e+02 2 0 0
-3B217_CB219_C
$VINTAGE,0
C =============================================================================
C line 6401_6403_2 from 6401 to 6403
C   per-instance sequence parameters for 210.42km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B217_AB219_A            7.014240e-026.536970e+029.751399e-042.104162e+02 2 0 0
-2B217_BB219_B            3.507120e-022.923422e+027.268264e-042.104162e+02 2 0 0
-3B217_CB219_C
$VINTAGE,0
C =============================================================================
C line 6401_6404_1 from 6401 to 6404
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B217_AB220_A            1.877229e-011.440102e+036.346911e-041.369540e+02 2 0 0
-2B217_BB220_B            9.386145e-026.440332e+024.730708e-041.369540e+02 2 0 0
-3B217_CB220_C
$VINTAGE,0
C =============================================================================
C line 6403_6404_1 from 6403 to 6404
C   per-instance sequence parameters for 210.42km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B219_AB220_A            7.014240e-026.536970e+029.751399e-042.104162e+02 2 0 0
-2B219_BB220_B            3.507120e-022.923422e+027.268264e-042.104162e+02 2 0 0
-3B219_CB220_C
$VINTAGE,0
C =============================================================================
C line 6404_6507_1 from 6404 to 6507
C   per-instance sequence parameters for 136.95km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B220_AB228_A            1.877229e-011.440102e+036.346911e-041.369540e+02 2 0 0
-2B220_BB228_B            9.386145e-026.440332e+024.730708e-041.369540e+02 2 0 0
-3B220_CB228_C
$VINTAGE,0
C =============================================================================
C line 6501_6502_1 from 6501 to 6502
C   per-instance sequence parameters for 31.80km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B222_AB223_A                2.856600e+00    3.951630e+00    1.303504e+00
2 B222_BB223_B                0.000000e+00    0.000000e+00    0.000000e+00
                              2.856600e+00    3.951630e+00    1.303504e+00
3 B222_CB223_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              2.856600e+00    3.951630e+00    1.303504e+00
$VINTAGE,0
C =============================================================================
C line 6501_6504_1 from 6501 to 6504
C   per-instance sequence parameters for 22.79km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B222_AB225_A                2.499525e+00    2.832795e+00    8.568939e-01
2 B222_BB225_B                0.000000e+00    0.000000e+00    0.000000e+00
                              2.499525e+00    2.832795e+00    8.568939e-01
3 B222_CB225_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              2.499525e+00    2.832795e+00    8.568939e-01
$VINTAGE,0
C =============================================================================
C line 6501_6509_1 from 6501 to 6509
C   per-instance sequence parameters for 71.26km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B222_AB230_A            5.345078e-026.482088e+023.302340e-047.125809e+01 2 0 0
-2B222_BB230_B            2.672539e-022.898878e+022.461419e-047.125809e+01 2 0 0
-3B222_CB230_C
$VINTAGE,0
C =============================================================================
C line 6501_6509_2 from 6501 to 6509
C   per-instance sequence parameters for 71.26km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B222_AB230_A            5.345078e-026.482088e+023.302340e-047.125809e+01 2 0 0
-2B222_BB230_B            2.672539e-022.898878e+022.461419e-047.125809e+01 2 0 0
-3B222_CB230_C
$VINTAGE,0
C =============================================================================
C line 6502_6503_1 from 6502 to 6503
C   per-instance sequence parameters for 189.35km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B223_AB224_A            6.537251e-026.497716e+028.775342e-041.893548e+02 2 0 0
-2B223_BB224_B            3.268625e-022.905867e+026.540754e-041.893548e+02 2 0 0
-3B223_CB224_C
$VINTAGE,0
C =============================================================================
C line 6502_6503_2 from 6502 to 6503
C   per-instance sequence parameters for 167.34km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B223_AB224_A            6.970435e-026.558591e+027.755184e-041.673418e+02 2 0 0
-2B223_BB224_B            3.485217e-022.933091e+025.780373e-041.673418e+02 2 0 0
-3B223_CB224_C
$VINTAGE,0
C =============================================================================
C line 6502_6504_1 from 6502 to 6504
C   per-instance sequence parameters for 21.55km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B223_AB225_A                2.023425e+00    2.678062e+00    8.896542e-01
2 B223_BB225_B                0.000000e+00    0.000000e+00    0.000000e+00
                              2.023425e+00    2.678062e+00    8.896542e-01
3 B223_CB225_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              2.023425e+00    2.678062e+00    8.896542e-01
$VINTAGE,0
C =============================================================================
C line 6502_6504_2 from 6502 to 6504
C   per-instance sequence parameters for 22.79km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B223_AB225_A                2.499525e+00    2.832795e+00    8.568939e-01
2 B223_BB225_B                0.000000e+00    0.000000e+00    0.000000e+00
                              2.499525e+00    2.832795e+00    8.568939e-01
3 B223_CB225_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              2.499525e+00    2.832795e+00    8.568939e-01
$VINTAGE,0
C =============================================================================
C line 6502_6504_3 from 6502 to 6504
C   per-instance sequence parameters for 21.55km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B223_AB225_A                2.023425e+00    2.678062e+00    8.896542e-01
2 B223_BB225_B                0.000000e+00    0.000000e+00    0.000000e+00
                              2.023425e+00    2.678062e+00    8.896542e-01
3 B223_CB225_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              2.023425e+00    2.678062e+00    8.896542e-01
$VINTAGE,0
C =============================================================================
C line 6502_6504_4 from 6502 to 6504
C   per-instance sequence parameters for 22.79km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B223_AB225_A                2.499525e+00    2.832795e+00    8.568939e-01
2 B223_BB225_B                0.000000e+00    0.000000e+00    0.000000e+00
                              2.499525e+00    2.832795e+00    8.568939e-01
3 B223_CB225_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              2.499525e+00    2.832795e+00    8.568939e-01
$VINTAGE,0
C =============================================================================
C line 6502_6508_1 from 6502 to 6508
C   per-instance sequence parameters for 55.04km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B223_AB229_A                1.904400e+00    3.412050e+01    5.769232e-01
2 B223_BB229_B                4.761000e-01    1.364820e+01   -8.875742e-02
                              1.904400e+00    3.412050e+01    5.769232e-01
3 B223_CB229_C                4.761000e-01    1.364820e+01   -8.875742e-02
                              4.761000e-01    1.364820e+01   -8.875742e-02
                              1.904400e+00    3.412050e+01    5.769232e-01
$VINTAGE,0
C =============================================================================
C line 6502_6509_1 from 6502 to 6509
C   per-instance sequence parameters for 10.15km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B223_AB230_A                9.522000e-01    1.261665e+00    4.544100e-01
2 B223_BB230_B                0.000000e+00    0.000000e+00    0.000000e+00
                              9.522000e-01    1.261665e+00    4.544100e-01
3 B223_CB230_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              9.522000e-01    1.261665e+00    4.544100e-01
$VINTAGE,0
C =============================================================================
C line 6502_6509_2 from 6502 to 6509
C   per-instance sequence parameters for 10.15km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B223_AB230_A                9.522000e-01    1.261665e+00    4.544100e-01
2 B223_BB230_B                0.000000e+00    0.000000e+00    0.000000e+00
                              9.522000e-01    1.261665e+00    4.544100e-01
3 B223_CB230_C                0.000000e+00    0.000000e+00    0.000000e+00
                              0.000000e+00    0.000000e+00    0.000000e+00
                              9.522000e-01    1.261665e+00    4.544100e-01
$VINTAGE,0
C =============================================================================
C line 6503_6504_1 from 6503 to 6504
C   per-instance sequence parameters for 108.52km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B224_AB225_A            7.019628e-026.572975e+025.029117e-041.085186e+02 2 0 0
-2B224_BB225_B            3.509814e-022.939524e+023.748483e-041.085186e+02 2 0 0
-3B224_CB225_C
$VINTAGE,0
C =============================================================================
C line 6503_6505_1 from 6503 to 6505
C   per-instance sequence parameters for 271.77km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B224_AB226_A            8.408893e-026.602898e+021.259471e-032.717694e+02 2 0 0
-2B224_BB226_B            4.204446e-022.952906e+029.387545e-042.717694e+02 2 0 0
-3B224_CB226_C
$VINTAGE,0
C =============================================================================
C line 6503_6507_1 from 6503 to 6507
C   per-instance sequence parameters for 117.01km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B224_AB228_A            6.917004e-026.532556e+025.422715e-041.170117e+02 2 0 0
-2B224_BB228_B            3.458502e-022.921448e+024.041853e-041.170117e+02 2 0 0
-3B224_CB228_C
$VINTAGE,0
C =============================================================================
C line 6503_6507_2 from 6503 to 6507
C   per-instance sequence parameters for 116.45km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B224_AB228_A            6.950142e-026.528752e+025.396859e-041.164537e+02 2 0 0
-2B224_BB228_B            3.475071e-022.919747e+024.022581e-041.164537e+02 2 0 0
-3B224_CB228_C
$VINTAGE,0
C =============================================================================
C line 6503_6508_1 from 6503 to 6508
C   per-instance sequence parameters for 122.81km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B224_AB229_A            6.590671e-026.523929e+025.691217e-041.228054e+02 2 0 0
-2B224_BB229_B            3.295336e-022.917590e+024.241983e-041.228054e+02 2 0 0
-3B224_CB229_C
$VINTAGE,0
C =============================================================================
C line 6504_6507_1 from 6504 to 6507
C   per-instance sequence parameters for 108.06km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B225_AB228_A            8.371132e-026.430607e+025.007896e-041.080607e+02 2 0 0
-2B225_BB228_B            4.185566e-022.875855e+023.732665e-041.080607e+02 2 0 0
-3B225_CB228_C
$VINTAGE,0
C =============================================================================
C line 6504_6507_2 from 6504 to 6507
C   per-instance sequence parameters for 108.52km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B225_AB228_A            7.019628e-026.572975e+025.029117e-041.085186e+02 2 0 0
-2B225_BB228_B            3.509814e-022.939524e+023.748483e-041.085186e+02 2 0 0
-3B225_CB228_C
$VINTAGE,0
C =============================================================================
C line 6504_7002_1 from 6504 to 7002
C   per-instance sequence parameters for 443.35km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B225_AB234_A            4.354499e-026.310929e+022.054653e-034.433542e+02 2 0 0
-2B225_BB234_B            2.177250e-022.822333e+021.531448e-034.433542e+02 2 0 0
-3B225_CB234_C
$VINTAGE,0
C =============================================================================
C line 7001_7002_1 from 7001 to 7002
C   per-instance sequence parameters for 10.51km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B233_AB234_A                1.587000e-04    9.125250e+00    7.866780e-02
2 B233_BB234_B                3.967500e-05    3.650100e+00   -1.210274e-02
                              1.587000e-04    9.125250e+00    7.866780e-02
3 B233_CB234_C                3.967500e-05    3.650100e+00   -1.210274e-02
                              3.967500e-05    3.650100e+00   -1.210274e-02
                              1.587000e-04    9.125250e+00    7.866780e-02
$VINTAGE,0
C =============================================================================
C line 8001_8002_9 from 8001 to 8002
C   per-instance sequence parameters for 53.27km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B237_AB238_A                5.300000e+00    4.625000e+01    3.987163e-01
2 B237_BB238_B                1.325000e+00    1.850000e+01   -6.134097e-02
                              5.300000e+00    4.625000e+01    3.987163e-01
3 B237_CB238_C                1.325000e+00    1.850000e+01   -6.134097e-02
                              1.325000e+00    1.850000e+01   -6.134097e-02
                              5.300000e+00    4.625000e+01    3.987163e-01
$VINTAGE,0
C =============================================================================
C line 8003_8004_1 from 8003 to 8004
C   per-instance sequence parameters for 112.04km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B239_AB240_A            1.843259e-011.110870e+035.192383e-041.120415e+02 2 0 0
-2B239_BB240_B            9.216297e-024.967960e+023.870174e-041.120415e+02 2 0 0
-3B239_CB240_C
$VINTAGE,0
C =============================================================================
C line 8003_8005_1 from 8003 to 8005
C   per-instance sequence parameters for 224.08km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B239_AB241_A            1.842821e-011.110849e+031.038458e-032.240790e+02 2 0 0
-2B239_BB241_B            9.214104e-024.967869e+027.740206e-042.240790e+02 2 0 0
-3B239_CB241_C
$VINTAGE,0
C =============================================================================
C line 8003_8005_2 from 8003 to 8005
C   per-instance sequence parameters for 224.08km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B239_AB241_A            1.842821e-011.110849e+031.038458e-032.240790e+02 2 0 0
-2B239_BB241_B            9.214104e-024.967869e+027.740206e-042.240790e+02 2 0 0
-3B239_CB241_C
$VINTAGE,0
C =============================================================================
C line 8004_8005_1 from 8004 to 8005
C   per-instance sequence parameters for 112.04km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B240_AB241_A            1.843259e-011.110870e+035.192383e-041.120415e+02 2 0 0
-2B240_BB241_B            9.216297e-024.967960e+023.870174e-041.120415e+02 2 0 0
-3B240_CB241_C
$VINTAGE,0
C =============================================================================
C series capacitor 2404_3893_1 from 2404 to 3893
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
  B37__AB125_A                        113.48
  B37__BB125_B                        113.48
  B37__CB125_C                        113.48
C =============================================================================
C series capacitor 2404_3895_1 from 2404 to 3895
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
  B37__AB127_A                        113.48
  B37__BB127_B                        113.48
  B37__CB127_C                        113.48
C =============================================================================
C series capacitor 2404_3897_1 from 2404 to 3897
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
  B37__AB129_A                        126.31
  B37__BB129_B                        126.31
  B37__CB129_C                        126.31
C =============================================================================
C series capacitor 3803_3891_1 from 3803 to 3891
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
  B116_AB123_A                        106.32
  B116_BB123_B                        106.32
  B116_CB123_C                        106.32
C =============================================================================
C series capacitor 3803_3892_1 from 3803 to 3892
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
  B116_AB124_A                        113.48
  B116_BB124_B                        113.48
  B116_CB124_C                        113.48
C =============================================================================
C series capacitor 3803_3894_1 from 3803 to 3894
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
  B116_AB126_A                        112.40
  B116_BB126_B                        112.40
  B116_CB126_C                        112.40
C =============================================================================
C series capacitor 3803_3896_1 from 3803 to 3896
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
  B116_AB128_A                        113.48
  B116_BB128_B                        113.48
  B116_CB128_C                        113.48
C =============================================================================
C series capacitor 4093_4094_1 from 4093 to 4094
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
  B175_AB176_A                        84.009
  B175_BB176_B                        84.009
  B175_CB176_C                        84.009
C =============================================================================
C series capacitor 4096_4097_1 from 4096 to 4097
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
  B178_AB179_A                        84.009
  B178_BB179_B                        84.009
  B178_CB179_C                        84.009
C =============================================================================
C capacitor 2407_1 at 2407 is 100000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B40__A                                                      5.014333e+00
  B40__B                                                      5.014333e+00
  B40__C                                                      5.014333e+00
$VINTAGE,0
C =============================================================================
C reactor 2902_1 at 2902 is 200000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B81__A                                      1.250000e+03
  B81__B                                      1.250000e+03
  B81__C                                      1.250000e+03
$VINTAGE,0
C =============================================================================
C capacitor 4001 at 4001 is 600000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B159_A                                                      6.366198e+00
  B159_B                                                      6.366198e+00
  B159_C                                                      6.366198e+00
$VINTAGE,0
C =============================================================================
C reactor 4003_1 at 4003 is 600000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B161_A                                      4.166667e+02
  B161_B                                      4.166667e+02
  B161_C                                      4.166667e+02
$VINTAGE,0
C =============================================================================
C capacitor 6104 at 6104 is 400000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B201_A                                                      2.005733e+01
  B201_B                                                      2.005733e+01
  B201_C                                                      2.005733e+01
$VINTAGE,0
C =============================================================================
C capacitor 6304 at 6304 is 600000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B213_A                                                      3.008600e+01
  B213_B                                                      3.008600e+01
  B213_C                                                      3.008600e+01
$VINTAGE,0
C =============================================================================
C capacitor 6401 at 6401 is 400000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B217_A                                                      8.914371e+00
  B217_B                                                      8.914371e+00
  B217_C                                                      8.914371e+00
$VINTAGE,0
C =============================================================================
C capacitor 6510_1 at 6510 is 100000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B231_A                                                      5.014333e+00
  B231_B                                                      5.014333e+00
  B231_C                                                      5.014333e+00
$VINTAGE,0
C =============================================================================
C capacitor 7001 at 7001 is 200000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B233_A                                                      4.457185e+00
  B233_B                                                      4.457185e+00
  B233_C                                                      4.457185e+00
$VINTAGE,0
C =============================================================================
C load 1002_1 at 1002 is 228184.200 + j595216.920 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B2___A                      5.216181e+02
  B2___A                                      1.999691e+02
  B2___B                      5.216181e+02
  B2___B                                      1.999691e+02
  B2___C                      5.216181e+02
  B2___C                                      1.999691e+02
$VINTAGE,0
C =============================================================================
C load 1003_1 at 1003 is 2256917.280 + j-395101.080 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B3___A                      2.343905e+01
  B3___A                                                      1.981169e+01
  B3___B                      2.343905e+01
  B3___B                                                      1.981169e+01
  B3___C                      2.343905e+01
  B3___C                                                      1.981169e+01
$VINTAGE,0
C =============================================================================
C load 1004_1 at 1004 is 1027872.360 + j-5308.080 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B4___A                      1.157975e+02
  B4___A                                                      1.182955e-01
  B4___B                      1.157975e+02
  B4___B                                                      1.182955e-01
  B4___C                      1.157975e+02
  B4___C                                                      1.182955e-01
$VINTAGE,0
C =============================================================================
C load 1101_1 at 1101 is 4572191.820 + j137030.880 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B7___A                      5.467837e+01
  B7___A                                      1.824406e+03
  B7___B                      5.467837e+01
  B7___B                                      1.824406e+03
  B7___C                      5.467837e+01
  B7___C                                      1.824406e+03
$VINTAGE,0
C =============================================================================
C load 1102_1 at 1102 is 183470.460 + j-24385.140 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B8___A                      6.487420e+02
  B8___A                                                      5.434454e-01
  B8___B                      6.487420e+02
  B8___B                                                      5.434454e-01
  B8___C                      6.487420e+02
  B8___C                                                      5.434454e-01
$VINTAGE,0
C =============================================================================
C load 1201_1 at 1201 is 157063.680 + j1745.220 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B10__A                      1.591711e+03
  B10__A                                      1.432484e+05
  B10__B                      1.591711e+03
  B10__B                                      1.432484e+05
  B10__C                      1.591711e+03
  B10__C                                      1.432484e+05
$VINTAGE,0
C =============================================================================
C load 1202_1 at 1202 is 826965.000 + j-251092.380 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B11__A                      3.023103e+02
  B11__A                                                      2.664173e+00
  B11__B                      3.023103e+02
  B11__B                                                      2.664173e+00
  B11__C                      3.023103e+02
  B11__C                                                      2.664173e+00
$VINTAGE,0
C =============================================================================
C load 1301_1 at 1301 is 2640071.100 + j-329554.860 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B13__A                      9.469442e+01
  B13__A                                                      3.496686e+00
  B13__B                      9.469442e+01
  B13__B                                                      3.496686e+00
  B13__C                      9.469442e+01
  B13__C                                                      3.496686e+00
$VINTAGE,0
C =============================================================================
C load 1302_1 at 1302 is 17429.760 + j-2226.660 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B14__A                      1.434328e+04
  B14__A                                                      2.362560e-02
  B14__B                      1.434328e+04
  B14__B                                                      2.362560e-02
  B14__C                      1.434328e+04
  B14__C                                                      2.362560e-02
$VINTAGE,0
C =============================================================================
C load 1303_1 at 1303 is 6328198.320 + j-821381.520 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B15__A                      1.880867e+01
  B15__A                                                      1.830525e+01
  B15__B                      1.880867e+01
  B15__B                                                      1.830525e+01
  B15__C                      1.880867e+01
  B15__C                                                      1.830525e+01
$VINTAGE,0
C =============================================================================
C load 1401_1 at 1401 is 6440819.580 + j-1451689.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B18__A                      3.881494e+01
  B18__A                                                      1.540290e+01
  B18__B                      3.881494e+01
  B18__B                                                      1.540290e+01
  B18__C                      3.881494e+01
  B18__C                                                      1.540290e+01
$VINTAGE,0
C =============================================================================
C load 1402_1 at 1402 is 5175686.040 + j547268.760 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B19__A                      4.830278e+01
  B19__A                                      4.568139e+02
  B19__B                      4.830278e+01
  B19__B                                      4.568139e+02
  B19__C                      4.830278e+01
  B19__C                                      4.568139e+02
$VINTAGE,0
C =============================================================================
C load 2000_1 at 2000 is 2251331.760 + j-293674.320 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B22__A                      2.349720e+01
  B22__A                                                      1.472581e+01
  B22__B                      2.349720e+01
  B22__B                                                      1.472581e+01
  B22__C                      2.349720e+01
  B22__C                                                      1.472581e+01
$VINTAGE,0
C =============================================================================
C load 2100_1 at 2100 is 249368.580 + j-46987.320 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B24__A                      2.121358e+02
  B24__A                                                      2.356101e+00
  B24__B                      2.121358e+02
  B24__B                                                      2.356101e+00
  B24__C                      2.121358e+02
  B24__C                                                      2.356101e+00
$VINTAGE,0
C =============================================================================
C load 2202_1 at 2202 is 1442236.140 + j-254617.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B27__A                      3.667915e+01
  B27__A                                                      1.276737e+01
  B27__B                      3.667915e+01
  B27__B                                                      1.276737e+01
  B27__C                      3.667915e+01
  B27__C                                                      1.276737e+01
$VINTAGE,0
C =============================================================================
C load 2203_1 at 2203 is 1560647.940 + j-252919.200 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B28__A                      3.389618e+01
  B28__A                                                      1.268221e+01
  B28__B                      3.389618e+01
  B28__B                                                      1.268221e+01
  B28__C                      3.389618e+01
  B28__C                                                      1.268221e+01
$VINTAGE,0
C =============================================================================
C load 2400_1 at 2400 is 756438.120 + j-67194.540 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B33__A                      3.304963e+02
  B33__A                                                      7.129562e-01
  B33__B                      3.304963e+02
  B33__B                                                      7.129562e-01
  B33__C                      3.304963e+02
  B33__C                                                      7.129562e-01
$VINTAGE,0
C =============================================================================
C load 2401_1 at 2401 is 771689.160 + j-87663.900 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B34__A                      3.239646e+02
  B34__A                                                      9.301429e-01
  B34__B                      3.239646e+02
  B34__B                                                      9.301429e-01
  B34__C                      3.239646e+02
  B34__C                                                      9.301429e-01
$VINTAGE,0
C =============================================================================
C load 2402_1 at 2402 is 963068.700 + j-71008.320 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B35__A                      2.595869e+02
  B35__A                                                      7.534217e-01
  B35__B                      2.595869e+02
  B35__B                                                      7.534217e-01
  B35__C                      2.595869e+02
  B35__C                                                      7.534217e-01
$VINTAGE,0
C =============================================================================
C load 2403_1 at 2403 is 943410.240 + j-33893.580 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B36__A                      2.649961e+02
  B36__A                                                      3.596221e-01
  B36__B                      2.649961e+02
  B36__B                                                      3.596221e-01
  B36__C                      2.649961e+02
  B36__C                                                      3.596221e-01
$VINTAGE,0
C =============================================================================
C load 2405_1 at 2405 is 749017.620 + j-20578.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B38__A                      7.062584e+01
  B38__A                                                      1.031875e+00
  B38__B                      7.062584e+01
  B38__B                                                      1.031875e+00
  B38__C                      7.062584e+01
  B38__C                                                      1.031875e+00
$VINTAGE,0
C =============================================================================
C load 2406_1 at 2406 is 672399.300 + j36908.700 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B39__A                      7.867349e+01
  B39__A                                      1.433266e+03
  B39__B                      7.867349e+01
  B39__B                                      1.433266e+03
  B39__C                      7.867349e+01
  B39__C                                      1.433266e+03
$VINTAGE,0
C =============================================================================
C load 2407_1 at 2407 is 1642627.380 + j35765.280 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B40__A                      3.220450e+01
  B40__A                                      1.479088e+03
  B40__B                      3.220450e+01
  B40__B                                      1.479088e+03
  B40__C                      3.220450e+01
  B40__C                                      1.479088e+03
$VINTAGE,0
C =============================================================================
C load 2408_1 at 2408 is 1586054.100 + j65484.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B41__A                      3.335321e+01
  B41__A                                      8.078309e+02
  B41__B                      3.335321e+01
  B41__B                                      8.078309e+02
  B41__C                      3.335321e+01
  B41__C                                      8.078309e+02
$VINTAGE,0
C =============================================================================
C load 2409_1 at 2409 is 1441600.680 + j76497.960 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B42__A                      3.669532e+01
  B42__A                                      6.915217e+02
  B42__B                      3.669532e+01
  B42__B                                      6.915217e+02
  B42__C                      3.669532e+01
  B42__C                                      6.915217e+02
$VINTAGE,0
C =============================================================================
C load 2410_1 at 2410 is 1439685.120 + j-52838.040 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B43__A                      3.674415e+01
  B43__A                                                      2.649476e+00
  B43__B                      3.674415e+01
  B43__B                                                      2.649476e+00
  B43__C                      3.674415e+01
  B43__C                                                      2.649476e+00
$VINTAGE,0
C =============================================================================
C load 2411_1 at 2411 is 978654.300 + j-66990.540 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B44__A                      5.405382e+01
  B44__A                                                      3.359129e+00
  B44__B                      5.405382e+01
  B44__B                                                      3.359129e+00
  B44__C                      5.405382e+01
  B44__C                                                      3.359129e+00
$VINTAGE,0
C =============================================================================
C load 2502_1 at 2502 is 2129599.860 + j80892.120 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B50__A                      2.484035e+01
  B50__A                                      6.539574e+02
  B50__B                      2.484035e+01
  B50__B                                      6.539574e+02
  B50__C                      2.484035e+01
  B50__C                                      6.539574e+02
$VINTAGE,0
C =============================================================================
C load 2503_1 at 2503 is 1679445.300 + j-182135.280 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B51__A                      3.149850e+01
  B51__A                                                      9.132870e+00
  B51__B                      3.149850e+01
  B51__B                                                      9.132870e+00
  B51__C                      3.149850e+01
  B51__C                                                      9.132870e+00
$VINTAGE,0
C =============================================================================
C DER 2600_1 at 2600 is 1591.98 MVA producing 1591.98 MW
$INCLUDE,TACSPV3.PCH,B53__,DR001,159.E7,2022.1,144.E3,0.1600,0.0000 $$
  ,500.E3,250.E9,1326.3
/BRANCH
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_1___A  428761.775    60.000    -0.618                        -1.000  9999.000
14_1___B  428761.775    60.000  -120.618                        -1.000  9999.000
14_1___C  428761.775    60.000  -240.618                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _2___AB53__A    -1.000     0.020
  _2___BB53__B    -1.000     0.020
  _2___CB53__C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_1___A_2___A            0.000031.407
52_1___B_2___B            0.000031.407
53_1___C_2___C
C =============================================================================
C load 2602_1 at 2602 is 89281.620 + j-11413.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B55__A                      2.800128e+03
  B55__A                                                      1.211042e-01
  B55__B                      2.800128e+03
  B55__B                                                      1.211042e-01
  B55__C                      2.800128e+03
  B55__C                                                      1.211042e-01
$VINTAGE,0
C =============================================================================
C load 2604_1 at 2604 is 1827783.900 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B57__A                      6.511984e+01
  B57__B                      6.511984e+01
  B57__C                      6.511984e+01
$VINTAGE,0
C =============================================================================
C load 2608_1 at 2608 is 89790.600 + j-11544.360 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B61__A                      5.891485e+02
  B61__A                                                      5.788727e-01
  B61__B                      5.891485e+02
  B61__B                                                      5.788727e-01
  B61__C                      5.891485e+02
  B61__C                                                      5.788727e-01
$VINTAGE,0
C =============================================================================
C load 2609_1 at 2609 is 123205.800 + j-24674.820 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B62__A                      4.293629e+02
  B62__A                                                      1.237278e+00
  B62__B                      4.293629e+02
  B62__B                                                      1.237278e+00
  B62__C                      4.293629e+02
  B62__C                                                      1.237278e+00
$VINTAGE,0
C =============================================================================
C load 2610_1 at 2610 is 90773.880 + j-11798.340 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B63__A                      5.827668e+02
  B63__A                                                      5.916081e-01
  B63__B                      5.827668e+02
  B63__B                                                      5.916081e-01
  B63__C                      5.827668e+02
  B63__C                                                      5.916081e-01
$VINTAGE,0
C =============================================================================
C load 2611_1 at 2611 is 89790.600 + j-11544.360 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B64__A                      5.891485e+02
  B64__A                                                      5.788727e-01
  B64__B                      5.891485e+02
  B64__B                                                      5.788727e-01
  B64__C                      5.891485e+02
  B64__C                                                      5.788727e-01
$VINTAGE,0
C =============================================================================
C load 2612_1 at 2612 is 108800.340 + j-22177.860 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B65__A                      4.862117e+02
  B65__A                                                      1.112072e+00
  B65__B                      4.862117e+02
  B65__B                                                      1.112072e+00
  B65__C                      4.862117e+02
  B65__C                                                      1.112072e+00
$VINTAGE,0
C =============================================================================
C load 2613_1 at 2613 is 293479.500 + j-59988.240 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B66__A                      1.802511e+02
  B66__A                                                      3.008010e+00
  B66__B                      1.802511e+02
  B66__B                                                      3.008010e+00
  B66__C                      1.802511e+02
  B66__C                                                      3.008010e+00
$VINTAGE,0
C =============================================================================
C load 2614_1 at 2614 is 125615.040 + j-25455.120 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B67__A                      4.211279e+02
  B67__A                                                      1.276405e+00
  B67__B                      4.211279e+02
  B67__B                                                      1.276405e+00
  B67__C                      4.211279e+02
  B67__C                                                      1.276405e+00
$VINTAGE,0
C =============================================================================
C load 2615_1 at 2615 is 733027.080 + j-119354.280 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B68__A                      7.216650e+01
  B68__A                                                      5.984822e+00
  B68__B                      7.216650e+01
  B68__B                                                      5.984822e+00
  B68__C                      7.216650e+01
  B68__C                                                      5.984822e+00
$VINTAGE,0
C =============================================================================
C load 2616_1 at 2616 is 107089.800 + j-22061.580 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B69__A                      4.939780e+02
  B69__A                                                      1.106241e+00
  B69__B                      4.939780e+02
  B69__B                                                      1.106241e+00
  B69__C                      4.939780e+02
  B69__C                                                      1.106241e+00
$VINTAGE,0
C =============================================================================
C load 2617_1 at 2617 is 110642.460 + j-22934.700 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B70__A                      4.781166e+02
  B70__A                                                      1.150022e+00
  B70__B                      4.781166e+02
  B70__B                                                      1.150022e+00
  B70__C                      4.781166e+02
  B70__C                                                      1.150022e+00
$VINTAGE,0
C =============================================================================
C load 2618_1 at 2618 is 800399.100 + j5530.440 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B71__A                      6.609203e+01
  B71__A                                      9.565243e+03
  B71__B                      6.609203e+01
  B71__B                                      9.565243e+03
  B71__C                      6.609203e+01
  B71__C                                      9.565243e+03
$VINTAGE,0
C =============================================================================
C DER 2619_1 at 2619 is 2466.53 MVA producing 2466.53 MW
$INCLUDE,TACSPV3.PCH,B72__,DR002,246.E7,6810.7,663.E2,0.1600,0.0000 $$
  ,230.E3,529.E8,610.09
/BRANCH
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_3___A  193286.218    60.000    -1.012                        -1.000  9999.000
14_3___B  193286.218    60.000  -121.012                        -1.000  9999.000
14_3___C  193286.218    60.000  -241.012                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _4___AB72__A    -1.000     0.020
  _4___BB72__B    -1.000     0.020
  _4___CB72__C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_3___A_4___A            0.00004.2894
52_3___B_4___B            0.00004.2894
53_3___C_4___C
C =============================================================================
C load 2620_1 at 2620 is 185391.120 + j-15763.080 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B73__A                      2.853427e+02
  B73__A                                                      7.904134e-01
  B73__B                      2.853427e+02
  B73__B                                                      7.904134e-01
  B73__C                      2.853427e+02
  B73__C                                                      7.904134e-01
$VINTAGE,0
C =============================================================================
C load 2621_1 at 2621 is 213603.300 + j56234.640 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B74__A                      8.915593e+01
  B74__A                                      3.386525e+02
  B74__B                      8.915593e+01
  B74__B                                      3.386525e+02
  B74__C                      8.915593e+01
  B74__C                                      3.386525e+02
$VINTAGE,0
C =============================================================================
C load 3101_1 at 3101 is 319851.600 + j-50539.980 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B82__A                      1.653892e+02
  B82__A                                                      2.534243e+00
  B82__B                      1.653892e+02
  B82__B                                                      2.534243e+00
  B82__C                      1.653892e+02
  B82__C                                                      2.534243e+00
$VINTAGE,0
C =============================================================================
C load 3102_1 at 3102 is 148638.480 + j-23593.620 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B83__A                      3.558971e+02
  B83__A                                                      1.183063e+00
  B83__B                      3.558971e+02
  B83__B                                                      1.183063e+00
  B83__C                      3.558971e+02
  B83__C                                                      1.183063e+00
$VINTAGE,0
C =============================================================================
C load 3103_1 at 3103 is 388027.380 + j-55682.820 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B84__A                      1.363306e+02
  B84__A                                                      2.792122e+00
  B84__B                      1.363306e+02
  B84__B                                                      2.792122e+00
  B84__C                      1.363306e+02
  B84__C                                                      2.792122e+00
$VINTAGE,0
C =============================================================================
C load 3104_1 at 3104 is 289182.240 + j-38050.080 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B85__A                      4.573241e+01
  B85__A                                                      7.631832e+00
  B85__B                      4.573241e+01
  B85__B                                                      7.631832e+00
  B85__C                      4.573241e+01
  B85__C                                                      7.631832e+00
$VINTAGE,0
C =============================================================================
C load 3105_1 at 3105 is 219679.440 + j-45065.640 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B86__A                      6.020136e+01
  B86__A                                                      9.038966e+00
  B86__B                      6.020136e+01
  B86__B                                                      9.038966e+00
  B86__C                      6.020136e+01
  B86__C                                                      9.038966e+00
$VINTAGE,0
C =============================================================================
C load 3201_1 at 3201 is 425519.520 + j-90234.300 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B89__A                      1.243186e+02
  B89__A                                                      4.524649e+00
  B89__B                      1.243186e+02
  B89__B                                                      4.524649e+00
  B89__C                      1.243186e+02
  B89__C                                                      4.524649e+00
$VINTAGE,0
C =============================================================================
C load 3202_1 at 3202 is 539521.860 + j-77030.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B90__A                      9.804978e+01
  B90__A                                                      3.862561e+00
  B90__B                      9.804978e+01
  B90__B                                                      3.862561e+00
  B90__C                      9.804978e+01
  B90__C                                                      3.862561e+00
$VINTAGE,0
C =============================================================================
C load 3203_1 at 3203 is 604393.860 + j-146046.660 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B91__A                      8.752571e+01
  B91__A                                                      7.323266e+00
  B91__B                      8.752571e+01
  B91__B                                                      7.323266e+00
  B91__C                      8.752571e+01
  B91__C                                                      7.323266e+00
$VINTAGE,0
C =============================================================================
C load 3204_1 at 3204 is 607867.980 + j-85772.820 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B92__A                      8.702548e+01
  B92__A                                                      4.300935e+00
  B92__B                      8.702548e+01
  B92__B                                                      4.300935e+00
  B92__C                      8.702548e+01
  B92__C                                                      4.300935e+00
$VINTAGE,0
C =============================================================================
C load 3205_1 at 3205 is 502045.020 + j-71620.320 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B93__A                      1.053690e+02
  B93__A                                                      3.591282e+00
  B93__B                      1.053690e+02
  B93__B                                                      3.591282e+00
  B93__C                      1.053690e+02
  B93__C                                                      3.591282e+00
$VINTAGE,0
C =============================================================================
C load 3302_1 at 3302 is 322704.540 + j-81611.220 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B96__A                      1.639270e+02
  B96__A                                                      4.092259e+00
  B96__B                      1.639270e+02
  B96__B                                                      4.092259e+00
  B96__C                      1.639270e+02
  B96__C                                                      4.092259e+00
$VINTAGE,0
C =============================================================================
C load 3303_1 at 3303 is 574127.400 + j-138355.860 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B97__A                      9.213983e+01
  B97__A                                                      6.937624e+00
  B97__B                      9.213983e+01
  B97__B                                                      6.937624e+00
  B97__C                      9.213983e+01
  B97__C                                                      6.937624e+00
$VINTAGE,0
C =============================================================================
C load 3304_1 at 3304 is 495492.540 + j-115222.260 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B98__A                      1.067625e+02
  B98__A                                                      5.777628e+00
  B98__B                      1.067625e+02
  B98__B                                                      5.777628e+00
  B98__C                      1.067625e+02
  B98__C                                                      5.777628e+00
$VINTAGE,0
C =============================================================================
C load 3305_1 at 3305 is 397482.780 + j-56902.740 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B99__A                      1.330875e+02
  B99__A                                                      2.853293e+00
  B99__B                      1.330875e+02
  B99__B                                                      2.853293e+00
  B99__C                      1.330875e+02
  B99__C                                                      2.853293e+00
$VINTAGE,0
C =============================================================================
C load 3401_1 at 3401 is 533724.180 + j-135589.620 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B101_A                      9.911486e+01
  B101_A                                                      6.798916e+00
  B101_B                      9.911486e+01
  B101_B                                                      6.798916e+00
  B101_C                      9.911486e+01
  B101_C                                                      6.798916e+00
$VINTAGE,0
C =============================================================================
C load 3403_1 at 3403 is 473659.440 + j-67549.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B103_A                      1.116836e+02
  B103_A                                                      3.387157e+00
  B103_B                      1.116836e+02
  B103_B                                                      3.387157e+00
  B103_C                      1.116836e+02
  B103_C                                                      3.387157e+00
$VINTAGE,0
C =============================================================================
C load 3404_1 at 3404 is 408377.400 + j-58659.180 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B104_A                      1.295370e+02
  B104_A                                                      2.941367e+00
  B104_B                      1.295370e+02
  B104_B                                                      2.941367e+00
  B104_C                      1.295370e+02
  B104_C                                                      2.941367e+00
$VINTAGE,0
C =============================================================================
C load 3405_1 at 3405 is 431486.520 + j-64135.560 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B105_A                      1.225994e+02
  B105_A                                                      3.215971e+00
  B105_B                      1.225994e+02
  B105_B                                                      3.215971e+00
  B105_C                      1.225994e+02
  B105_C                                                      3.215971e+00
$VINTAGE,0
C =============================================================================
C load 3501_1 at 3501 is 573764.280 + j-81716.280 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B108_A                      9.219814e+01
  B108_A                                                      4.097527e+00
  B108_B                      9.219814e+01
  B108_B                                                      4.097527e+00
  B108_C                      9.219814e+01
  B108_C                                                      4.097527e+00
$VINTAGE,0
C =============================================================================
C load 3601_1 at 3601 is 94834.500 + j-13227.360 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B110_A                      1.394535e+02
  B110_A                                                      2.653056e+00
  B110_B                      1.394535e+02
  B110_B                                                      2.653056e+00
  B110_C                      1.394535e+02
  B110_C                                                      2.653056e+00
$VINTAGE,0
C =============================================================================
C load 3701_1 at 3701 is 323392.020 + j-16163.940 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B112_A                      4.089464e+01
  B112_A                                                      3.242055e+00
  B112_B                      4.089464e+01
  B112_B                                                      3.242055e+00
  B112_C                      4.089464e+01
  B112_C                                                      3.242055e+00
$VINTAGE,0
C =============================================================================
C load 3801_1 at 3801 is 167343.240 + j-39551.520 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B114_A                      1.493935e+03
  B114_A                                                      4.196547e-01
  B114_B                      1.493935e+03
  B114_B                                                      4.196547e-01
  B114_C                      1.493935e+03
  B114_C                                                      4.196547e-01
$VINTAGE,0
C =============================================================================
C load 3804_1 at 3804 is 205860.480 + j-51059.160 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B117_A                      2.569702e+02
  B117_A                                                      2.560277e+00
  B117_B                      2.569702e+02
  B117_B                                                      2.560277e+00
  B117_C                      2.569702e+02
  B117_C                                                      2.560277e+00
$VINTAGE,0
C =============================================================================
C load 3805_1 at 3805 is 442936.020 + j-139775.700 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B118_A                      1.194303e+02
  B118_A                                                      7.008820e+00
  B118_B                      1.194303e+02
  B118_B                                                      7.008820e+00
  B118_C                      1.194303e+02
  B118_C                                                      7.008820e+00
$VINTAGE,0
C =============================================================================
C load 3806_1 at 3806 is 260882.340 + j-36571.080 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B119_A                      2.027734e+02
  B119_A                                                      1.833796e+00
  B119_B                      2.027734e+02
  B119_B                                                      1.833796e+00
  B119_C                      2.027734e+02
  B119_C                                                      1.833796e+00
$VINTAGE,0
C =============================================================================
C load 3902_1 at 3902 is 140445.840 + j-35111.460 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B131_A                      1.780046e+03
  B131_A                                                      3.725442e-01
  B131_B                      1.780046e+03
  B131_B                                                      3.725442e-01
  B131_C                      1.780046e+03
  B131_C                                                      3.725442e-01
$VINTAGE,0
C =============================================================================
C load 3903_1 at 3903 is 194559.900 + j-27447.180 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B132_A                      1.284951e+03
  B132_A                                                      2.912236e-01
  B132_B                      1.284951e+03
  B132_B                                                      2.912236e-01
  B132_C                      1.284951e+03
  B132_C                                                      2.912236e-01
$VINTAGE,0
C =============================================================================
C load 3907_1 at 3907 is 438987.600 + j-62203.680 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B136_A                      1.205045e+02
  B136_A                                                      3.119100e+00
  B136_B                      1.205045e+02
  B136_B                                                      3.119100e+00
  B136_C                      1.205045e+02
  B136_C                                                      3.119100e+00
$VINTAGE,0
C =============================================================================
C load 3908_1 at 3908 is 190607.400 + j-24386.160 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B137_A                      2.775338e+02
  B137_A                                                      1.222803e+00
  B137_B                      2.775338e+02
  B137_B                                                      1.222803e+00
  B137_C                      2.775338e+02
  B137_C                                                      1.222803e+00
$VINTAGE,0
C =============================================================================
C load 3909_1 at 3909 is 162575.760 + j-39193.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B138_A                      3.253868e+02
  B138_A                                                      1.965293e+00
  B138_B                      3.253868e+02
  B138_B                                                      1.965293e+00
  B138_C                      3.253868e+02
  B138_C                                                      1.965293e+00
$VINTAGE,0
C =============================================================================
C load 3910_1 at 3910 is 233005.740 + j-34825.860 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B139_A                      2.270330e+02
  B139_A                                                      1.746285e+00
  B139_B                      2.270330e+02
  B139_B                                                      1.746285e+00
  B139_C                      2.270330e+02
  B139_C                                                      1.746285e+00
$VINTAGE,0
C =============================================================================
C load 3911_1 at 3911 is 208454.340 + j-41031.540 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B140_A                      2.537726e+02
  B140_A                                                      2.057458e+00
  B140_B                      2.537726e+02
  B140_B                                                      2.057458e+00
  B140_C                      2.537726e+02
  B140_C                                                      2.057458e+00
$VINTAGE,0
C =============================================================================
C load 3912_1 at 3912 is 160057.380 + j581.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B141_A                      3.305065e+02
  B141_A                                      9.098727e+04
  B141_B                      3.305065e+02
  B141_B                                      9.098727e+04
  B141_C                      3.305065e+02
  B141_C                                      9.098727e+04
$VINTAGE,0
C =============================================================================
C load 3913_1 at 3913 is 307023.060 + j-41067.240 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B142_A                      1.722998e+02
  B142_A                                                      2.059248e+00
  B142_B                      1.722998e+02
  B142_B                                                      2.059248e+00
  B142_C                      1.722998e+02
  B142_C                                                      2.059248e+00
$VINTAGE,0
C =============================================================================
C load 3914_1 at 3914 is 211389.900 + j-49311.900 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B143_A                      2.502485e+02
  B143_A                                                      2.472663e+00
  B143_B                      2.502485e+02
  B143_B                                                      2.472663e+00
  B143_C                      2.502485e+02
  B143_C                                                      2.472663e+00
$VINTAGE,0
C =============================================================================
C load 3915_1 at 3915 is 235465.980 + j-49812.720 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B144_A                      2.246609e+02
  B144_A                                                      2.497776e+00
  B144_B                      2.246609e+02
  B144_B                                                      2.497776e+00
  B144_C                      2.246609e+02
  B144_C                                                      2.497776e+00
$VINTAGE,0
C =============================================================================
C load 3916_1 at 3916 is 142561.320 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B145_A                      3.710684e+02
  B145_B                      3.710684e+02
  B145_C                      3.710684e+02
$VINTAGE,0
C =============================================================================
C load 3917_1 at 3917 is 218441.160 + j-40307.340 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B146_A                      2.421705e+02
  B146_A                                                      2.021144e+00
  B146_B                      2.421705e+02
  B146_B                                                      2.021144e+00
  B146_C                      2.421705e+02
  B146_C                                                      2.021144e+00
$VINTAGE,0
C =============================================================================
C load 3918_1 at 3918 is 295334.880 + j-70336.140 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B147_A                      1.791187e+02
  B147_A                                                      3.526889e+00
  B147_B                      1.791187e+02
  B147_B                                                      3.526889e+00
  B147_C                      1.791187e+02
  B147_C                                                      3.526889e+00
$VINTAGE,0
C =============================================================================
C load 3919_1 at 3919 is 175103.400 + j-23638.500 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B148_A                      3.021072e+02
  B148_A                                                      1.185313e+00
  B148_B                      3.021072e+02
  B148_B                                                      1.185313e+00
  B148_C                      3.021072e+02
  B148_C                                                      1.185313e+00
$VINTAGE,0
C =============================================================================
C load 3920_1 at 3920 is 162003.540 + j-22748.040 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B149_A                      3.265361e+02
  B149_A                                                      1.140663e+00
  B149_B                      3.265361e+02
  B149_B                                                      1.140663e+00
  B149_C                      3.265361e+02
  B149_C                                                      1.140663e+00
$VINTAGE,0
C =============================================================================
C load 3921_1 at 3921 is 129455.340 + j-27920.460 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B150_A                      4.086351e+02
  B150_A                                                      1.400025e+00
  B150_B                      4.086351e+02
  B150_B                                                      1.400025e+00
  B150_C                      4.086351e+02
  B150_C                                                      1.400025e+00
$VINTAGE,0
C =============================================================================
C load 3922_1 at 3922 is 236450.280 + j-30263.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B151_A                      2.237257e+02
  B151_A                                                      1.517508e+00
  B151_B                      2.237257e+02
  B151_B                                                      1.517508e+00
  B151_C                      2.237257e+02
  B151_C                                                      1.517508e+00
$VINTAGE,0
C =============================================================================
C load 3923_1 at 3923 is 360521.040 + j-59586.360 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B152_A                      1.467321e+02
  B152_A                                                      2.987859e+00
  B152_B                      1.467321e+02
  B152_B                                                      2.987859e+00
  B152_C                      1.467321e+02
  B152_C                                                      2.987859e+00
$VINTAGE,0
C =============================================================================
C load 3924_1 at 3924 is 306149.940 + j-43561.140 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B153_A                      1.727911e+02
  B153_A                                                      2.184301e+00
  B153_B                      1.727911e+02
  B153_B                                                      2.184301e+00
  B153_C                      1.727911e+02
  B153_C                                                      2.184301e+00
$VINTAGE,0
C =============================================================================
C load 3926_1 at 3926 is 249098.280 + j-15762.060 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B155_A                      5.309149e+01
  B155_A                                                      3.161449e+00
  B155_B                      5.309149e+01
  B155_B                                                      3.161449e+00
  B155_C                      5.309149e+01
  B155_C                                                      3.161449e+00
$VINTAGE,0
C =============================================================================
C load 4002_1 at 4002 is 157595.100 + j-18824.100 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B160_A                      1.586344e+03
  B160_A                                                      1.997299e-01
  B160_B                      1.586344e+03
  B160_B                                                      1.997299e-01
  B160_C                      1.586344e+03
  B160_C                                                      1.997299e-01
$VINTAGE,0
C =============================================================================
C load 4004_1 at 4004 is 253143.600 + j-30317.460 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B162_A                      9.875818e+02
  B162_A                                                      3.216782e-01
  B162_B                      9.875818e+02
  B162_B                                                      3.216782e-01
  B162_C                      9.875818e+02
  B162_C                                                      3.216782e-01
$VINTAGE,0
C =============================================================================
C load 4005_1 at 4005 is 453441.000 + j-137660.220 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B163_A                      5.513396e+02
  B163_A                                                      1.460620e+00
  B163_B                      5.513396e+02
  B163_B                                                      1.460620e+00
  B163_C                      5.513396e+02
  B163_C                                                      1.460620e+00
$VINTAGE,0
C =============================================================================
C load 4008_1 at 4008 is 270410.160 + j-32797.080 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B166_A                      4.401647e+02
  B166_A                                                      7.309133e-01
  B166_B                      4.401647e+02
  B166_B                                                      7.309133e-01
  B166_C                      4.401647e+02
  B166_C                                                      7.309133e-01
$VINTAGE,0
C =============================================================================
C load 4009_1 at 4009 is 2086034.640 + j-377249.040 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B167_A                      2.535912e+01
  B167_A                                                      1.891652e+01
  B167_B                      2.535912e+01
  B167_B                                                      1.891652e+01
  B167_C                      2.535912e+01
  B167_C                                                      1.891652e+01
$VINTAGE,0
C =============================================================================
C load 4010_1 at 4010 is 2962582.860 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B168_A                      1.785604e+01
  B168_B                      1.785604e+01
  B168_C                      1.785604e+01
$VINTAGE,0
C =============================================================================
C load 4101_1 at 4101 is 899759.340 + j-104041.020 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B180_A                      2.778521e+02
  B180_A                                                      1.103910e+00
  B180_B                      2.778521e+02
  B180_B                                                      1.103910e+00
  B180_C                      2.778521e+02
  B180_C                                                      1.103910e+00
$VINTAGE,0
C =============================================================================
C load 4102_1 at 4102 is 447318.960 + j-58305.240 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B181_A                      5.588853e+02
  B181_A                                                      6.186378e-01
  B181_B                      5.588853e+02
  B181_B                                                      6.186378e-01
  B181_C                      5.588853e+02
  B181_C                                                      6.186378e-01
$VINTAGE,0
C =============================================================================
C load 4103_1 at 4103 is 11021.100 + j-1329.060 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B182_A                      2.268376e+04
  B182_A                                                      1.410176e-02
  B182_B                      2.268376e+04
  B182_B                                                      1.410176e-02
  B182_C                      2.268376e+04
  B182_C                                                      1.410176e-02
$VINTAGE,0
C =============================================================================
C load 4104_1 at 4104 is 2473485.720 + j-309538.380 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B183_A                      2.138682e+01
  B183_A                                                      1.552129e+01
  B183_B                      2.138682e+01
  B183_B                                                      1.552129e+01
  B183_C                      2.138682e+01
  B183_C                                                      1.552129e+01
$VINTAGE,0
C =============================================================================
C load 4201_1 at 4201 is 5248135.620 + j-374867.340 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B186_A                      4.763596e+01
  B186_A                                                      3.977466e+00
  B186_B                      4.763596e+01
  B186_B                                                      3.977466e+00
  B186_C                      4.763596e+01
  B186_C                                                      3.977466e+00
$VINTAGE,0
C =============================================================================
C load 4202_1 at 4202 is 4386230.520 + j-539799.300 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B187_A                      5.699655e+01
  B187_A                                                      5.727448e+00
  B187_B                      5.699655e+01
  B187_B                                                      5.727448e+00
  B187_C                      5.699655e+01
  B187_C                                                      5.727448e+00
$VINTAGE,0
C =============================================================================
C load 4203_1 at 4203 is 4394597.580 + j-563964.120 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B188_A                      5.688803e+01
  B188_A                                                      5.983845e+00
  B188_B                      5.688803e+01
  B188_B                                                      5.983845e+00
  B188_C                      5.688803e+01
  B188_C                                                      5.983845e+00
$VINTAGE,0
C =============================================================================
C load 4204_1 at 4204 is 968621.580 + j-118271.040 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B189_A                      2.580987e+02
  B189_A                                                      1.254895e+00
  B189_B                      2.580987e+02
  B189_B                                                      1.254895e+00
  B189_C                      2.580987e+02
  B189_C                                                      1.254895e+00
$VINTAGE,0
C =============================================================================
C load 5001_1 at 5001 is 7357650.660 + j-1592564.760 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B192_A                      3.397824e+01
  B192_A                                                      1.689764e+01
  B192_B                      3.397824e+01
  B192_B                                                      1.689764e+01
  B192_C                      3.397824e+01
  B192_C                                                      1.689764e+01
$VINTAGE,0
C =============================================================================
C load 5002_1 at 5002 is 8705273.640 + j-1076208.120 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B193_A                      2.871822e+01
  B193_A                                                      1.141892e+01
  B193_B                      2.871822e+01
  B193_B                                                      1.141892e+01
  B193_C                      2.871822e+01
  B193_C                                                      1.141892e+01
$VINTAGE,0
C =============================================================================
C load 5003_1 at 5003 is 601048.260 + j-75096.480 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B194_A                      8.801290e+01
  B194_A                                                      3.765588e+00
  B194_B                      8.801290e+01
  B194_B                                                      3.765588e+00
  B194_C                      8.801290e+01
  B194_C                                                      3.765588e+00
$VINTAGE,0
C =============================================================================
C load 6102_1 at 6102 is 1042919.400 + j331966.140 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B199_A                      1.141267e+02
  B199_A                                      3.585456e+02
  B199_B                      1.141267e+02
  B199_B                                      3.585456e+02
  B199_C                      1.141267e+02
  B199_C                                      3.585456e+02
$VINTAGE,0
C =============================================================================
C load 6103_1 at 6103 is 394183.080 + j-50697.060 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B200_A                      3.019536e+02
  B200_A                                                      1.129831e+00
  B200_B                      3.019536e+02
  B200_B                                                      1.129831e+00
  B200_C                      3.019536e+02
  B200_C                                                      1.129831e+00
$VINTAGE,0
C =============================================================================
C load 6104_1 at 6104 is 1717320.960 + j-222506.880 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B201_A                      3.080379e+01
  B201_A                                                      1.115724e+01
  B201_B                      3.080379e+01
  B201_B                                                      1.115724e+01
  B201_C                      3.080379e+01
  B201_C                                                      1.115724e+01
$VINTAGE,0
C =============================================================================
C load 6201_1 at 6201 is 198053.400 + j-24381.060 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B203_A                      1.262286e+03
  B203_A                                                      2.586911e-01
  B203_B                      1.262286e+03
  B203_B                                                      2.586911e-01
  B203_C                      1.262286e+03
  B203_C                                                      2.586911e-01
$VINTAGE,0
C =============================================================================
C load 6202_1 at 6202 is 82945.380 + j-11592.300 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B204_A                      3.014032e+03
  B204_A                                                      1.229981e-01
  B204_B                      3.014032e+03
  B204_B                                                      1.229981e-01
  B204_C                      3.014032e+03
  B204_C                                                      1.229981e-01
$VINTAGE,0
C =============================================================================
C load 6203_1 at 6203 is 621427.860 + j-146498.520 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B205_A                      8.512653e+01
  B205_A                                                      7.345924e+00
  B205_B                      8.512653e+01
  B205_B                                                      7.345924e+00
  B205_C                      8.512653e+01
  B205_C                                                      7.345924e+00
$VINTAGE,0
C =============================================================================
C load 6204_1 at 6204 is 680901.000 + j-145429.560 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B206_A                      7.769118e+01
  B206_A                                                      7.292323e+00
  B206_B                      7.769118e+01
  B206_B                                                      7.292323e+00
  B206_C                      7.769118e+01
  B206_C                                                      7.292323e+00
$VINTAGE,0
C =============================================================================
C load 6205_1 at 6205 is 475303.680 + j-79883.340 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B207_A                      1.112973e+02
  B207_A                                                      4.005617e+00
  B207_B                      1.112973e+02
  B207_B                                                      4.005617e+00
  B207_C                      1.112973e+02
  B207_C                                                      4.005617e+00
$VINTAGE,0
C =============================================================================
C load 6301_1 at 6301 is 518821.980 + j-66668.220 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B210_A                      2.294140e+02
  B210_A                                                      1.485763e+00
  B210_B                      2.294140e+02
  B210_B                                                      1.485763e+00
  B210_C                      2.294140e+02
  B210_C                                                      1.485763e+00
$VINTAGE,0
C =============================================================================
C load 6302_1 at 6302 is 600186.360 + j-77860.680 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B211_A                      1.983134e+02
  B211_A                                                      1.735197e+00
  B211_B                      1.983134e+02
  B211_B                                                      1.735197e+00
  B211_C                      1.983134e+02
  B211_C                                                      1.735197e+00
$VINTAGE,0
C =============================================================================
C load 6303_1 at 6303 is 739353.120 + j-93649.260 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B212_A                      7.154903e+01
  B212_A                                                      4.695886e+00
  B212_B                      7.154903e+01
  B212_B                                                      4.695886e+00
  B212_C                      7.154903e+01
  B212_C                                                      4.695886e+00
$VINTAGE,0
C =============================================================================
C load 6305_1 at 6305 is 57959.460 + j-17930.580 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B214_A                      9.127069e+02
  B214_A                                                      8.990991e-01
  B214_B                      9.127069e+02
  B214_B                                                      8.990991e-01
  B214_C                      9.127069e+02
  B214_C                                                      8.990991e-01
$VINTAGE,0
C =============================================================================
C load 6401_1 at 6401 is 1660957.800 + j-210960.480 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B217_A                      7.166046e+01
  B217_A                                                      4.701450e+00
  B217_B                      7.166046e+01
  B217_B                                                      4.701450e+00
  B217_C                      7.166046e+01
  B217_C                                                      4.701450e+00
$VINTAGE,0
C =============================================================================
C load 6402_1 at 6402 is 276272.100 + j-35837.700 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B218_A                      4.786947e+01
  B218_A                                                      7.188087e+00
  B218_B                      4.786947e+01
  B218_B                                                      7.188087e+00
  B218_C                      4.786947e+01
  B218_C                                                      7.188087e+00
$VINTAGE,0
C =============================================================================
C load 6403_1 at 6403 is 2019.600 + j-225.420 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B219_A                      5.893494e+04
  B219_A                                                      5.023694e-03
  B219_B                      5.893494e+04
  B219_B                                                      5.023694e-03
  B219_C                      5.893494e+04
  B219_C                                                      5.023694e-03
$VINTAGE,0
C =============================================================================
C load 6404_1 at 6404 is 28047.960 + j-3466.980 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B220_A                      4.243624e+03
  B220_A                                                      7.726486e-02
  B220_B                      4.243624e+03
  B220_B                                                      7.726486e-02
  B220_C                      4.243624e+03
  B220_C                                                      7.726486e-02
$VINTAGE,0
C =============================================================================
C load 6501_1 at 6501 is 196893.660 + j-63740.820 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B222_A                      6.045141e+02
  B222_A                                                      1.420523e+00
  B222_B                      6.045141e+02
  B222_B                                                      1.420523e+00
  B222_C                      6.045141e+02
  B222_C                                                      1.420523e+00
$VINTAGE,0
C =============================================================================
C load 6502_1 at 6502 is 1570113.540 + j-277339.020 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B223_A                      7.580662e+01
  B223_A                                                      6.180757e+00
  B223_B                      7.580662e+01
  B223_B                                                      6.180757e+00
  B223_C                      7.580662e+01
  B223_C                                                      6.180757e+00
$VINTAGE,0
C =============================================================================
C load 6503_1 at 6503 is 422512.560 + j-130040.820 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B224_A                      2.817076e+02
  B224_A                                                      2.898080e+00
  B224_B                      2.817076e+02
  B224_B                                                      2.898080e+00
  B224_C                      2.817076e+02
  B224_C                                                      2.898080e+00
$VINTAGE,0
C =============================================================================
C load 6504_1 at 6504 is 299599.500 + j-38646.780 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B225_A                      3.972804e+02
  B225_A                                                      8.612793e-01
  B225_B                      3.972804e+02
  B225_B                                                      8.612793e-01
  B225_C                      3.972804e+02
  B225_C                                                      8.612793e-01
$VINTAGE,0
C =============================================================================
C load 6505_1 at 6505 is 6686.100 + j-2117.520 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B226_A                      1.780186e+04
  B226_A                                                      4.719089e-02
  B226_B                      1.780186e+04
  B226_B                                                      4.719089e-02
  B226_C                      1.780186e+04
  B226_C                                                      4.719089e-02
$VINTAGE,0
C =============================================================================
C load 6507_1 at 6507 is 538390.680 + j59622.060 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B228_A                      2.210755e+02
  B228_A                                      1.996325e+03
  B228_B                      2.210755e+02
  B228_B                                      1.996325e+03
  B228_C                      2.210755e+02
  B228_C                                      1.996325e+03
$VINTAGE,0
C =============================================================================
C load 6508_1 at 6508 is 131570.820 + j-42192.300 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B229_A                      9.046459e+02
  B229_A                                                      9.402945e-01
  B229_B                      9.046459e+02
  B229_B                                                      9.402945e-01
  B229_C                      9.046459e+02
  B229_C                                                      9.402945e-01
$VINTAGE,0
C =============================================================================
C load 6509_1 at 6509 is 8664.900 + j-2808.060 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B230_A                      1.373645e+04
  B230_A                                                      6.258022e-02
  B230_B                      1.373645e+04
  B230_B                                                      6.258022e-02
  B230_C                      1.373645e+04
  B230_C                                                      6.258022e-02
$VINTAGE,0
C =============================================================================
C load 6510_1 at 6510 is 2011358.400 + j114127.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B231_A                      2.630063e+01
  B231_A                                      4.635155e+02
  B231_B                      2.630063e+01
  B231_B                                      4.635155e+02
  B231_C                      2.630063e+01
  B231_C                                      4.635155e+02
$VINTAGE,0
C =============================================================================
C load 7001_1 at 7001 is 7000917.900 + j-757206.180 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B233_A                      1.700134e+01
  B233_A                                                      1.687504e+01
  B233_B                      1.700134e+01
  B233_B                                                      1.687504e+01
  B233_C                      1.700134e+01
  B233_C                                                      1.687504e+01
$VINTAGE,0
C =============================================================================
C load 7002_1 at 7002 is 2567419.560 + j136698.360 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B234_A                      4.635978e+01
  B234_A                                      8.707127e+02
  B234_B                      4.635978e+01
  B234_B                                      8.707127e+02
  B234_C                      4.635978e+01
  B234_C                                      8.707127e+02
$VINTAGE,0
C =============================================================================
C load 8003_1 at 8003 is 557351.460 + j-67633.140 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B239_A                      9.491318e+01
  B239_A                                                      3.391351e+00
  B239_B                      9.491318e+01
  B239_B                                                      3.391351e+00
  B239_C                      9.491318e+01
  B239_C                                                      3.391351e+00
$VINTAGE,0
C =============================================================================
C load 8004_1 at 8004 is 3477285.060 + j-453592.980 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B240_A                      1.521302e+01
  B240_A                                                      2.274466e+01
  B240_B                      1.521302e+01
  B240_B                                                      2.274466e+01
  B240_C                      1.521302e+01
  B240_C                                                      2.274466e+01
$VINTAGE,0
C =============================================================================
C load 8005_1 at 8005 is 1237486.440 + j-164716.740 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B241_A                      4.274794e+01
  B241_A                                                      8.259447e+00
  B241_B                      4.274794e+01
  B241_B                                                      8.259447e+00
  B241_C                      4.274794e+01
  B241_C                                                      8.259447e+00
$VINTAGE,0
C =============================================================================
C solar 2533_S at 2533 is 1999.000 MVA producing 1899.000 MW and -55.981 Mvar
$INCLUDE,IBR.PCH,B52__,IBR01 $$
  ,2.0000e+04,1.9990e+09,9.9950e+04,9.4997e-01,-2.800e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.029 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_5___A   16532.213    60.000   -11.224                        -1.000  9999.000
14_5___B   16532.213    60.000  -131.224                        -1.000  9999.000
14_5___C   16532.213    60.000  -251.224                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _6___AB52__A    -1.000     0.020
  _6___BB52__B    -1.000     0.020
  _6___CB52__C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_5___A_6___A            0.00000.0400
52_5___B_6___B            0.00000.0400
53_5___C_6___C
C =============================================================================
C solar 2631_S at 2631 is 520.000 MVA producing 232.000 MW and -54.919 Mvar
$INCLUDE,IBR.PCH,B76__,IBR02 $$
  ,2.0000e+04,5.2000e+08,2.6000e+04,4.4615e-01,-1.056e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.237 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_7___A   16051.277    60.000    -4.613                        -1.000  9999.000
14_7___B   16051.277    60.000  -124.613                        -1.000  9999.000
14_7___C   16051.277    60.000  -244.613                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _8___AB76__A    -1.000     0.020
  _8___BB76__B    -1.000     0.020
  _8___CB76__C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_7___A_8___A            0.00000.1538
52_7___B_8___B            0.00000.1538
53_7___C_8___C
C =============================================================================
C solar 32343_NW at 32343 is 1740.000 MVA producing 1021.000 MW and -90.672 Mvar
$INCLUDE,IBR.PCH,B272_,IBR03 $$
  ,2.0000e+04,1.7400e+09,8.7000e+04,5.8678e-01,-5.211e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.089 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_9___A   16272.979    60.000     8.759                        -1.000  9999.000
14_9___B   16272.979    60.000  -111.241                        -1.000  9999.000
14_9___C   16272.979    60.000  -231.241                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _10__AB272_A    -1.000     0.020
  _10__BB272_B    -1.000     0.020
  _10__CB272_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_9___A_10__A            0.00000.0460
52_9___B_10__B            0.00000.0460
53_9___C_10__C
C =============================================================================
C solar 34331_S at 34331 is 1426.000 MVA producing 745.000 MW and -108.080 Mvar
$INCLUDE,IBR.PCH,B274_,IBR04 $$
  ,2.0000e+04,1.4260e+09,7.1300e+04,5.2244e-01,-7.579e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.145 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_11__A   16172.657    60.000     4.189                        -1.000  9999.000
14_11__B   16172.657    60.000  -115.811                        -1.000  9999.000
14_11__C   16172.657    60.000  -235.811                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _12__AB274_A    -1.000     0.020
  _12__BB274_B    -1.000     0.020
  _12__CB274_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_11__A_12__A            0.00000.0561
52_11__B_12__B            0.00000.0561
53_11__C_12__C
C =============================================================================
C solar 38351_NG at 38351 is 2025.000 MVA producing 229.000 MW and -236.654 Mvar
$INCLUDE,IBR.PCH,B278_,IBR05 $$
  ,2.0000e+04,2.0250e+09,1.0125e+05,1.1309e-01,-1.169e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-1.033 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_13__A   15952.524    60.000    -7.608                        -1.000  9999.000
14_13__B   15952.524    60.000  -127.608                        -1.000  9999.000
14_13__C   15952.524    60.000  -247.608                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _14__AB278_A    -1.000     0.020
  _14__BB278_B    -1.000     0.020
  _14__CB278_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_13__A_14__A            0.00000.0395
52_13__B_14__B            0.00000.0395
53_13__C_14__C
C =============================================================================
C solar 3932_S at 3932 is 1426.000 MVA producing 1355.000 MW and -219.254 Mvar
$INCLUDE,IBR.PCH,B157_,IBR06 $$
  ,2.0000e+04,1.4260e+09,7.1300e+04,9.5021e-01,-1.538e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.162 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_15__A   16129.144    60.000    12.039                        -1.000  9999.000
14_15__B   16129.144    60.000  -107.961                        -1.000  9999.000
14_15__C   16129.144    60.000  -227.961                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _16__AB157_A    -1.000     0.020
  _16__BB157_B    -1.000     0.020
  _16__CB157_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_15__A_16__A            0.00000.0561
52_15__B_16__B            0.00000.0561
53_15__C_16__C
C =============================================================================
C solar 39331_NB at 39331 is 345.000 MVA producing 161.484 MW and -17.879 Mvar
$INCLUDE,IBR.PCH,B281_,IBR07 $$
  ,2.0000e+04,3.4500e+08,1.7250e+04,4.6807e-01,-5.182e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.111 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_17__A   16232.820    60.000     5.962                        -1.000  9999.000
14_17__B   16232.820    60.000  -114.038                        -1.000  9999.000
14_17__C   16232.820    60.000  -234.038                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _18__AB281_A    -1.000     0.020
  _18__BB281_B    -1.000     0.020
  _18__CB281_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_17__A_18__A            0.00000.2319
52_17__B_18__B            0.00000.2319
53_17__C_18__C
C =============================================================================
C solar 3933_CG at 3933 is 865.000 MVA producing 404.880 MW and -46.199 Mvar
$INCLUDE,IBR.PCH,B158_,IBR08 $$
  ,2.0000e+04,8.6500e+08,4.3250e+04,4.6807e-01,-5.341e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.114 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_19__A   16227.663    60.000     5.898                        -1.000  9999.000
14_19__B   16227.663    60.000  -114.102                        -1.000  9999.000
14_19__C   16227.663    60.000  -234.102                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _20__AB158_A    -1.000     0.020
  _20__BB158_B    -1.000     0.020
  _20__CB158_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_19__A_20__A            0.00000.0925
52_19__B_20__B            0.00000.0925
53_19__C_20__C
C =============================================================================
C solar 40311_H at 40311 is 952.000 MVA producing 313.199 MW and -239.249 Mvar
$INCLUDE,IBR.PCH,B287_,IBR09 $$
  ,2.0000e+04,9.5200e+08,4.7600e+04,3.2899e-01,-2.513e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.764 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_21__A   15546.327    60.000     4.688                        -1.000  9999.000
14_21__B   15546.327    60.000  -115.312                        -1.000  9999.000
14_21__C   15546.327    60.000  -235.312                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _22__AB287_A    -1.000     0.020
  _22__BB287_B    -1.000     0.020
  _22__CB287_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_21__A_22__A            0.00000.0840
52_21__B_22__B            0.00000.0840
53_21__C_22__C
C =============================================================================
C solar 40312_S at 40312 is 427.000 MVA producing 140.400 MW and -107.669 Mvar
$INCLUDE,IBR.PCH,B288_,IBR10 $$
  ,2.0000e+04,4.2700e+08,2.1350e+04,3.2881e-01,-2.522e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.767 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_23__A   15543.546    60.000     4.680                        -1.000  9999.000
14_23__B   15543.546    60.000  -115.320                        -1.000  9999.000
14_23__C   15543.546    60.000  -235.320                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _24__AB288_A    -1.000     0.020
  _24__BB288_B    -1.000     0.020
  _24__CB288_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_23__A_24__A            0.00000.1874
52_23__B_24__B            0.00000.1874
53_23__C_24__C
C =============================================================================
C solar 4035_C at 4035 is 642.000 MVA producing 173.700 MW and -50.833 Mvar
$INCLUDE,IBR.PCH,B170_,IBR11 $$
  ,2.0000e+04,6.4200e+08,3.2100e+04,2.7056e-01,-7.918e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.293 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_25__A   16095.609    60.000     9.218                        -1.000  9999.000
14_25__B   16095.609    60.000  -110.782                        -1.000  9999.000
14_25__C   16095.609    60.000  -230.782                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _26__AB170_A    -1.000     0.020
  _26__BB170_B    -1.000     0.020
  _26__CB170_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_25__A_26__A            0.00000.1246
52_25__B_26__B            0.00000.1246
53_25__C_26__C
C =============================================================================
C solar 40392_W at 40392 is 1290.000 MVA producing 712.800 MW and -63.554 Mvar
$INCLUDE,IBR.PCH,B294_,IBR12 $$
  ,2.0000e+04,1.2900e+09,6.4500e+04,5.5256e-01,-4.927e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.089 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_27__A   16269.425    60.000     7.808                        -1.000  9999.000
14_27__B   16269.425    60.000  -112.192                        -1.000  9999.000
14_27__C   16269.425    60.000  -232.192                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _28__AB294_A    -1.000     0.020
  _28__BB294_B    -1.000     0.020
  _28__CB294_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_27__A_28__A            0.00000.0620
52_27__B_28__B            0.00000.0620
53_27__C_28__C
C =============================================================================
C solar 41312_W at 41312 is 790.000 MVA producing 555.300 MW and 13.360 Mvar
$INCLUDE,IBR.PCH,B296_,IBR13 $$
  ,2.0000e+04,7.9000e+08,3.9500e+04,7.0291e-01,1.6911e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.0241 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_29__A   16545.204    60.000    38.759                        -1.000  9999.000
14_29__B   16545.204    60.000   -81.241                        -1.000  9999.000
14_29__C   16545.204    60.000  -201.241                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _30__AB296_A    -1.000     0.020
  _30__BB296_B    -1.000     0.020
  _30__CB296_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_29__A_30__A            0.00000.1013
52_29__B_30__B            0.00000.1013
53_29__C_30__C
C =============================================================================
C solar 42321_H at 42321 is 558.000 MVA producing 222.300 MW and -25.936 Mvar
$INCLUDE,IBR.PCH,B302_,IBR14 $$
  ,2.0000e+04,5.5800e+08,2.7900e+04,3.9839e-01,-4.648e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.117 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_31__A   16230.362    60.000     8.456                        -1.000  9999.000
14_31__B   16230.362    60.000  -111.544                        -1.000  9999.000
14_31__C   16230.362    60.000  -231.544                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _32__AB302_A    -1.000     0.020
  _32__BB302_B    -1.000     0.020
  _32__CB302_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_31__A_32__A            0.00000.1434
52_31__B_32__B            0.00000.1434
53_31__C_32__C
C =============================================================================
C solar 50324_W at 50324 is 541.000 MVA producing 331.200 MW and -21.861 Mvar
$INCLUDE,IBR.PCH,B308_,IBR15 $$
  ,2.0000e+04,5.4100e+08,2.7050e+04,6.1220e-01,-4.041e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.066 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_33__A   16320.893    60.000    19.058                        -1.000  9999.000
14_33__B   16320.893    60.000  -100.942                        -1.000  9999.000
14_33__C   16320.893    60.000  -220.942                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _34__AB308_A    -1.000     0.020
  _34__BB308_B    -1.000     0.020
  _34__CB308_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_33__A_34__A            0.00000.1479
52_33__B_34__B            0.00000.1479
53_33__C_34__C
C =============================================================================
C solar 5032_C at 5032 is 13039.000 MVA producing 3646.800 MW and -536.152 Mvar
$INCLUDE,IBR.PCH,B197_,IBR16 $$
  ,2.0000e+04,1.3039e+10,6.5195e+05,2.7968e-01,-4.112e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.147 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_35__A   16221.376    60.000    13.685                        -1.000  9999.000
14_35__B   16221.376    60.000  -106.315                        -1.000  9999.000
14_35__C   16221.376    60.000  -226.315                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _36__AB197_A    -1.000     0.020
  _36__BB197_B    -1.000     0.020
  _36__CB197_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_35__A_36__A            0.00000.0061
52_35__B_36__B            0.00000.0061
53_35__C_36__C
C =============================================================================
C solar 61322_H at 61322 is 2541.000 MVA producing 1992.599 MW and 110.207 Mvar
$INCLUDE,IBR.PCH,B310_,IBR17 $$
  ,2.0000e+04,2.5410e+09,1.2705e+05,7.8418e-01,4.3372e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.0553 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_37__A   16669.504    60.000    38.380                        -1.000  9999.000
14_37__B   16669.504    60.000   -81.620                        -1.000  9999.000
14_37__C   16669.504    60.000  -201.620                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _38__AB310_A    -1.000     0.020
  _38__BB310_B    -1.000     0.020
  _38__CB310_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_37__A_38__A            0.00000.0315
52_37__B_38__B            0.00000.0315
53_37__C_38__C
C =============================================================================
C solar 61324_W at 61324 is 973.000 MVA producing 503.100 MW and 32.179 Mvar
$INCLUDE,IBR.PCH,B312_,IBR18 $$
  ,2.0000e+04,9.7300e+08,4.8650e+04,5.1706e-01,3.3072e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.0640 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_39__A   16524.461    60.000    33.893                        -1.000  9999.000
14_39__B   16524.461    60.000   -86.107                        -1.000  9999.000
14_39__C   16524.461    60.000  -206.107                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _40__AB312_A    -1.000     0.020
  _40__BB312_B    -1.000     0.020
  _40__CB312_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_39__A_40__A            0.00000.0822
52_39__B_40__B            0.00000.0822
53_39__C_40__C
C =============================================================================
C solar 62351_H at 62351 is 2671.000 MVA producing 1040.400 MW and -93.949 Mvar
$INCLUDE,IBR.PCH,B314_,IBR19 $$
  ,2.0000e+04,2.6710e+09,1.3355e+05,3.8952e-01,-3.517e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.090 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_41__A   16264.882    60.000    30.407                        -1.000  9999.000
14_41__B   16264.882    60.000   -89.593                        -1.000  9999.000
14_41__C   16264.882    60.000  -209.593                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _42__AB314_A    -1.000     0.020
  _42__BB314_B    -1.000     0.020
  _42__CB314_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_41__A_42__A            0.00000.0300
52_41__B_42__B            0.00000.0300
53_41__C_42__C
C =============================================================================
C solar 63331_W at 63331 is 1489.000 MVA producing 919.800 MW and 149.313 Mvar
$INCLUDE,IBR.PCH,B316_,IBR20 $$
  ,2.0000e+04,1.4890e+09,7.4450e+04,6.1773e-01,1.0028e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.1623 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_43__A   16779.168    60.000    49.829                        -1.000  9999.000
14_43__B   16779.168    60.000   -70.171                        -1.000  9999.000
14_43__C   16779.168    60.000  -190.171                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _44__AB316_A    -1.000     0.020
  _44__BB316_B    -1.000     0.020
  _44__CB316_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_43__A_44__A            0.00000.0537
52_43__B_44__B            0.00000.0537
53_43__C_44__C
C =============================================================================
C solar 64333_W at 64333 is 152.000 MVA producing 75.000 MW and 1.274 Mvar
$INCLUDE,IBR.PCH,B321_,IBR21 $$
  ,2.0000e+04,1.5200e+08,7.6000e+03,4.9342e-01,8.3837e-03,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.0170 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_45__A   16436.503    60.000    18.425                        -1.000  9999.000
14_45__B   16436.503    60.000  -101.575                        -1.000  9999.000
14_45__C   16436.503    60.000  -221.575                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _46__AB321_A    -1.000     0.020
  _46__BB321_B    -1.000     0.020
  _46__CB321_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_45__A_46__A            0.00000.5263
52_45__B_46__B            0.00000.5263
53_45__C_46__C
C =============================================================================
C solar 65331_G at 65331 is 3239.000 MVA producing 1213.201 MW and -47.467 Mvar
$INCLUDE,IBR.PCH,B322_,IBR22 $$
  ,2.0000e+04,3.2390e+09,1.6195e+05,3.7456e-01,-1.465e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.039 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_47__A   16327.959    60.000    24.205                        -1.000  9999.000
14_47__B   16327.959    60.000   -95.795                        -1.000  9999.000
14_47__C   16327.959    60.000  -215.795                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _48__AB322_A    -1.000     0.020
  _48__BB322_B    -1.000     0.020
  _48__CB322_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_47__A_48__A            0.00000.0247
52_47__B_48__B            0.00000.0247
53_47__C_48__C
C =============================================================================
C solar 6533_C at 6533 is 3276.000 MVA producing 1318.501 MW and -46.069 Mvar
$INCLUDE,IBR.PCH,B232_,IBR23 $$
  ,2.0000e+04,3.2760e+09,1.6380e+05,4.0247e-01,-1.406e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.035 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_49__A   16336.970    60.000    24.706                        -1.000  9999.000
14_49__B   16336.970    60.000   -95.294                        -1.000  9999.000
14_49__C   16336.970    60.000  -215.294                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _50__AB232_A    -1.000     0.020
  _50__BB232_B    -1.000     0.020
  _50__CB232_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_49__A_50__A            0.00000.0244
52_49__B_50__B            0.00000.0244
53_49__C_50__C
C =============================================================================
C solar 70312_P at 70312 is 509.000 MVA producing 123.300 MW and -4.545 Mvar
$INCLUDE,IBR.PCH,B327_,IBR24 $$
  ,2.0000e+04,5.0900e+08,2.5450e+04,2.4224e-01,-8.929e-03,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.037 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_51__A   16319.957    60.000   -23.142                        -1.000  9999.000
14_51__B   16319.957    60.000  -143.142                        -1.000  9999.000
14_51__C   16319.957    60.000  -263.142                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _52__AB327_A    -1.000     0.020
  _52__BB327_B    -1.000     0.020
  _52__CB327_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_51__A_52__A            0.00000.1572
52_51__B_52__B            0.00000.1572
53_51__C_52__C
C =============================================================================
C solar 70321_G at 70321 is 1483.000 MVA producing 861.300 MW and 121.979 Mvar
$INCLUDE,IBR.PCH,B330_,IBR25 $$
  ,2.0000e+04,1.4830e+09,7.4150e+04,5.8078e-01,8.2252e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.1416 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_53__A   16706.594    60.000   -14.152                        -1.000  9999.000
14_53__B   16706.594    60.000  -134.152                        -1.000  9999.000
14_53__C   16706.594    60.000  -254.152                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _54__AB330_A    -1.000     0.020
  _54__BB330_B    -1.000     0.020
  _54__CB330_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_53__A_54__A            0.00000.0539
52_53__B_54__B            0.00000.0539
53_53__C_54__C
C =============================================================================
C wind 10322_S at 10322 is 638.000 MVA producing 520.000 MW and 191.500 Mvar
$INCLUDE,IBR.PCH,B245_,IBR26 $$
  ,2.0000e+04,6.3800e+08,3.1900e+04,8.1505e-01,3.0016e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.3683 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_55__A   17513.716    60.000    24.526                        -1.000  9999.000
14_55__B   17513.716    60.000   -95.474                        -1.000  9999.000
14_55__C   17513.716    60.000  -215.474                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _56__AB245_A    -1.000     0.020
  _56__BB245_B    -1.000     0.020
  _56__CB245_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_55__A_56__A            0.00000.1254
52_55__B_56__B            0.00000.1254
53_55__C_56__C
C =============================================================================
C wind 10342_W at 10342 is 1682.000 MVA producing 1598.000 MW and 276.726 Mvar
$INCLUDE,IBR.PCH,B247_,IBR27 $$
  ,2.0000e+04,1.6820e+09,8.4100e+04,9.5006e-01,1.6452e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.1732 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_57__A   17150.285    60.000    38.726                        -1.000  9999.000
14_57__B   17150.285    60.000   -81.274                        -1.000  9999.000
14_57__C   17150.285    60.000  -201.274                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _58__AB247_A    -1.000     0.020
  _58__BB247_B    -1.000     0.020
  _58__CB247_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_57__A_58__A            0.00000.0476
52_57__B_58__B            0.00000.0476
53_57__C_58__C
C =============================================================================
C wind 13332_S at 13332 is 2423.000 MVA producing 1266.000 MW and -111.017 Mvar
$INCLUDE,IBR.PCH,B252_,IBR28 $$
  ,2.0000e+04,2.4230e+09,1.2115e+05,5.2249e-01,-4.582e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.088 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_59__A   16270.028    60.000    -7.641                        -1.000  9999.000
14_59__B   16270.028    60.000  -127.641                        -1.000  9999.000
14_59__C   16270.028    60.000  -247.641                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _60__AB252_A    -1.000     0.020
  _60__BB252_B    -1.000     0.020
  _60__CB252_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_59__A_60__A            0.00000.0330
52_59__B_60__B            0.00000.0330
53_59__C_60__C
C =============================================================================
C wind 21301_G at 21301 is 586.000 MVA producing 404.000 MW and -2.834 Mvar
$INCLUDE,IBR.PCH,B256_,IBR29 $$
  ,2.0000e+04,5.8600e+08,2.9300e+04,6.8942e-01,-4.837e-03,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.007 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_61__A   16468.784    60.000    -2.090                        -1.000  9999.000
14_61__B   16468.784    60.000  -122.090                        -1.000  9999.000
14_61__C   16468.784    60.000  -242.090                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _62__AB256_A    -1.000     0.020
  _62__BB256_B    -1.000     0.020
  _62__CB256_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_61__A_62__A            0.00000.1365
52_61__B_62__B            0.00000.1365
53_61__C_62__C
C =============================================================================
C wind 2332_S at 2332 is 1333.000 MVA producing 878.000 MW and -90.276 Mvar
$INCLUDE,IBR.PCH,B32__,IBR30 $$
  ,2.0000e+04,1.3330e+09,6.6650e+04,6.5866e-01,-6.772e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.103 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_63__A   16251.747    60.000    -5.292                        -1.000  9999.000
14_63__B   16251.747    60.000  -125.292                        -1.000  9999.000
14_63__C   16251.747    60.000  -245.292                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _64__AB32__A    -1.000     0.020
  _64__BB32__B    -1.000     0.020
  _64__CB32__C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_63__A_64__A            0.00000.0600
52_63__B_64__B            0.00000.0600
53_63__C_64__C
C =============================================================================
C wind 2431_S at 2431 is 1666.000 MVA producing 500.000 MW and -419.674 Mvar
$INCLUDE,IBR.PCH,B45__,IBR31 $$
  ,2.0000e+04,1.6660e+09,8.3300e+04,3.0012e-01,-2.519e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.839 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_65__A   15538.161    60.000   -10.809                        -1.000  9999.000
14_65__B   15538.161    60.000  -130.809                        -1.000  9999.000
14_65__C   15538.161    60.000  -250.809                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _66__AB45__A    -1.000     0.020
  _66__BB45__B    -1.000     0.020
  _66__CB45__C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_65__A_66__A            0.00000.0480
52_65__B_66__B            0.00000.0480
53_65__C_66__C
C =============================================================================
C wind 2434_S at 2434 is 1489.000 MVA producing 500.000 MW and -241.644 Mvar
$INCLUDE,IBR.PCH,B46__,IBR32 $$
  ,2.0000e+04,1.4890e+09,7.4450e+04,3.3580e-01,-1.623e-01,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.483 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_67__A   15837.925    60.000    -8.383                        -1.000  9999.000
14_67__B   15837.925    60.000  -128.383                        -1.000  9999.000
14_67__C   15837.925    60.000  -248.383                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _68__AB46__A    -1.000     0.020
  _68__BB46__B    -1.000     0.020
  _68__CB46__C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_67__A_68__A            0.00000.0537
52_67__B_68__B            0.00000.0537
53_67__C_68__C
C =============================================================================
C wind 24382_RG at 24382 is 5451.000 MVA producing 1195.999 MW and 85.197 Mvar
$INCLUDE,IBR.PCH,B262_,IBR33 $$
  ,2.0000e+04,5.4510e+09,2.7255e+05,2.1941e-01,1.5630e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.0712 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_69__A   16396.644    60.000    -7.824                        -1.000  9999.000
14_69__B   16396.644    60.000  -127.824                        -1.000  9999.000
14_69__C   16396.644    60.000  -247.824                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _70__AB262_A    -1.000     0.020
  _70__BB262_B    -1.000     0.020
  _70__CB262_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_69__A_70__A            0.00000.0147
52_69__B_70__B            0.00000.0147
53_69__C_70__C
C =============================================================================
C wind 24386_SW at 24386 is 3210.000 MVA producing 704.000 MW and 50.929 Mvar
$INCLUDE,IBR.PCH,B266_,IBR34 $$
  ,2.0000e+04,3.2100e+09,1.6050e+05,2.1931e-01,1.5866e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,0.0723 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_71__A   16397.401    60.000    -7.848                        -1.000  9999.000
14_71__B   16397.401    60.000  -127.848                        -1.000  9999.000
14_71__C   16397.401    60.000  -247.848                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _72__AB266_A    -1.000     0.020
  _72__BB266_B    -1.000     0.020
  _72__CB266_C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_71__A_72__A            0.00000.0249
52_71__B_72__B            0.00000.0249
53_71__C_72__C
C =============================================================================
C wind 2439_S at 2439 is 1666.000 MVA producing 1000.000 MW and -32.172 Mvar
$INCLUDE,IBR.PCH,B48__,IBR35 $$
  ,2.0000e+04,1.6660e+09,8.3300e+04,6.0024e-01,-1.931e-02,1.0000e+00 $$
  ,1.8000e+00,1.0000,1.0000,0.0000,0.0000,1.0000,1.0000,1.0000,1.0000,-0.032 $$
  ,0.0000,0.0000,1.0000,1.5000,-1.500,0.5000,1.1000,2.0000,-1.300,0.0000 $$
  ,0.0000,0.0000,0.0000,1.0700,0.9000,1.0000,-0.329,0.3290,1.0000,0.3330 $$
  ,0.2000,5.0000,0.0400,8.0000,0.5000,1.0000
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14_73__A   16384.561    60.000   -11.437                        -1.000  9999.000
14_73__B   16384.561    60.000  -131.437                        -1.000  9999.000
14_73__C   16384.561    60.000  -251.437                        -1.000  9999.000
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  _74__AB48__A    -1.000     0.020
  _74__BB48__B    -1.000     0.020
  _74__CB48__C    -1.000     0.020
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51_73__A_74__A            0.00000.0480
52_73__B_74__B            0.00000.0480
53_73__C_74__C
C =============================================================================
C SyncMachine 10321_G at 10321 is 1050.00 MVA, 856.00 MW, 322.80 MVAR
$INCLUDE,SYNCMACH.PCH,B244_,SM001 $$
  ,1.0500e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.434e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.4328e-02 $$
  ,2.7852e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 1032_C at 1032 is 873.00 MVA, 712.00 MW, 264.71 MVAR
$INCLUDE,SYNCMACH.PCH,B5___,SM002 $$
  ,8.7300e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.427e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.6856e-02 $$
  ,2.3157e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 10341_G at 10341 is 2900.00 MVA, 2565.00 MW, 461.35 MVAR
$INCLUDE,SYNCMACH.PCH,B246_,SM003 $$
  ,2.9000e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.021e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.2243e-01 $$
  ,7.6925e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 1034_C at 1034 is 2100.00 MVA, 1847.00 MW, 333.30 MVAR
$INCLUDE,SYNCMACH.PCH,B6___,SM004 $$
  ,2.1000e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.049e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,8.8656e-02 $$
  ,5.5704e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 11311_G at 11311 is 4934.00 MVA, 2064.00 MW, 413.76 MVAR
$INCLUDE,SYNCMACH.PCH,B248_,SM005 $$
  ,4.9340e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.073e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.0830e-01 $$
  ,1.3088e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 1131_C at 1131 is 1268.00 MVA, 530.00 MW, 122.90 MVAR
$INCLUDE,SYNCMACH.PCH,B9___,SM006 $$
  ,1.2680e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.108e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.3531e-02 $$
  ,3.3635e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 12321_H at 12321 is 1199.00 MVA, 657.00 MW, -118.13 MVAR
$INCLUDE,SYNCMACH.PCH,B249_,SM007 $$
  ,1.1990e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.991e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.0618e-02 $$
  ,3.1804e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 1232_C at 1232 is 4977.00 MVA, 2728.00 MW, -492.58 MVAR
$INCLUDE,SYNCMACH.PCH,B12__,SM008 $$
  ,4.9770e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.992e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.1011e-01 $$
  ,1.3202e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 13311_H at 13311 is 2328.00 MVA, 2133.00 MW, -116.35 MVAR
$INCLUDE,SYNCMACH.PCH,B250_,SM009 $$
  ,2.3280e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.526e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,9.8282e-02 $$
  ,6.1752e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 1331_G at 1331 is 2167.00 MVA, 1986.00 MW, -104.97 MVAR
$INCLUDE,SYNCMACH.PCH,B16__,SM010 $$
  ,2.1670e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.518e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,9.1485e-02 $$
  ,5.7481e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 13331_G at 13331 is 7011.00 MVA, 3662.00 MW, -313.17 MVAR
$INCLUDE,SYNCMACH.PCH,B251_,SM011 $$
  ,7.0110e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.361e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.9598e-01 $$
  ,1.8597e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
C =============================================================================
C SyncMachine 1333_C at 1333 is 418.00 MVA, 218.00 MW, -20.23 MVAR
$INCLUDE,SYNCMACH.PCH,B17__,SM012 $$
  ,4.1800e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.379e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.7647e-02 $$
  ,1.1088e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 14311_N at 14311 is 4210.00 MVA, 2355.00 MW, -225.64 MVAR
$INCLUDE,SYNCMACH.PCH,B253_,SM013 $$
  ,4.2100e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.181e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.7773e-01 $$
  ,1.1167e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 14312_S at 14312 is 2419.00 MVA, 1353.00 MW, -131.78 MVAR
$INCLUDE,SYNCMACH.PCH,B254_,SM014 $$
  ,2.4190e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.185e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.0212e-01 $$
  ,6.4166e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 1431_G at 1431 is 9170.00 MVA, 5129.00 MW, -479.63 MVAR
$INCLUDE,SYNCMACH.PCH,B21__,SM015 $$
  ,9.1700e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.176e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.8713e-01 $$
  ,2.4324e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 20301_G at 20301 is 2140.00 MVA, 1853.00 MW, -71.28 MVAR
$INCLUDE,SYNCMACH.PCH,B255_,SM016 $$
  ,2.1400e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.633e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,9.0345e-02 $$
  ,5.6765e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
C =============================================================================
C SyncMachine 2030_E at 2030 is 699.00 MVA, 605.00 MW, -21.69 MVAR
$INCLUDE,SYNCMACH.PCH,B23__,SM017 $$
  ,6.9900e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.621e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.9510e-02 $$
  ,1.8542e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 21302_H at 21302 is 396.00 MVA, 273.00 MW, -1.73 MVAR
$INCLUDE,SYNCMACH.PCH,B257_,SM018 $$
  ,3.9600e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.990e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6718e-02 $$
  ,1.0504e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 21303_S at 21303 is 115.00 MVA, 79.00 MW, -0.64 MVAR
$INCLUDE,SYNCMACH.PCH,B258_,SM019 $$
  ,1.1500e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.003e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 2130_E at 2130 is 831.00 MVA, 573.00 MW, -5.59 MVAR
$INCLUDE,SYNCMACH.PCH,B25__,SM020 $$
  ,8.3100e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.016e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.5082e-02 $$
  ,2.2043e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 22331_EG at 22331 is 1837.00 MVA, 506.00 MW, -115.43 MVAR
$INCLUDE,SYNCMACH.PCH,B259_,SM021 $$
  ,1.8370e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-6.013e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,7.7553e-02 $$
  ,4.8728e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 22332_TG at 22332 is 733.00 MVA, 202.00 MW, -45.54 MVAR
$INCLUDE,SYNCMACH.PCH,B260_,SM022 $$
  ,7.3300e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-6.011e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.0945e-02 $$
  ,1.9443e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 2233_DG at 2233 is 1035.00 MVA, 285.00 MW, -66.80 MVAR
$INCLUDE,SYNCMACH.PCH,B29__,SM023 $$
  ,1.0350e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-6.017e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.3695e-02 $$
  ,2.7454e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 24383_S at 24383 is 1146.00 MVA, 251.00 MW, 18.57 MVAR
$INCLUDE,SYNCMACH.PCH,B263_,SM024 $$
  ,1.1460e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.038e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.8381e-02 $$
  ,3.0399e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 24384_SG at 24384 is 4110.00 MVA, 901.00 MW, 64.69 MVAR
$INCLUDE,SYNCMACH.PCH,B264_,SM025 $$
  ,4.1100e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.035e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.7351e-01 $$
  ,1.0902e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 24385_SH at 24385 is 1460.00 MVA, 233.00 MW, 23.73 MVAR
$INCLUDE,SYNCMACH.PCH,B265_,SM026 $$
  ,1.4600e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.068e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,6.1637e-02 $$
  ,3.8728e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 24387_WG at 24387 is 5817.00 MVA, 1276.00 MW, 91.37 MVAR
$INCLUDE,SYNCMACH.PCH,B267_,SM027 $$
  ,5.8170e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.033e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.4558e-01 $$
  ,1.5430e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
C =============================================================================
C SyncMachine 2438_EG at 2438 is 2292.00 MVA, 503.00 MW, 35.45 MVAR
$INCLUDE,SYNCMACH.PCH,B47__,SM028 $$
  ,2.2920e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.032e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,9.6762e-02 $$
  ,6.0797e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 2630_G at 2630 is 3947.00 MVA, 2282.00 MW, 106.95 MVAR
$INCLUDE,SYNCMACH.PCH,B75__,SM029 $$
  ,3.9470e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.337e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6663e-01 $$
  ,1.0470e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
C =============================================================================
C SyncMachine 2634_C at 2634 is 1900.00 MVA, 1537.00 MW, 125.40 MVAR
$INCLUDE,SYNCMACH.PCH,B77__,SM030 $$
  ,1.9000e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.236e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,8.0213e-02 $$
  ,5.0399e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 2637_H at 2637 is 200.00 MVA, 83.00 MW, -27.49 MVAR
$INCLUDE,SYNCMACH.PCH,B78__,SM031 $$
  ,2.0000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.051e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,8.4434e-03 $$
  ,5.3052e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 2638_H at 2638 is 407.00 MVA, 200.00 MW, -37.93 MVAR
$INCLUDE,SYNCMACH.PCH,B79__,SM032 $$
  ,4.0700e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.931e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.7182e-02 $$
  ,1.0796e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3133_NG at 3133 is 80.00 MVA, 31.00 MW, -9.30 MVAR
$INCLUDE,SYNCMACH.PCH,B87__,SM033 $$
  ,8.0000e+01,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.433e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.3774e-03 $$
  ,2.1221e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 31351_NG at 31351 is 38.00 MVA, 14.00 MW, -4.83 MVAR
$INCLUDE,SYNCMACH.PCH,B269_,SM034 $$
  ,3.8000e+01,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.180e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6043e-03 $$
  ,1.0080e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3135_MG at 3135 is 541.00 MVA, 206.00 MW, -57.77 MVAR
$INCLUDE,SYNCMACH.PCH,B88__,SM035 $$
  ,5.4100e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.144e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.2839e-02 $$
  ,1.4350e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 32341_MG at 32341 is 3853.00 MVA, 2261.00 MW, -194.79 MVAR
$INCLUDE,SYNCMACH.PCH,B270_,SM036 $$
  ,3.8530e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.793e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6266e-01 $$
  ,1.0220e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 32342_NG at 32342 is 1037.00 MVA, 608.00 MW, -55.88 MVAR
$INCLUDE,SYNCMACH.PCH,B271_,SM037 $$
  ,1.0370e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.809e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.3779e-02 $$
  ,2.7507e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3234_DG at 3234 is 177.00 MVA, 104.00 MW, -10.35 MVAR
$INCLUDE,SYNCMACH.PCH,B94__,SM038 $$
  ,1.7700e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.827e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,7.4724e-03 $$
  ,4.6951e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 33331_NG at 33331 is 312.00 MVA, 191.00 MW, -64.29 MVAR
$INCLUDE,SYNCMACH.PCH,B273_,SM039 $$
  ,3.1200e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.377e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.3172e-02 $$
  ,8.2761e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3333_CG at 3333 is 1012.00 MVA, 620.00 MW, -201.44 MVAR
$INCLUDE,SYNCMACH.PCH,B100_,SM040 $$
  ,1.0120e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.367e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.2724e-02 $$
  ,2.6844e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3433_NG at 3433 is 921.00 MVA, 481.00 MW, -72.41 MVAR
$INCLUDE,SYNCMACH.PCH,B107_,SM041 $$
  ,9.2100e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.196e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.8882e-02 $$
  ,2.4430e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 35311_NE at 35311 is 533.00 MVA, 293.00 MW, -38.33 MVAR
$INCLUDE,SYNCMACH.PCH,B275_,SM042 $$
  ,5.3300e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.741e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.2502e-02 $$
  ,1.4138e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 35312_NH at 35312 is 24.00 MVA, 13.00 MW, -1.95 MVAR
$INCLUDE,SYNCMACH.PCH,B276_,SM043 $$
  ,2.4000e+01,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.772e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.0132e-03 $$
  ,6.3662e-01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3531_CE at 3531 is 1424.00 MVA, 783.00 MW, -94.57 MVAR
$INCLUDE,SYNCMACH.PCH,B109_,SM044 $$
  ,1.4240e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.722e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,6.0117e-02 $$
  ,3.7773e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 36311_NG at 36311 is 210.00 MVA, 67.00 MW, -15.20 MVAR
$INCLUDE,SYNCMACH.PCH,B277_,SM045 $$
  ,2.1000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.048e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,8.8656e-03 $$
  ,5.5704e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3631_NB at 3631 is 96.00 MVA, 30.00 MW, -6.07 MVAR
$INCLUDE,SYNCMACH.PCH,B111_,SM046 $$
  ,9.6000e+01,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.030e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.0528e-03 $$
  ,2.5465e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3731_NH at 3731 is 400.00 MVA, 222.00 MW, -82.74 MVAR
$INCLUDE,SYNCMACH.PCH,B113_,SM047 $$
  ,4.0000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.753e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6887e-02 $$
  ,1.0610e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3831_NN at 3831 is 2323.00 MVA, part of Swing Bus
C =============================================================================
C SyncMachine 38352_S at 38352 is 1333.00 MVA, 150.00 MW, -157.74 MVAR
$INCLUDE,SYNCMACH.PCH,B279_,SM049 $$
  ,1.3330e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.895e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.6275e-02 $$
  ,3.5359e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 3836_DG at 3836 is 1497.00 MVA, 679.00 MW, -122.64 MVAR
$INCLUDE,SYNCMACH.PCH,B122_,SM050 $$
  ,1.4970e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.412e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,6.3199e-02 $$
  ,3.9709e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 39311_NH at 39311 is 2875.00 MVA, 1212.00 MW, -99.11 MVAR
$INCLUDE,SYNCMACH.PCH,B280_,SM051 $$
  ,2.8750e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.217e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.2137e-01 $$
  ,7.6262e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
C =============================================================================
C SyncMachine 3931_NB at 3931 is 567.00 MVA, 235.00 MW, -20.77 MVAR
$INCLUDE,SYNCMACH.PCH,B156_,SM052 $$
  ,5.6700e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.232e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.3937e-02 $$
  ,1.5040e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 39333_NG at 39333 is 1927.00 MVA, 901.97 MW, -108.57 MVAR
$INCLUDE,SYNCMACH.PCH,B283_,SM053 $$
  ,1.9270e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.962e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,8.1352e-02 $$
  ,5.1115e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 39334_NH at 39334 is 2774.00 MVA, 1275.02 MW, -143.32 MVAR
$INCLUDE,SYNCMACH.PCH,B284_,SM054 $$
  ,2.7740e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.948e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.1711e-01 $$
  ,7.3583e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 39335_NW at 39335 is 740.00 MVA, 346.37 MW, -38.30 MVAR
$INCLUDE,SYNCMACH.PCH,B285_,SM055 $$
  ,7.4000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.944e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.1241e-02 $$
  ,1.9629e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 39336_S at 39336 is 1333.00 MVA, 623.94 MW, -72.00 MVAR
$INCLUDE,SYNCMACH.PCH,B286_,SM056 $$
  ,1.3330e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.953e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.6275e-02 $$
  ,3.5359e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 40313_W at 40313 is 635.00 MVA, 208.80 MW, -167.53 MVAR
$INCLUDE,SYNCMACH.PCH,B289_,SM057 $$
  ,6.3500e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.936e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.6808e-02 $$
  ,1.6844e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 4031_G at 4031 is 2710.00 MVA, 892.80 MW, -669.81 MVAR
$INCLUDE,SYNCMACH.PCH,B169_,SM058 $$
  ,2.7100e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.924e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.1441e-01 $$
  ,7.1885e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 40351_G at 40351 is 1656.00 MVA, 448.20 MW, -132.95 MVAR
$INCLUDE,SYNCMACH.PCH,B290_,SM059 $$
  ,1.6560e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.395e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,6.9912e-02 $$
  ,4.3927e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 40352_H at 40352 is 3572.00 MVA, 966.60 MW, -281.33 MVAR
$INCLUDE,SYNCMACH.PCH,B291_,SM060 $$
  ,3.5720e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.392e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.5080e-01 $$
  ,9.4750e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 40353_W at 40353 is 2578.00 MVA, 697.50 MW, -203.30 MVAR
$INCLUDE,SYNCMACH.PCH,B292_,SM061 $$
  ,2.5780e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.392e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.0884e-01 $$
  ,6.8384e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 40391_H at 40391 is 2839.00 MVA, 1455.30 MW, -145.45 MVAR
$INCLUDE,SYNCMACH.PCH,B293_,SM062 $$
  ,2.8390e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.883e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.1985e-01 $$
  ,7.5307e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 4039_G at 4039 is 150.00 MVA, 77.40 MW, -7.47 MVAR
$INCLUDE,SYNCMACH.PCH,B171_,SM063 $$
  ,1.5000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.874e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,6.3326e-03 $$
  ,3.9789e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 41311_H at 41311 is 12613.00 MVA, 7418.70 MW, 158.08 MVAR
$INCLUDE,SYNCMACH.PCH,B295_,SM064 $$
  ,1.2613e+04,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,7.3140e-02,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.3249e-01 $$
  ,3.3457e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
C =============================================================================
C SyncMachine 4131_B at 4131 is 711.00 MVA, 450.00 MW, 9.75 MVAR
$INCLUDE,SYNCMACH.PCH,B184_,SM065 $$
  ,7.1100e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,2.4241e-01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.0016e-02 $$
  ,1.8860e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 41321_H at 41321 is 5539.00 MVA, 3835.80 MW, 132.82 MVAR
$INCLUDE,SYNCMACH.PCH,B297_,SM066 $$
  ,5.5390e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-9.297e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.3384e-01 $$
  ,1.4693e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 41322_N at 41322 is 1200.00 MVA, 900.00 MW, 32.32 MVAR
$INCLUDE,SYNCMACH.PCH,B298_,SM067 $$
  ,1.2000e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-8.924e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.0661e-02 $$
  ,3.1831e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 41323_W at 41323 is 400.00 MVA, 270.00 MW, 9.37 MVAR
$INCLUDE,SYNCMACH.PCH,B299_,SM068 $$
  ,4.0000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-9.355e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6887e-02 $$
  ,1.0610e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 4132_G at 4132 is 2170.00 MVA, 1854.90 MW, 70.27 MVAR
$INCLUDE,SYNCMACH.PCH,B185_,SM069 $$
  ,2.1700e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-8.389e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,9.1611e-02 $$
  ,5.7561e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 42311_G at 42311 is 970.00 MVA, 664.20 MW, -5.72 MVAR
$INCLUDE,SYNCMACH.PCH,B300_,SM070 $$
  ,9.7000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-8.169e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.0951e-02 $$
  ,2.5730e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 42312_H at 42312 is 3517.00 MVA, 2406.60 MW, -19.54 MVAR
$INCLUDE,SYNCMACH.PCH,B301_,SM071 $$
  ,3.5170e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-8.144e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.4848e-01 $$
  ,9.3291e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 4231_C at 4231 is 1460.00 MVA, 999.00 MW, -8.51 MVAR
$INCLUDE,SYNCMACH.PCH,B190_,SM072 $$
  ,1.4600e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-8.159e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,6.1637e-02 $$
  ,3.8728e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 42322_W at 42322 is 695.00 MVA, 316.80 MW, -29.33 MVAR
$INCLUDE,SYNCMACH.PCH,B303_,SM073 $$
  ,6.9500e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.567e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.9341e-02 $$
  ,1.8435e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 4232_G at 4232 is 872.00 MVA, 348.30 MW, -38.72 MVAR
$INCLUDE,SYNCMACH.PCH,B191_,SM074 $$
  ,8.7200e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.605e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.6813e-02 $$
  ,2.3131e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 50311_H at 50311 is 10747.00 MVA, 5976.00 MW, -1148.56 MVAR
$INCLUDE,SYNCMACH.PCH,B304_,SM075 $$
  ,1.0747e+04,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.785e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.5371e-01 $$
  ,2.8507e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 5031_G at 5031 is 2650.00 MVA, 821.70 MW, -299.38 MVAR
$INCLUDE,SYNCMACH.PCH,B196_,SM076 $$
  ,2.6500e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.926e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.1188e-01 $$
  ,7.0293e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 50321_G at 50321 is 9636.00 MVA, 2695.50 MW, -397.64 MVAR
$INCLUDE,SYNCMACH.PCH,B305_,SM077 $$
  ,9.6360e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.954e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.0680e-01 $$
  ,2.5560e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 50322_R at 50322 is 108.00 MVA, 66.60 MW, -4.36 MVAR
$INCLUDE,SYNCMACH.PCH,B306_,SM078 $$
  ,1.0800e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.796e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,4.5595e-03 $$
  ,2.8648e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 50323_S at 50323 is 4410.20 MVA, 2701.80 MW, -157.40 MVAR
$INCLUDE,SYNCMACH.PCH,B307_,SM079 $$
  ,4.4102e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.770e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.8619e-01 $$
  ,1.1698e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 61321_G at 61321 is 1272.00 MVA, 1043.10 MW, 57.62 MVAR
$INCLUDE,SYNCMACH.PCH,B309_,SM080 $$
  ,1.2720e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.507e-01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.3700e-02 $$
  ,3.3741e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 61323_S at 61323 is 395.00 MVA, 180.00 MW, 12.39 MVAR
$INCLUDE,SYNCMACH.PCH,B311_,SM081 $$
  ,3.9500e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.278e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6676e-02 $$
  ,1.0478e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 6132_B at 6132 is 122.00 MVA, 45.00 MW, 3.83 MVAR
$INCLUDE,SYNCMACH.PCH,B202_,SM082 $$
  ,1.2200e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.875e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.1505e-03 $$
  ,3.2362e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 62311_G at 62311 is 250.00 MVA, 225.00 MW, -23.18 MVAR
$INCLUDE,SYNCMACH.PCH,B313_,SM083 $$
  ,2.5000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-6.835e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.0554e-02 $$
  ,6.6315e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 6231_C at 6231 is 2488.00 MVA, 705.15 MW, -284.01 MVAR
$INCLUDE,SYNCMACH.PCH,B208_,SM084 $$
  ,2.4880e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.034e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.0504e-01 $$
  ,6.5996e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 62352_W at 62352 is 720.00 MVA, 280.80 MW, -26.17 MVAR
$INCLUDE,SYNCMACH.PCH,B315_,SM085 $$
  ,7.2000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.142e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.0396e-02 $$
  ,1.9099e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
C =============================================================================
C SyncMachine 6235_G at 6235 is 226.00 MVA, 90.00 MW, -8.77 MVAR
$INCLUDE,SYNCMACH.PCH,B209_,SM086 $$
  ,2.2600e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-4.224e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,9.5411e-03 $$
  ,5.9948e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 6333_C at 6333 is 4594.00 MVA, 2837.70 MW, 459.12 MVAR
$INCLUDE,SYNCMACH.PCH,B215_,SM087 $$
  ,4.5940e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,1.2944e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.9395e-01 $$
  ,1.2186e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 63351_G at 63351 is 418.00 MVA, 295.20 MW, 65.94 MVAR
$INCLUDE,SYNCMACH.PCH,B317_,SM088 $$
  ,4.1800e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,1.4392e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.7647e-02 $$
  ,1.1088e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 63352_H at 63352 is 400.00 MVA, 259.20 MW, 61.85 MVAR
$INCLUDE,SYNCMACH.PCH,B318_,SM089 $$
  ,4.0000e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,1.4072e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6887e-02 $$
  ,1.0610e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 6335_C at 6335 is 3000.00 MVA, 2274.30 MW, 479.37 MVAR
$INCLUDE,SYNCMACH.PCH,B216_,SM090 $$
  ,3.0000e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,1.4713e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.2665e-01 $$
  ,7.9577e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 64331_E at 64331 is 751.00 MVA, 372.00 MW, 6.29 MVAR
$INCLUDE,SYNCMACH.PCH,B319_,SM091 $$
  ,7.5100e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.722e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.1705e-02 $$
  ,1.9921e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 64332_G at 64332 is 1369.00 MVA, 679.00 MW, 11.63 MVAR
$INCLUDE,SYNCMACH.PCH,B320_,SM092 $$
  ,1.3690e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.711e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.7795e-02 $$
  ,3.6314e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 6433_C at 6433 is 391.00 MVA, 194.00 MW, 3.34 MVAR
$INCLUDE,SYNCMACH.PCH,B221_,SM093 $$
  ,3.9100e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.711e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6507e-02 $$
  ,1.0372e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 65332_H at 65332 is 275.00 MVA, 90.00 MW, -4.47 MVAR
$INCLUDE,SYNCMACH.PCH,B323_,SM094 $$
  ,2.7500e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-1.048e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.1610e-02 $$
  ,7.2946e+00 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 65333_S at 65333 is 1407.00 MVA, 566.10 MW, -20.35 MVAR
$INCLUDE,SYNCMACH.PCH,B324_,SM095 $$
  ,1.4070e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-9.961e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.9400e-02 $$
  ,3.7322e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
C =============================================================================
C SyncMachine 65334_W at 65334 is 391.00 MVA, 157.50 MW, -5.60 MVAR
$INCLUDE,SYNCMACH.PCH,B325_,SM096 $$
  ,3.9100e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-9.942e+00,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.6507e-02 $$
  ,1.0372e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 70311_G at 70311 is 6346.00 MVA, 2242.80 MW, -49.69 MVAR
$INCLUDE,SYNCMACH.PCH,B326_,SM097 $$
  ,6.3460e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-5.520e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.6791e-01 $$
  ,1.6833e+02 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
C =============================================================================
C SyncMachine 70314_W at 70314 is 3106.00 MVA, 1098.00 MW, -24.13 MVAR
$INCLUDE,SYNCMACH.PCH,B329_,SM098 $$
  ,3.1060e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-5.518e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.3113e-01 $$
  ,8.2389e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 7031_C at 7031 is 3127.00 MVA, 1105.20 MW, -25.03 MVAR
$INCLUDE,SYNCMACH.PCH,B235_,SM099 $$
  ,3.1270e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-5.523e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.3201e-01 $$
  ,8.2946e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 70322_H at 70322 is 672.00 MVA, 390.60 MW, 56.59 MVAR
$INCLUDE,SYNCMACH.PCH,B331_,SM100 $$
  ,6.7200e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-5.076e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.8370e-02 $$
  ,1.7825e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 70323_S at 70323 is 738.00 MVA, 428.40 MW, 60.95 MVAR
$INCLUDE,SYNCMACH.PCH,B332_,SM101 $$
  ,7.3800e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-5.069e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,3.1156e-02 $$
  ,1.9576e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 7032_C at 7032 is 1821.00 MVA, 1057.50 MW, 153.42 MVAR
$INCLUDE,SYNCMACH.PCH,B236_,SM102 $$
  ,1.8210e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-5.077e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,7.6877e-02 $$
  ,4.8304e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 8033_H at 8033 is 1394.00 MVA, 1182.00 MW, -134.92 MVAR
$INCLUDE,SYNCMACH.PCH,B242_,SM103 $$
  ,1.3940e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-2.715e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,5.8851e-02 $$
  ,3.6977e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 80341_H at 80341 is 544.00 MVA, 427.00 MW, -26.28 MVAR
$INCLUDE,SYNCMACH.PCH,B333_,SM104 $$
  ,5.4400e+02,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.997e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,2.2966e-02 $$
  ,1.4430e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,20.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,10.E-9,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 8034_G at 8034 is 3754.00 MVA, 2946.00 MW, -181.91 MVAR
$INCLUDE,SYNCMACH.PCH,B243_,SM105 $$
  ,3.7540e+03,2.0000e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.6330e+04 $$
  ,-3.998e+01,1.0000e-03,1.0000e-01,1.4000e+00,1.3500e+00,3.0000e-01 $$
  ,6.0000e-01,2.0000e-01,2.0000e-01,6.0000e+00,1.0000e+00,5.0000e-01 $$
  ,5.0000e-02,1.0000e-01,9.0000e+02,6.5000e+01,1.0000e-01,1.5848e-01 $$
  ,9.9578e+01 $$
  ,0.0500,2.0000e+01,1.7600e+00,1.0000e+03 $$
  ,12.500,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.1250e+00,8.0000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,3.0000,1.0130e+00,1.3000e-02,1.0000e-09,1.0000e-09,1.6500e+00 $$
  ,1.6500e+00,-0.200,0.2000
/BRANCH
