@prefix cim: <http://www.ucaiug.org/ns#> .
@prefix emt: <http://opensource.ieee.org/emtiop#> .

<93EA6BF1-A569-4190-9590-98A62780489E> a cim:EquipmentContainer ;
    cim:IdentifiedObject.mRID "93EA6BF1-A569-4190-9590-98A62780489E"^^cim:String ;
    cim:IdentifiedObject.name "XfmrSat"^^cim:String .

<1D69A23C-D4C3-4ED4-A4D4-356766B66621> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "345000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "1D69A23C-D4C3-4ED4-A4D4-356766B66621"^^cim:String ;
    cim:IdentifiedObject.name "BV_345.00"^^cim:String .

<FEAB7567-9E47-4A63-91C6-DB80E48E393B> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "138000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "FEAB7567-9E47-4A63-91C6-DB80E48E393B"^^cim:String ;
    cim:IdentifiedObject.name "BV_138.00"^^cim:String .

<1FB3938E-D0BE-4AF9-8A2A-1EA4EA9C7B4E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:IdentifiedObject.mRID "1FB3938E-D0BE-4AF9-8A2A-1EA4EA9C7B4E"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String .

<212BCE15-7CAE-4469-B001-5040D60466C6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:IdentifiedObject.mRID "212BCE15-7CAE-4469-B001-5040D60466C6"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String .

<5A74B6F3-2B95-47DE-88FC-902A6643D37A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:IdentifiedObject.mRID "5A74B6F3-2B95-47DE-88FC-902A6643D37A"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String .

<D3C50564-2BA5-4B81-AFF0-BB99CE54E804> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:IdentifiedObject.mRID "D3C50564-2BA5-4B81-AFF0-BB99CE54E804"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String .

<FA16A3CC-2849-410E-91E7-88674CCA513D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:IdentifiedObject.mRID "FA16A3CC-2849-410E-91E7-88674CCA513D"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String .

<473050BC-A2DA-4E64-9803-78DC64176786_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <473050BC-A2DA-4E64-9803-78DC64176786> ;
    cim:Terminal.ConnectivityNode <FA16A3CC-2849-410E-91E7-88674CCA513D> .

<473050BC-A2DA-4E64-9803-78DC64176786_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <473050BC-A2DA-4E64-9803-78DC64176786> ;
    cim:Terminal.ConnectivityNode <212BCE15-7CAE-4469-B001-5040D60466C6> .

<68B79170-F5A8-481F-9792-6838B2D02849_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <68B79170-F5A8-481F-9792-6838B2D02849> ;
    cim:Terminal.ConnectivityNode <D3C50564-2BA5-4B81-AFF0-BB99CE54E804> .

<68B79170-F5A8-481F-9792-6838B2D02849_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <68B79170-F5A8-481F-9792-6838B2D02849> ;
    cim:Terminal.ConnectivityNode <5A74B6F3-2B95-47DE-88FC-902A6643D37A> .

<81D2A6A9-1FBB-440E-A92D-D71E703D650A_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <81D2A6A9-1FBB-440E-A92D-D71E703D650A> ;
    cim:Terminal.ConnectivityNode <D3C50564-2BA5-4B81-AFF0-BB99CE54E804> .

<8952618F-8852-4420-9850-514793565B23_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <8952618F-8852-4420-9850-514793565B23> ;
    cim:Terminal.ConnectivityNode <5A74B6F3-2B95-47DE-88FC-902A6643D37A> .

<8952618F-8852-4420-9850-514793565B23_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <8952618F-8852-4420-9850-514793565B23> ;
    cim:Terminal.ConnectivityNode <FA16A3CC-2849-410E-91E7-88674CCA513D> .

<AD792DFF-2C58-4BBF-8D75-2F72CFAB796B_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <AD792DFF-2C58-4BBF-8D75-2F72CFAB796B> ;
    cim:Terminal.ConnectivityNode <212BCE15-7CAE-4469-B001-5040D60466C6> .

<AD792DFF-2C58-4BBF-8D75-2F72CFAB796B_2> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "2"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <AD792DFF-2C58-4BBF-8D75-2F72CFAB796B> ;
    cim:Terminal.ConnectivityNode <1FB3938E-D0BE-4AF9-8A2A-1EA4EA9C7B4E> .

<C03E1E94-9701-44E0-9D21-DF93F48F1052_1> a cim:Terminal ;
    cim:ACDCTerminal.sequenceNumber "1"^^cim:Integer ;
    cim:Terminal.ConductingEquipment <C03E1E94-9701-44E0-9D21-DF93F48F1052> ;
    cim:Terminal.ConnectivityNode <1FB3938E-D0BE-4AF9-8A2A-1EA4EA9C7B4E> .

<68B79170-F5A8-481F-9792-6838B2D02849> a cim:ACLineSegment ;
    cim:ACLineSegment.b0ch "0.0012551984877126653"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.002091997479521109"^^cim:Susceptance ;
    cim:ACLineSegment.r "19.99977075"^^cim:Resistance ;
    cim:ACLineSegment.r0 "39.9995415"^^cim:Resistance ;
    cim:ACLineSegment.x "188.49989250000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "565.4996775000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <1D69A23C-D4C3-4ED4-A4D4-356766B66621> ;
    cim:Conductor.length "482229.2854332631"^^cim:Length ;
    cim:Equipment.EquipmentContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68B79170-F5A8-481F-9792-6838B2D02849"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1"^^cim:String .

<8952618F-8852-4420-9850-514793565B23> a cim:DisconnectingCircuitBreaker ;
    cim:ConductingEquipment.BaseVoltage <1D69A23C-D4C3-4ED4-A4D4-356766B66621> ;
    cim:Equipment.EquipmentContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8952618F-8852-4420-9850-514793565B23"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1"^^cim:String .

<AD792DFF-2C58-4BBF-8D75-2F72CFAB796B> a cim:DisconnectingCircuitBreaker ;
    cim:ConductingEquipment.BaseVoltage <FEAB7567-9E47-4A63-91C6-DB80E48E393B> ;
    cim:Equipment.EquipmentContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD792DFF-2C58-4BBF-8D75-2F72CFAB796B"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1"^^cim:String .

<C03E1E94-9701-44E0-9D21-DF93F48F1052> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <FEAB7567-9E47-4A63-91C6-DB80E48E393B> ;
    cim:EnergyConsumer.LoadResponse <3C4BC1F7-406A-42A1-8788-50BB322944EB> ;
    cim:EnergyConsumer.p "400000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C03E1E94-9701-44E0-9D21-DF93F48F1052"^^cim:String ;
    cim:IdentifiedObject.name "5_1"^^cim:String .

<3C4BC1F7-406A-42A1-8788-50BB322944EB> a cim:LoadResponseCharacteristic ;
    cim:IdentifiedObject.mRID "3C4BC1F7-406A-42A1-8788-50BB322944EB"^^cim:String ;
    cim:IdentifiedObject.name "LoadResp_Zp=100.000_Ip=0.000_Pp=0.000_Zq=100.000_Iq=0.000_Pq=0.000"^^cim:String ;
    cim:LoadResponseCharacteristic.exponentModel "false"^^cim:Boolean ;
    cim:LoadResponseCharacteristic.pConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantImpedance "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantPower "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pVoltageExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantImpedance "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantPower "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qVoltageExponent "0.0"^^cim:Float .

<81D2A6A9-1FBB-440E-A92D-D71E703D650A> a cim:EnergySource ;
    cim:ConductingEquipment.BaseVoltage <1D69A23C-D4C3-4ED4-A4D4-356766B66621> ;
    cim:EnergySource.nominalVoltage "345000.0"^^cim:Voltage ;
    cim:EnergySource.r "0.0"^^cim:Resistance ;
    cim:EnergySource.r0 "0.0"^^cim:Resistance ;
    cim:EnergySource.voltageAngle "0.0"^^cim:AngleRadians ;
    cim:EnergySource.voltageMagnitude "345000.0"^^cim:Voltage ;
    cim:EnergySource.x "0.001"^^cim:Reactance ;
    cim:EnergySource.x0 "0.001"^^cim:Reactance ;
    cim:Equipment.EquipmentContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "81D2A6A9-1FBB-440E-A92D-D71E703D650A"^^cim:String ;
    cim:IdentifiedObject.name "1_1"^^cim:String .

<473050BC-A2DA-4E64-9803-78DC64176786> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <93EA6BF1-A569-4190-9590-98A62780489E> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "473050BC-A2DA-4E64-9803-78DC64176786"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<7507DEC9-7F4B-4C0C-ABC1-477372339EBF> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "7507DEC9-7F4B-4C0C-ABC1-477372339EBF"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <473050BC-A2DA-4E64-9803-78DC64176786> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <1D69A23C-D4C3-4ED4-A4D4-356766B66621> ;
    cim:TransformerEnd.Terminal <473050BC-A2DA-4E64-9803-78DC64176786_1> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B4ED2857-F5D2-471F-9764-FC6799526E55> a cim:PowerTransformerEnd ;
    cim:IdentifiedObject.mRID "B4ED2857-F5D2-471F-9764-FC6799526E55"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <473050BC-A2DA-4E64-9803-78DC64176786> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FEAB7567-9E47-4A63-91C6-DB80E48E393B> ;
    cim:TransformerEnd.Terminal <473050BC-A2DA-4E64-9803-78DC64176786_2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D144E5DA-C8ED-4353-91DC-2A4CA748189C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D144E5DA-C8ED-4353-91DC-2A4CA748189C"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <7507DEC9-7F4B-4C0C-ABC1-477372339EBF> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B4ED2857-F5D2-471F-9764-FC6799526E55> ;
    cim:TransformerMeshImpedance.r "2.3805"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "2.3805"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "19.044"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "19.044"^^cim:Reactance .

<3BC401F3-88EB-44B3-8D1C-75A2A671E0AB> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3BC401F3-88EB-44B3-8D1C-75A2A671E0AB"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B4ED2857-F5D2-471F-9764-FC6799526E55> ;
    cim:TransformerCoreAdmittance.b "0.00026254988447805085"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00026254988447805085"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "6.563747111951271e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "6.563747111951271e-05"^^cim:Conductance .

<A4548015-D844-4B79-8468-97B6B75936AB> a emt:TransformerSaturationCurve ;
    emt:TransformerSaturationCurve.TransformerCoreAdmittance <3BC401F3-88EB-44B3-8D1C-75A2A671E0AB> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "A4548015-D844-4B79-8468-97B6B75936AB"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_Sat"^^cim:String .

<864DF75A-01F5-4786-ACA8-8BAD51C85A69> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "864DF75A-01F5-4786-ACA8-8BAD51C85A69"^^cim:String ;
    cim:IdentifiedObject.name "ShortTerm"^^cim:String ;
    cim:OperationalLimitType.acceptableDuration "14400.0"^^cim:Seconds ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "false"^^cim:Boolean .

<9B53D10B-5004-45B0-B977-BF08C85D9DA7> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "9B53D10B-5004-45B0-B977-BF08C85D9DA7"^^cim:String ;
    cim:IdentifiedObject.name "Normal"^^cim:String ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "true"^^cim:Boolean .

<0A8F26A9-8D80-4BDE-8066-B38274DD0E16> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "0A8F26A9-8D80-4BDE-8066-B38274DD0E16"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <68B79170-F5A8-481F-9792-6838B2D02849_1> .

<92E48490-212F-4EEE-81A2-27E9A45FC58F> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "92E48490-212F-4EEE-81A2-27E9A45FC58F"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_2"^^cim:String ;
    cim:OperationalLimitSet.Terminal <473050BC-A2DA-4E64-9803-78DC64176786_2> .

<9FC8F4AB-ADFB-4E97-B6A0-3E77571DF9A4> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "9FC8F4AB-ADFB-4E97-B6A0-3E77571DF9A4"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <AD792DFF-2C58-4BBF-8D75-2F72CFAB796B_1> .

<C88A0588-F2CA-4474-9E1A-E0F7F855F89C> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "C88A0588-F2CA-4474-9E1A-E0F7F855F89C"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <8952618F-8852-4420-9850-514793565B23_1> .

<F889E8D1-860B-43E1-9FC5-9EDD7ACB232E> a cim:OperationalLimitSet ;
    cim:IdentifiedObject.mRID "F889E8D1-860B-43E1-9FC5-9EDD7ACB232E"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_1"^^cim:String ;
    cim:OperationalLimitSet.Terminal <473050BC-A2DA-4E64-9803-78DC64176786_1> .

<0674DBE6-3CD3-47FB-B17D-215870733DA6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0674DBE6-3CD3-47FB-B17D-215870733DA6"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_1_ONAN_ShortTerm"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F889E8D1-860B-43E1-9FC5-9EDD7ACB232E> ;
    cim:OperationalLimit.OperationalLimitType <864DF75A-01F5-4786-ACA8-8BAD51C85A69> .

<076029B9-3EEE-4334-BD2D-E09BC2FC9CAF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "076029B9-3EEE-4334-BD2D-E09BC2FC9CAF"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C88A0588-F2CA-4474-9E1A-E0F7F855F89C> ;
    cim:OperationalLimit.OperationalLimitType <9B53D10B-5004-45B0-B977-BF08C85D9DA7> .

<2B2F6C6A-A6E7-4EC1-AF7F-42F53003636E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "666666666.6666666"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2B2F6C6A-A6E7-4EC1-AF7F-42F53003636E"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_2_ONAF"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <92E48490-212F-4EEE-81A2-27E9A45FC58F> ;
    cim:OperationalLimit.OperationalLimitType <9B53D10B-5004-45B0-B977-BF08C85D9DA7> .

<2B508360-A84D-4632-B168-97A7597517D1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "666666666.6666666"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2B508360-A84D-4632-B168-97A7597517D1"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_1_ONAF"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F889E8D1-860B-43E1-9FC5-9EDD7ACB232E> ;
    cim:OperationalLimit.OperationalLimitType <9B53D10B-5004-45B0-B977-BF08C85D9DA7> .

<31828FEA-8F15-4407-B179-10E2AA9544FA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "799999999.9999999"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "31828FEA-8F15-4407-B179-10E2AA9544FA"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_1_ONAF_ShortTerm"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F889E8D1-860B-43E1-9FC5-9EDD7ACB232E> ;
    cim:OperationalLimit.OperationalLimitType <864DF75A-01F5-4786-ACA8-8BAD51C85A69> .

<33A71D31-0E3E-475D-AB81-2BC2B03CB191> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "33A71D31-0E3E-475D-AB81-2BC2B03CB191"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0A8F26A9-8D80-4BDE-8066-B38274DD0E16> ;
    cim:OperationalLimit.OperationalLimitType <9B53D10B-5004-45B0-B977-BF08C85D9DA7> .

<35614308-6C00-4B25-981A-08F538EDD5FB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "35614308-6C00-4B25-981A-08F538EDD5FB"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_2_ONAN_ShortTerm"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <92E48490-212F-4EEE-81A2-27E9A45FC58F> ;
    cim:OperationalLimit.OperationalLimitType <864DF75A-01F5-4786-ACA8-8BAD51C85A69> .

<4180C87E-0559-4884-BCE4-9F17477C6236> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4180C87E-0559-4884-BCE4-9F17477C6236"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_1_OFAF_ShortTerm"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F889E8D1-860B-43E1-9FC5-9EDD7ACB232E> ;
    cim:OperationalLimit.OperationalLimitType <864DF75A-01F5-4786-ACA8-8BAD51C85A69> .

<625A2878-8C4E-4B36-8E42-B4FFC996C70E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "625A2878-8C4E-4B36-8E42-B4FFC996C70E"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <92E48490-212F-4EEE-81A2-27E9A45FC58F> ;
    cim:OperationalLimit.OperationalLimitType <9B53D10B-5004-45B0-B977-BF08C85D9DA7> .

<7BDA09A9-6260-471A-9F40-E1DC563010E2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7BDA09A9-6260-471A-9F40-E1DC563010E2"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F889E8D1-860B-43E1-9FC5-9EDD7ACB232E> ;
    cim:OperationalLimit.OperationalLimitType <9B53D10B-5004-45B0-B977-BF08C85D9DA7> .

<7CFD2971-198C-4768-961D-3B9BE3FE6333> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "833333333.3333334"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7CFD2971-198C-4768-961D-3B9BE3FE6333"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_2_OFAF"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <92E48490-212F-4EEE-81A2-27E9A45FC58F> ;
    cim:OperationalLimit.OperationalLimitType <9B53D10B-5004-45B0-B977-BF08C85D9DA7> .

<B1CA609A-0885-4AEB-A4F0-36E2B548ABDA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "833333333.3333334"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B1CA609A-0885-4AEB-A4F0-36E2B548ABDA"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_1_OFAF"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F889E8D1-860B-43E1-9FC5-9EDD7ACB232E> ;
    cim:OperationalLimit.OperationalLimitType <9B53D10B-5004-45B0-B977-BF08C85D9DA7> .

<D2D6E90D-5259-4A30-B0B2-D2EE72815C3D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D2D6E90D-5259-4A30-B0B2-D2EE72815C3D"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_2_OFAF_ShortTerm"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <92E48490-212F-4EEE-81A2-27E9A45FC58F> ;
    cim:OperationalLimit.OperationalLimitType <864DF75A-01F5-4786-ACA8-8BAD51C85A69> .

<DB835BE6-1B69-4F1D-8971-8C003169FA0E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "720000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DB835BE6-1B69-4F1D-8971-8C003169FA0E"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1_ShortTerm"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0A8F26A9-8D80-4BDE-8066-B38274DD0E16> ;
    cim:OperationalLimit.OperationalLimitType <864DF75A-01F5-4786-ACA8-8BAD51C85A69> .

<DCFF0DF4-8A95-438B-9AC0-5981EA9B2FEB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "799999999.9999999"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DCFF0DF4-8A95-438B-9AC0-5981EA9B2FEB"^^cim:String ;
    cim:IdentifiedObject.name "3_4_0_1_End_2_ONAF_ShortTerm"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <92E48490-212F-4EEE-81A2-27E9A45FC58F> ;
    cim:OperationalLimit.OperationalLimitType <864DF75A-01F5-4786-ACA8-8BAD51C85A69> .

<F5244B60-48FF-4017-AFC9-E47798BFA9B8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F5244B60-48FF-4017-AFC9-E47798BFA9B8"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9FC8F4AB-ADFB-4E97-B6A0-3E77571DF9A4> ;
    cim:OperationalLimit.OperationalLimitType <9B53D10B-5004-45B0-B977-BF08C85D9DA7> .

<47B73D7D-9E80-41CC-9BE1-7485A11042D6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <212BCE15-7CAE-4469-B001-5040D60466C6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "47B73D7D-9E80-41CC-9BE1-7485A11042D6"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String ;
    cim:TextDiagramObject.text "4 LOW SIDE 138.00 kV"^^cim:String .

<7BC958B0-8A6B-4AA5-AAEB-88157EFFD042> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1FB3938E-D0BE-4AF9-8A2A-1EA4EA9C7B4E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7BC958B0-8A6B-4AA5-AAEB-88157EFFD042"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String ;
    cim:TextDiagramObject.text "5 LOAD 138.00 kV"^^cim:String .

<80AA3CCF-6DBC-4C71-A74D-6D0489638926> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5A74B6F3-2B95-47DE-88FC-902A6643D37A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "80AA3CCF-6DBC-4C71-A74D-6D0489638926"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String ;
    cim:TextDiagramObject.text "2 LINE END 345.00 kV"^^cim:String .

<D2278790-2142-4017-A46E-58120D7A7B2A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D3C50564-2BA5-4B81-AFF0-BB99CE54E804> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D2278790-2142-4017-A46E-58120D7A7B2A"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String ;
    cim:TextDiagramObject.text "1 SOURCE 345.00 kV"^^cim:String .

<DBB167AD-6323-4775-86B4-7F97B5418FC2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <FA16A3CC-2849-410E-91E7-88674CCA513D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DBB167AD-6323-4775-86B4-7F97B5418FC2"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String ;
    cim:TextDiagramObject.text "3 HIGH SIDE 345.00 kV"^^cim:String .

<47B73D7D-9E80-41CC-9BE1-7485A11042D6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <47B73D7D-9E80-41CC-9BE1-7485A11042D6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2505416644185298"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.0016317681235825214"^^cim:Float .

<7BC958B0-8A6B-4AA5-AAEB-88157EFFD042_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7BC958B0-8A6B-4AA5-AAEB-88157EFFD042> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.25158165343721434"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.00399744415330113"^^cim:Float .

<80AA3CCF-6DBC-4C71-A74D-6D0489638926_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <80AA3CCF-6DBC-4C71-A74D-6D0489638926> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.248421345395677"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.003081329042064154"^^cim:Float .

<D2278790-2142-4017-A46E-58120D7A7B2A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D2278790-2142-4017-A46E-58120D7A7B2A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.9999999999999999"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.0018348578680013885"^^cim:Float .

<DBB167AD-6323-4775-86B4-7F97B5418FC2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DBB167AD-6323-4775-86B4-7F97B5418FC2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2494553367485787"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.0007130253668181081"^^cim:Float .

<A4548015-D844-4B79-8468-97B6B75936AB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <A4548015-D844-4B79-8468-97B6B75936AB> ;
    cim:CurveData.xvalue "32.541530399293435"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<A4548015-D844-4B79-8468-97B6B75936AB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <A4548015-D844-4B79-8468-97B6B75936AB> ;
    cim:CurveData.xvalue "132.54153039929344"^^cim:Float ;
    cim:CurveData.y1value "330.3886561128626"^^cim:Float .

